**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2022年注册电气工程师执业资格考试《专业基础（供配电）》考试题库（真题整理）**

一、单选题

1\.办公室、阅览室等工作房间，顶棚表面反射比宜为（）。A.0.4~0.5;B0.5—0.6；C.0.6~0.9;D.0.85~0.95。

A、A

B、B

C、C

D、D

答案：C

2\.独立烟囱顶上环形避雷带及引下线，当采用热镀锌圆钢或扁钢时，其截面规格符合要求的是（）。

A、圆钢直径不小于8mm,扁钢截面不小于48mm2，厚度不小于4mm;

B、圆钢直径不小于10mm,扁钢截面不小于80mm2’厚度不小于4mm;

C、C圆钢直径不小于12mm,扁钢截面不小于100mm2，厚度不小于3mm;

D、D圆钢直径不小于12mm，扁钢截面不小于1OOmm2,厚度不小于4mm。

答案：D

3由供电母线到过跨运输车电动机的线路电阻为aoin,按符合平稳启动要求的最低电压启动过跨运输车时外加降压电阻为（）（选最接近的一个数据）。A、0.08Ω；B、0.62Ω；C、1.2lΩ；D、1.23Ω。答案：C


4\.当一级负荷中特别重要负荷允许中断供电的时间为毫秒级时，可采用的应急电源是().A、快速自启动的发电机组；B、带自动投入装置的、独立于正常电源的专用馈电线；C、手动切换的独立于正常电源的专用馈电线路；D、蓄电池静止型不间断供电装置、蓄电机械贮能电机型供电装置或柴油机不间断供电装置。答案：D

5\.在LPZOA或LPZOB与LPZl区交界处，在从室外引来的线路上安装的SPD,应选用符合（）试验的产品。A、I级分类；B、Ⅱ级分类；C、Ⅲ级分类；D、混合波。答案：A

6\.三相异步电动机的效率随电动机负荷的减少而（）。A、升高；B、降低；C、不变；D、关系不定答案：B

7\.闭路电视监控系统中，黑白图像的水平清晰度应不低于（）TVL。A、250；B、270；C、350；D、400。答案：D

8\.设置于10kV及以下变电所的非封闭式干式变压器，当多台干式变压器在一起设置时，变压器之间的净距不小于（）。A、2m；B、lm；C、0.8m;D、0.6m.答案：B

9\.有效防止电晕放电的措施为（）。A、使用钢芯铝绞线；B、使用铝绞线；C、使用槽形导体；D、使用分裂导线。答案：D

10\.在设计和选择给晶闸管变流装置供电的整流变压器时，以下原则（）是错误的.A、整流变压器短路机会较多，因此，变压器的绕组和结构应有较髙的机械强度，在同等容量下，变流变压器的体积应比一般电力变压器大些；B、变流变压器的漏抗可限制短路电流，改善电网侧的电流波形，因此，变压器的漏抗可略大一些；C、一般的阻抗电压考虑在2%~4%范围内；D、由于晶闸管装置发生过电压的机会较多，因此，整流变压器应就有较高的絶缘强度答案：C

11\.防酸式铅酸蓄电池的单体浮充电压宜取()。A、2~2.15V;B、2.15~2.17V;C、2.25~2.35V;D、2.30~2.33V。答案：B

12\.接地短路（故障）电流流过接地装置时，地面上水平距离为（）的两点间的电位差称为跨步电位差。A、0.6mB、0.7mC、0.75mD、0.8m答案：D

13\.除谐波测量仪表以外，交流回路仪表的精确度等级，不应低于（)级。A、0.5;B、1.0；C、1.5;D、2.5答案：D

14\.某工厂有一台同步电动机，电气参数为：额定功率1250kW，额定电压交流三相6kV,额定启动容量为9MVA，电动机启动转矩与额定转矩之比为1.1，生产机械的静阻转矩为0.3，采用电抗器降压启动，启动电抗器每相额定电抗值为1.05Ω。6kV母线短路容量为40MVA，母线上预接负荷的无功功率为lMvar，要求启动时母线电压不低于额定电压的85％。电缆或导线的线路电抗忽略不计。请选择启动电抗器参数。采用每相额定电抗值为1.051Ω电抗器降压启动时，启动电流为（）。A、5.84kA；B、3.OlkA;C、2.47kA；D、0.584k; 答案：D

16\.某厂进口设备中有一台额定频率f=60Hz的三相异步电动机，其额定转速为1650r/min,现要使用额定频率为50HZ的交流三相电源，试计算有关参数。该异步电动机运行在频率为60Hz交流三相电源时转差率为()。A、0.917；B、0.083;C、0.091;D、0.056。答案：B

17\.对于有防雷击电磁脉冲要求的建筑物，当供电电源采用TN系统时，从建筑物内总配电盘（箱）开始引出的配电线路和分支线路必须采用（）接地系统。A、TN-C—S；B、TN-S；C、TN-C；D、局部TT。答案：B

18\.送电线路及变电所电瓷外绝缘的绝缘配合，不应考虑系统中出现的（）。A、系统最高运行电压；B、工频过电压及谐振过电压；C、操作过电压；D、雷电过电压。答案：B

19\.电能计量用互感器的精度等级，当有功电能表为0.5级时，配用的互感器等级应为()级。A、0.2;B、0.5,C、1.0；D、1.5。答案：A

21\.总谐波畸变率（THD）是指（）。A.周期性交流量中的谐波含量的方均根值与其基波分量的方均根值之比（用百分数表示）；B、从周期性交流量t减去基波分量所得的量；C、对周期性交流量进行傅里叶分解，得到频率为基波频率的整数倍（大于1)的分量；D、周期性交流量的方均根值。答案：A

22\.酒吧、咖啡房宜选用相关色温为（）的光源。A.2700~3300K;B4000~4500K;C5500~6000K;D.6000~7000K。答案：A

24\.用熔断器保护的（），可不验箅动、热稳定。A、电缆；B、限流电抗器；C、电压互感器；D、母线。答案：C

25\.最大声压级是指扩声系统在听众席产生的最高（）声压级。A、瞬态；B、稳态；C、平均；D、不失真。答案：B

26\.智能建筑设计中，对BAS而言，控制对象不包括（）。A、空调系统；B、照明系统；C、消防排烟系统；D、给排水系统.答案：C

27\.某机械设备配用一台绕线型异步电动机，其额定功率60kW，额定转速590r/min，转子额定电压330V,转子额定电流112A，试计算该电动机有关参数。该电动机转子额定电阻为（）（选最接近的一个数据）。A、0.98Ω；B、1.70Ω；C、2.95Ω;D、5.13Ω。答案：B

28\.某钢铁厂由发电厂用架空线供一路llOkV电源，输电线路长9.71km，导线电阻为0.103n/km,该线路输送的有功功率为50836kW,电力线路输送负荷的平均功率因数为0.87，该线路功率损耗为（）.A、0.282kWB、282kW；C、345kW；D、370kW。答案：B

29\.某车间一台三相异步电动机在运行中，电源电压为额定电压，由于在同一母线上的其他电动机启动，电源电压下降为额定电压的85%,此时这台三相异步电动机的负载转矩不变，则该电动机定子绕组每相电流将（）。A、减小；B、增大；C、不变；D、为原电流值的85%。答案：B

30\.在地震设防烈度为7度及以上的电气设施安装设计中，设备引线和设备间连线宜采用（），其长度应留有余量。当采用硬母线时，应有()或伸缩接头过渡。A.硬管状线；B.硬实心铜线；C软导线；D.硬铝线。答案：C

31\.对一级负荷供电电源的要求是（）。a.必须两回6kv及以上的线路供电；B应由两回6kv及以上的专別线路供电；c.应由两个电源供电，当一个电源发生故障时，另一个电源应不致同时受到损坏;d.除由两个电源供电外，尚应增设应急电源。答案：C