**2023 年注电供配电专业学问真题(上午卷)**

1、 220/380V 配电系统，接地型式为TN-S，安装在每一相线与PE 线之间的SPD 的最低持续运行电压Uc 值不应小于以下哪项数值?——[单项选择题]A 220V B 253V C 380V D 437V；正确答案：B

2、 某办公楼内的 220/380V 安排电箱为一台家用电热水壶供电，配电箱与电热水壶的耐冲击电压额定值不应小于以下哪项数值?——[单项选择题]A. 6kV 4kV；B. 4kV 2.5kV ；C 4kV 1.5kV；D 2.5kV 1.5Kv；正确答案：B

3、 某总配电箱的电源由户外引入，该配电箱设置电压开关型SPD，Up=2.5kV，SPD 两端引线长度为 0.5m，配电箱母线处的有效电压保护水平为以下哪项数值？——[单项选择题]A 4kV B 3kV；C 2.5kV D 0.5Kv；正确答案：C

4、 以下哪些场所不应选用铝导体?——[单项选择题] A 加工氨气的场所；B 储存硫化氢的场所；C 储存二氧化硫的场所；D 户外工程的布电线；正确答案：D

5、 某 10kV 母线，工作电流为 3200A，宜选用哪种型式导体?——[单项选择题] A 矩形；B 槽形；C 圆管型；D 以上均可；正确答案：A

6、 某 110kV 铜母排，其对应于屈服点应力的荷载短时作用时安全系数不应小于以下哪项值?——[单项选择题]A 2.00；B 1.67；C 1.6；D 1.4；正确答案：D

7、 蓄电池组引出线为电缆时，以下哪项做法是错误的?——[单项选择题] A 选用耐火电缆明敷；B 选用阻燃电缆暗敷；C 承受单芯电缆，正负极在同一通道敷设；D 承受单根多芯电缆，正负极安排在同一电缆的不同芯；正确答案：D

8、 某变电站承受直流电源成套装置，蓄电池组为中倍率镉镍碱性蓄电池，以下容量配置中哪项不符合规定?——[单项选择题]A 40Ah B 50Ah C 100Ah D 120Ah；正确答案：D

9、 数台电动机共用一套短路保护器件，且允许无选择切断时，回流电流不应超过以下哪项数值?——[单项选择题]A 10A B 15A C 20A D 25A；正确答案：C

10、 正常运行状况下，电动机端子处电压偏差允许值宜为以下哪项数值?——[单项选择题] A ±5%；B ±10%；C -5%；D -10%；正确答案：A

11、 接在电动机掌握设备侧用于无功补偿的电容器额定电流，不应超过电动机励磁电流的多少倍?——[单项选择题]A. 1；B 0.9；C 0.5；D 0.3；正确答案：B

12、 掌握电缆宜承受多芯电缆，并应留有适当的备用芯，有关掌握电缆截面积与芯数的说法以下哪项满足标准要求?——[单项选择题]A 截面积为 1.5mm2，不应超过 40 芯；B 截面积为 2.5mm2，不应超过 24 芯；C 截面积为 4mm2，不应超过 12 芯；D 截面积为 6mm2，不应超过 10 芯；正确答案：B

13、 爆炸性环境 1 区内电气设备的保护级别应为以下哪一项?——[单项选择题] A Ga 或 Gb;B. Gc;C. Da 或 Db ;D. Dc;正确答案：A

14、 关于 10kv 变电站的二次回路线缆选择，以下哪些说法是不正确的?——[单项选择题]A 二次回路应承受铜芯掌握的电缆和绝缘导线,在绝缘可能受到油侵蚀的地方,应承受耐油的绝缘导线或电缆；B 掌握电缆的绝缘水平宜选用 450V/750V；C 在最大负荷下，操作母线至设备的电压降,不应超过额定电压的 12%；D 当全部保护和自动装置时，电压互感器至保护和自动装置屏的电缆压降不应超过额定电压的3%；正确答案：C

15、 电力装置继电保护中，变压器纵联差动保护的差流元件按被保护区末端金属性短路计算时，其最小灵敏系数应为以下哪一项数值?——[单项选择题]A 1.3；B 1.5；C 1.2；D 1.0；正确答案：B

16、 依据现行国家标准，以下哪一项不属于电能质量指标?——[单项选择题] A 电压偏差和三组电压不平衡度限值；B 电压波动和闪变限值；C 谐波电压和谐波电流限值；D 系统短路容量限值；正确答案：D

17、 建筑內疏散照明的地面最低水平照度，以下说法不正确的选项是哪一项?——[单项选择题] A 室内步行街，不应 1lx；B 避难层，不应 1lx；C 人员密集厂房内的生产场所，不应3lx ；D 病房楼楼梯间，不应 10lx；正确答案：B

18、 以下哪个建筑物电子信息系统的雷电防护等级不符合标准的规定?——[单项选择题] A 四星级宾馆的雷电防护等级为C 级；B 二级医院电子医疗设备的雷电防护等级为B 级；C 三级金融设施的雷电防护等级为C 级；D 火车枢纽站的雷电防护等级为B 级；正确答案：D

19、 沟通电力电子开关保护电路,当过流倍数为 1.2 时,动作时间应为以下哪项数值?——[单项选择题]A. 5min B 10min C 15min D 20min；正确答案：D

20、 假设房间面积为 48m2，周长为 28m，灯具安装高度距地 2.8m，工作面高度 0.75m，室空间比为以下哪项数值?——[单项选择题]A 1.22；B 1.67；C 2.99；D 4.08；正确答案：C

21、 初始照度是指照明装置装时在规定外表上的以下那一项?——[单项选择题] A 平均照度；B 水平面照度；C 垂直面照度；D 平均柱面照度；正确答案：A

22、 在室外场所，灯具的防护等级不应低于以下那一项?——[单项选择题] A IP44B. IP 54；C. IP 65；D. IP 67；正确答案：B

23、 设计照度与照度标准值的偏差不应超过以下那项数值?——[单项选择题] A ±5%；B ±10%；C ±15%；D ±20%；正确答案：B

24、 关于灯具光源和附件的描述，以下那一项为哪一项错误的?——[单项选择题] A 在电压偏差较大的场所，宜配用恒功率镇流器；B 选用同类光源的色容差不应大于 5SDcm；C 在灯具安装高度大于 8m 的工业建筑场所，在能够区分安全色的状况下，显色指数可低于80 ；D 对频闪效应有限制的场所，应选用低频电子镇流器；正确答案：D

25、 以下哪一场所的照明标准值参考的不是垂直面?——[单项选择题] A 靶心；B 化装台；C 总效劳台；D 书架正确答案：C

26、 某一般办公楼，地下 2 层,地上 5 层,建筑高度 21m,室外消火栓用水量 30L/s,地下消防泵防内防水泵的负荷等级为以下哪一项?——[单项选择题]A 一级负荷中特别重要负荷；B 一级负荷C 二级负荷；D 三级负荷；正确答案：C

27、 关于杭州G20 峰会计算机系统用电和主会场照明的负荷等级，以下那一项描述是正确的?——[单项选择题]A 均为一级负荷中特别重要负荷；B 计算机系统用电为一级负荷，主会场照明为一级负荷中特别重要负荷；C 计算机系统用电为一级负荷中特别重要负荷，主会场照明为一级负荷；D 均为一级负荷；正确答案：A

28、 当承受需要系数法进你负荷计算时，无需考虑以下哪个参数?——[单项选择题] A 用电设备的设备功率；B 功率因数；C 尖峰电流；D 同时系数；正确答案：C

29、 当民用建筑有线电视系统只接收当地有线电视网节目信号时，以下哪一项为哪一项不正确的?——[单项选择题]A 系统接收设备宜在安排网络的中心部位，应设在建筑物顶层；B 每 2023 个用户宜设置一个子分前端C 每 500 个用户宜设置一个光节点；D 光节点光电转换设备间用电量可按2kW 计算；正确答案：A

30、 会议系统争论的功能设计要求，以下哪一项描述是不正确的?——[单项选择题] A 传声器应具有抗射频干扰力量；B 宜承受双向性传声器；C 大型会所宜具有内部通话功能；D 系统可支持同步录音录像功能，可具备发言者独立录音功能；正确答案：B
