\end{aligned}
$$

发电机变压器组三相短路电流计算同题 6-57, $I_{\mathrm{K}}^{\prime \prime}=2.6521 \mathrm{kA}$ 。

短路点 $\mathrm{k}$ 发生三相短路峰值电流为

$$
i_{\mathrm{p}}=k \sqrt{2} I_{\mathrm{k}}^{\prime \prime}=1.889 \times \sqrt{2} \times 2.6521 \mathrm{kA}=7.085 \mathrm{kA}
$$

最大稳态电流为

$$
\begin{gathered}
I_{\mathrm{NG}}=\frac{S_{\mathrm{rG}}}{\sqrt{3} U_{\mathrm{rG}}}=\frac{150}{\sqrt{3} \times 21} \mathrm{kA}=4.1239 \mathrm{kA} ; I_{\mathrm{G}}^{\prime \prime}=t_{\mathrm{N}} I_{\mathrm{K}}^{\prime \prime}=\frac{115}{21} \times 2.6521 \mathrm{kA}=14.523 \mathrm{kA} \\
I_{\mathrm{G}}^{\prime \prime} / I_{\mathrm{NG}}=14.523 / 4.1239=3.522>2 \text {, 查图 } 4.3-8 \mathrm{a} \text { 中 } \lambda_{\max } \approx 1.6 \\
I_{\mathrm{k} \max }=\lambda_{\max } I_{\mathrm{NG}} / t^{2}=1.6 \times 4.1239 /(115 / 21)^{2} \mathrm{kA}=0.22 \mathrm{kA}
\end{gathered}
$$

## 第 7 章 高压电气设备

## 【知识点导图】

《工业与民用供配电设计手册》第四版 (上册) 第 5 章对高压电气设备的内容进行了大 幅更新, 更新了高压熔断器小节, 增加了 IEC 法动、热稳定校验的内容 (本章也增加了对 应例题); 增加了并联电容器及其附属设备选择内容 (相关知识点例题详见第 4 章)。

## 1 电器选择常规条件和环境条件参数修正

## 【知识点说明】

1) 电器基本选择属于重要考点, 依据《导体和电器选择设计技术规定》 DL/T 52222005、《工业与民用供配电设计手册》第四版 (上册) 、《电力工程电气设计手册》 (电气一 次部分）等。要求掌握电气设备选择一般条件、电气设备额定电压、电气设备回路持续工 作电流、电气设备额定耐受电压并了解其他要求。
2) 电气设备环境条件参数修正属于重要考点, 依据《导体和电器选择设计技术规定》 DL $/ T$ 5222-2005、《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 50064-2014、 《工业与民用供配电设计手册》第四版 (上册) 等。要求熟练掌握环境条件对电气设备额定 电流和温升修正，环境条件对电气设备额定耐受电压和试验电压修正。
3) 电器动、热稳定校验属于重要考点, 实用短路电流计算法的动、热稳定校验依据 《导体和电器选择设计技术规定》DL/T 5222-2005 第 5 7 节、附录 F 和 《电力工程电气设 计手册》(电气一次部分) 第 8 章。但 《工业与民用供配电设计手册》第四版 (上册) 5. 5 5. 6 节增加了 IEC 法的动、热稳定校验, 采用 IEC 60865-1-2011、 IEC 60865-22015 , 请设计人员在进出口设备及对外工程投标工程计算时使用, 因未转化为中国标准, 在 国内工程计算中仅作推广, 本书给出了相应例题。
4) 污秽等级和爬电比距属于重要考点, 依据《污秽条件下使用的高压绝缘子的选择和 尺寸确定 第 1 部分: 定义、信息和一般原则》 GB/T 26218. 1-2010 (等效 IEC TS 60815-12008, 代替 GB/T 16434-1996) 等。要求熟练掌握污秽等级和爬电比距下电气设备校验和 绝缘子的选择。

## 依据书目:

《导体和电器选择设计技术规定》 DL $/ \mathrm{T} 5222-2005$

《绝缘配合 第 1 部分: 定义、原则和规则》GB 311.1-2012

《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 50064-2014

《工业与民用供配电设计手册》第四版 (上册)

《电力工程电气设计手册》 (电气一次部分)

## 参考书目:

《污秽条件下使用的高压绝缘子的选择和尺寸确定 第 1 部分：定义、信息和一般原则》 GB/T 26218. 1-2010 (IEC TS 60815-1-2008)

例题 7-1 7-5: 某企业根据负荷发展需要, 拟在企业内新建一座变电站, 用于企业内 $35 \mathrm{kV}$ 负荷供电, 该变电所电源取自地区 $110 \mathrm{kV}$ 电网 (无限大电源容量), 请回答设备选择 的相关问题。

7-1：假设变压器容量为 $2 \times 20000 \mathrm{kV} \cdot \mathrm{A}$, 因变压器需要承担事故时转移的一二级负荷, 故允许长时间过负荷, 过负荷电流为额定电流的 1.3 倍, 此时变压器 $110 \mathrm{kV}$ 侧进线电器设 备的额定电流不应小于下列哪个数值? 并说明理由。
(A) $105 \mathrm{~A}$
(B) $137 \mathrm{~A}$
(C) $210 \mathrm{~A}$
(D) $273 \mathrm{~A}$

答案:【B】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 $314 \sim 315$ 页或《电 力工程电气设计手册》 (电气一次部分) 第 232 页。

变压器 $110 \mathrm{kV}$ 侧额定电流为

$$
I_{\mathrm{r}}=\frac{S_{\mathrm{r}}}{\sqrt{3} U_{\mathrm{r}}}=\frac{20000}{\sqrt{3} \times 110} \mathrm{~A}=105 \mathrm{~A}
$$

高压电器及导体的额定电流不应小于该回路的最大持续工作电流，即

$$
I_{\mathrm{n}}>I_{\max }=1.3 \times 105 \mathrm{~A}=136.5 \mathrm{~A}
$$

## 【知识点解析】

1) 对于断路器、隔离开关、组合电器、封闭式组合电器、金属封闭开关设备、负荷开 关、高压接触器等长期工作制电器, 在选择其额定电流时应满足各种可能运行方式下回路持 续工作电流，即

$$
I_{\mathrm{n}} \geqslant I_{\mathrm{z}}
$$

2) 最大工作电流: 对于电抗器、断路器、隔离开关等长期工作制电器不能过载运行, 要满足各种工作方式下的最大回路持续工作电流。不同回路的持续工作电流, 可以按照

| 回路名称 |  | 计算工作电流 | 说明 |
| :---: | :---: | :---: | :---: |
| 出线 | 带电抗器出线 | 电抗器额定电流 |   |
|  | 单回路 | 线路最大负荷电流 | 包括线路损耗与事故时转移过来的负荷 |
|  | 双回路 | $\begin{array}{l}(1.2 \sim 2) \text { 倍一回线的正常最 } \\ \text { 大负荷电流 }\end{array}$ | 包括线路损耗与事故时转移过来的负荷 |
|  | $\begin{array}{l}\text { 环形与一台半断路 } \\ \text { 器接线回路 }\end{array}$ | 两个相邻回路正常负荷电流 | $\begin{array}{l}\text { 考虑断路器事故或检修时, 一个回路加另一最大回路 } \\ \text { 负荷电流的可能 }\end{array}$ |
|  | 桥型接线 | 最大元件负荷电流 | 桥回路尚需考虑系统穿越功率 |
| 变压器回路 |  | 1.05 倍变压器额定电路 | $\begin{array}{l}\text { (1) 根据在 } 0.95 \text { 额定电压以上时其容量不变; } \\ \text { (2) 带负荷调压变压器应按变压器的最大工作电流 }\end{array}$ |
|  |  | $\begin{array}{l}(1.3 \sim 2.0) \text { 倍变压器额定 } \\ \text { 电流 }\end{array}$ | $\begin{array}{l}\text { 若要求承担另一台变压器事故或检修时转移的负荷, } \\ \text { 则应考虑变压器允许的过负荷时间 }\end{array}$ |
| 母线联络回路 |  | 1 个最大电源元件的计算电流 |  |

表 7-1 中所列原则计算。

表 7-1 回路持续工作电流

| 回 路名称 | 计算工作电流 | 说 明 |
| :---: | :---: | :---: |
| 母线分段回路 | (1) 考虑电源元件事故跳闸后仍能保证该段母线负荷; |  |
|  | 2) 分段电抗器一般发电厂为最大一台发电机额定电 |  |
| 受额定电流 | $\begin{array}{l}\text { 流的 50\% 8 } \\ \text { 分二级负荷 }\end{array}$ |  |

7-2: 若该 $110 \mathrm{kV}$ 户外变电站, 设有两台主变压器, 选择该变电站 $110 \mathrm{kV}$ 隔离开关设 备时，环境最高温度宜采用下列哪一项?（供配电 2011 年考题）
(A) 年最高温度
(B) 最热月平均最高温度

(C) 安装处通风设计温度, 当无资料时, 可取最热月平均最高温度加 $5^{\circ} \mathrm{C}$

(D) 安装处通风设计最高排风温度

答案:【A】

解答过程: 依据《3 110 kV 高压配电装置》GB 50060-2008 表 3.0.2 或《导体和电器 选择设计技术规定》DL/T 5222-2005 表 6.0.2。

电气设备室外环境温度最高为年最高温度, 选 A。

## 【知识点解析】

选择导体和电器的环境温度依据表 7-2。

表 7-2 选择导体和电器的环境温度

| 类 别 | 安装场所 | 环境温度 $/{ }^{\circ} \mathrm{C}$ |  |  |  |
| :---: | :---: | :---: | :---: | :---: | :---: |
|  |  | 最 | 高 | 最 | 低 |
| 电器 | 屋外 | 年最高温度 |  | 年最低温度 |  |
|  | 屋内电抗器 | 该处通风设计最高排风温度 |  |  |  |
|  | 屋内其他 | 该处通风设计温度。当无资料时, 可取最热月平均最高温度加 $5^{\circ} \mathrm{C}$ |  |  |  |

注：1. 年最高 (或最低) 温度为一年中所测得的最高 (或最低) 温度的多年平均值。

2. 最热月平均最高温度为最热月每日最高温度的月平均值, 取多年平均值。

7-3: 该 $110 \mathrm{kV}$ 户外变电站, 选择 $110 \mathrm{kV}$ 断路器时, 其最高工作电压的最低值不得低 于下列哪项数值? (供配电 2006 年考题)
(A) $110 \mathrm{kV}$
(B) $115 \mathrm{kV}$
(C) $126 \mathrm{kV}$
(D) $145 \mathrm{kV}$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 312 313 页 (第三 版第 200 页)。

断路器的最高工作电压为

$$
U_{\mathrm{m}} \geqslant U_{\mathrm{s}}=126 \mathrm{kV}
$$

## 【知识点解析】

选用的高压电器及开关设备, 其额定电压应符合所在回路的系统标称电压, 高压电器及 开关设备的最高电压不应小于所在回路的系统最高电压, 即

$$
U_{\mathrm{m}} \geqslant U_{\mathrm{s}}
$$

式中, $U_{\mathrm{m}}$ 为高压电器的最高电压 $(\mathrm{kV}) ; U_{\mathrm{s}}$ 为系统最高电压 $(\mathrm{kV})$ 。 高压电器的最高电压见表 7-3。

表 7-3 高压电器的最高电压

(单位: $k V$ )

| 系统标称电压 $U_{\mathrm{n}}$ | $3(3.3)$ | 6 | 10 | 20 | 35 | 66 | 110 |
| :--- | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| 设备最高电压 $U_{\mathrm{m}}$ | 3.6 | 7.2 | 12 | 24 | 40.5 | 72.5 | 126 |

注: 1. 表中系统标称电压括号内的电压数值为用户要求时使用。

2. 绝缘套管设备最高电压第 I 系列的标准值为 $3.5 \mathrm{kV} 、 6.9 \mathrm{kV} 、 11.5 \mathrm{kV} 、 17.5 \mathrm{kV} 、 23 \mathrm{kV} 、 40.5 \mathrm{kV} 、 72.5 \mathrm{kV}$ 、 $126 \mathrm{kV}$; 第 II 系列的标准值为 $3.6 \mathrm{kV} 、 7.2 \mathrm{kV} 、 12 \mathrm{kV} 、 17.5 \mathrm{kV} 、 24 \mathrm{kV} 、 36 \mathrm{kV} 、 52 \mathrm{kV} 、 72.5 \mathrm{kV} 、 100 \mathrm{kV}$ 、 $123 \mathrm{kV} 、 145 \mathrm{kV}$ 。

高压交流金属封闭开关设备的额定电压均为系统最高电压上限值。

7-4: 假设企业所在地区海拔高度为 $2300 \mathrm{~m}$, 设有 $35 \mathrm{kV}$ 分变电所。总变电所所在地区 的污秽特征如下: 大气污染较为严重, 重雾重盐碱区域, 距离海岸盐场 $2.5 \mathrm{~km}$, 盐密为 $0.2 \mathrm{mg} / \mathrm{cm}^{2}$, 总变电所中 $35 \mathrm{kV}$ 断路器的爬电距离为 $875 \mathrm{~mm}$, 下列断路器绝缘瓷瓶爬电距离 校验结论中, 哪项是正确的? 并说明理由。(供配电 2013 年考题)
(A) 经计算, 合格
(B) 经计算, 不合格
(C) 无法计算，不能判定
(D) 无须计算，合格

答案:【B】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 325 327 页。

查表 5.3-4 污秽为 III级, 查表 5.3-6, 对应 $2.5 \mathrm{~cm} / \mathrm{kV}$ 。断路器绝缘瓷瓶爬电距离为

$$
K_{\mathrm{d}} \lambda U_{\mathrm{m}}=2.5 \times 1 \times 40.5 \mathrm{~mm}=1012.5 \mathrm{~mm}>L=875 \mathrm{~mm}
$$

经计算，不合格，选 B。

## 【知识点解析】

电气设备户外绝缘的爬电距离按下式计算:

$$
L \geqslant K_{\mathrm{d}} \lambda U_{\mathrm{m}}
$$

式中, $L$ 为电气设备户外绝缘的几何爬电距离 $(\mathrm{cm}) ; K_{\mathrm{d}}$ 为电气设备户外绝缘爬电距离增大 系数, 详见各设备规范的规定; $\lambda$ 为电气设备户外绝缘的爬电比距; $U_{\mathrm{m}}$ 为系统最高电压。

7-5: 假设企业所在地区海拔高度为 $2300 \mathrm{~m}$, 该 $110 \mathrm{kV}$ 变电站 $110 \mathrm{kV}$ 断路器的额定短 时工频绝缘耐受电压哪项是正确的? 并说明理由。
(A) $210 \mathrm{kV}$
(B) $215 \mathrm{kV}$
(C) $269 \mathrm{kV}$
(D) $285 \mathrm{kV}$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 324 页、第 319 页 (第三版第 205 页) 和《交流电气装置的过电压保护和绝缘配合设计规范》GB $50064-2014$ 。

查 GB 50064-2014 表 6.4.6-1 中 $110 \mathrm{kV}$ 断路器的额定短时工频绝缘耐受电压为 $230 \mathrm{kV}$ 。

绝缘耐受电压海拔修正系数为

$$
K_{\mathrm{a}}=\mathrm{e}^{m(H-1000) / 8150}=\mathrm{e}^{(2300-1000) / 8150}=1.17
$$

修正后断路器额定短时 (1 min) 工频绝缘耐受电压为

## 【知识点解析】

$$
K_{\mathrm{a}} U_{\mathrm{s}}=1.17 \times 230 \mathrm{kV}=269 \mathrm{kV}
$$

对于安装在海拔 $1000 \mathrm{~km}$ 以上的高压电器, 该使用场所要求的绝缘耐受电压是由标准参 考大气条件下的绝缘耐受电压乘以修正系数来决定的, 按下式计算:

$$
K_{\mathrm{a}}=\mathrm{e}^{m(H-1000) / 8150}
$$

式中, $K_{\mathrm{a}}$ 为修正系数; $H$ 为海拔 $(\mathrm{m})$; 为了简单起见, $m$ 取下述确定值: $m=1$ 用于工频、 雷电冲击和相间操作冲击电压; $m=0.9$ 用于纵绝缘操作冲击电压; $m=0.75$ 用于相对地操 作冲击电压。

海拔修正系数 $K_{\mathrm{a}}$ 也可以由图 7-2 选取。海拔修正系数 $K_{\mathrm{a}}$ 和海拔 $H$ 的关系曲线如图 7-2 所示。

例题 7-6: 某新建 $2 \times 300 \mathrm{MW}$ 燃煤发电厂, 高压厂用电系统标称电压为 $6 \mathrm{kV}$, 其中性点 为高电阻接地。当额定电流为 $2000 \mathrm{~A}$ 的 $6.3 \mathrm{kV}$ 开关运行在周围空气温度为 $50^{\circ} \mathrm{C}$, 海拔高度 为 $2000 \mathrm{~m}$ 环境中时, 其实际的负荷电流应不大于下列哪项值? (发输电 2012 年考题)
(A) $420 \mathrm{~A}$
(B) $1580 \mathrm{~A}$
(C) $1640 \mathrm{~A}$
(D) $1940 \mathrm{~A}$

答案:【B】

解答过程：依据《导体和电器选择设计技术规定》 DL/T 5222-2005 第 5.0.3 条。

额定电流温度和海拔修正:

$$
I^{\prime}=\mathrm{I} \times\left[1-(50-5) \times 1.8 \%-\frac{(2000-1000)}{100} \times 0.3 \%\right]=2000 \times(1-0.82 \%-0.97 \%) \mathrm{A}=1580 \mathrm{~A}
$$

## 2 变压器

## 【知识点说明】

1) 供配电变压器选型属于重要考点, 依据《导体和电器选择设计技术规定》 DL/T 5222-2005、《35 110 kV 变电站设计规范》GB 50059-2011、《工业与民用供配电设计手 册》第四版 (上、下册) 等。要求熟练掌握变压器选择一般要求, 变压器容量、台数选择; 掌握变压器接线组别、短路阻抗选择, 变压器有载调压、分接头数量选择; 了解变压器并列 运行条件。
2) 变电站主变压器的相关要求可以参考《电力变压器选用导则》 GB/T 17468-2008、 《电力变压器 第 1 部分: 总则》 GB 1094. 1-2013、《电力工程电气设计手册》 (电气一次部 分）等。

## 依据书目:

《供配电系统设计规范》GB 50052-2009

《导体和电器选择设计技术规定》DL/T 5222-2005

《35 110 kV 变电站设计规范》 GB 50059-2011

《20 kV 及以下变电所设计规范》GB 50053-2013

《工业与民用供配电设计手册》第四版 (上下册)

《电力工程电气设计手册》 (电气一次部分)

## 参考书目:

《电力变压器选用导则》 GB/T 17468-2008

《电力变压器 第 1 部分: 总则》 GB 1094. 1-2013

## 《三相油浸式电力变压器技术参数和要求》 GB/T 6451-2008

例题 7-7: 某新建 $35 \mathrm{kV}$ 变电所, 已知计算负荷为 $15.9 \mathrm{MV} \cdot \mathrm{A}$, 其中一、二级负荷为 $11 \mathrm{MV} \cdot \mathrm{A}$, 节假日时运行负荷为计算负荷的二分之一。变压器选择容量为 $10 \mathrm{MV} \cdot \mathrm{A}$ 的主变 两台, 已知变压器的空载有功损耗为 $8.2 \mathrm{~kW}$, 负载有功损耗为 $47 \mathrm{~kW}$, 空载电流百分数 $I_{0} \%$ 为 0.7 , 阻抗电压百分数 $u_{\mathrm{k}} \%$ 为 7.5 , 变压器的过载能力按 1.2 倍考虑。无功功率经济当量 取 $0.1 \mathrm{~kW} / \mathrm{kvar}$, 校验变压器的容量是否满足一、二级负荷的供电要求, 并确定节假日时两 台变压器的经济运行方式。(供配电 2016 年考题)
(A) 不满足，两台运行
(B) 满足，两台运行
(C) 不满足, 单台运行
(D) 满足, 单台运行

答案:【B】

解答过程: 依据《35 110 kV 变电站设计规范》 GB 50059-2011 第 3.1 .3 条和《工业 与民用供配电设计手册》第四版（上、下册）第 68 页、第 1561 页（第三版第 40 页）。

装有两台及以上主变压器的变电站, 当断开一台主变压器时, 其余主变压器的容量 (包括过负荷能力) 应满足全部一、二级负荷用电, 即 $1.2 S_{\mathrm{r}}=1.2 \times 10 \mathrm{MV} \cdot \mathrm{A}=12 \mathrm{MV} \cdot \mathrm{A}>$ $11 \mathrm{MV} \cdot \mathrm{A}$, 满足要求。

经济运行临界负荷:

$$
S_{\mathrm{cr}}=S_{\mathrm{r}} \sqrt{2 \frac{P_{0}+K_{\mathrm{q}} Q_{0}}{P_{\mathrm{k}}+K_{\mathrm{q}} Q_{\mathrm{r}}}}=10 \times \sqrt{2 \times \frac{8.2+0.1 \times 10000 \times 0.7 \%}{47.8+0.1 \times 10000 \times 7.5 \%}} \mathrm{MV} \cdot \mathrm{A}=4.976 \mathrm{MV} \cdot \mathrm{A}
$$

节假日实际运行负荷 $S=15.9 / 2 \mathrm{MV} \cdot \mathrm{A}=7.95 \mathrm{MV} \cdot \mathrm{A}>4.976 \mathrm{MV} \cdot \mathrm{A}$ ，宜两台运行。

## 【知识点解析】

(1) $35 \sim 110 \mathrm{kV}$ 变电站变压器一般要求

1) 主变压器的台数和容量, 应根据地区供电条件、负荷性质、用电容量和运行方式等 条件综合考虑确定。

2) 有一、二级负荷的变电站应装设两台主变压器, 当技术和经济比较合理时, 可装设 两台以上主变压器。如变电站可由中、低压侧电网取得足够容量的工作电源时, 可装设一台 主变压器。

3) 装有两台及以上主变压器的变电站, 当断开一台主变压器时, 其余主变压器的容量 (包括过负荷能力) 应满足全部一、二级负荷用电要求。

4) 对于 $35 \sim 110 \mathrm{kV}$ 变电站, 当满足供电要求时宜选用双绕组变压器。具有三种电压的 变电站, 如通过各侧绕组的负荷均达到该变压器容量的 $15 \%$ 以上, 主变压器宜采用三相绕 组变压器。

5) 主变压器宜选择低损耗、低噪声变压器。

6) 电力潮流变化大和电压偏差大的变电站, 如经计算普通变压器不能满足电力系统和 用户对电压质量的要求时, 应采用有载调压变压器。
7) 变压器过载能力应满足运行要求。

(2) 变压器经济运行要求

变电所主变压器经济运行的条件见表 7-4。

表 7-4 变电所主变压器经济运行的条件

| 序 号 | 主变压器台数 | 经济运行的临界负荷 | 经济运行条件 |
| :---: | :---: | :---: | :---: |
| 1 | 2 台 | $S_{\mathrm{cr}}=S_{\mathrm{r}} \sqrt{2 \frac{P_{0}+K_{\mathrm{q}} Q_{0}}{P_{\mathrm{k}}+K_{\mathrm{q}} Q_{\mathrm{r}}}}$ | $\begin{array}{l}\text { 若 } S<S_{\mathrm{cr}} \text { 宜 } 1 \text { 台运行 } \\ \text { 若 } S>S_{\mathrm{cr}} \text { 宜 } 2 \text { 台运行 }\end{array}$ |
| 2 | $n$ 台 | $S_{\mathrm{cr}}=S_{\mathrm{r}} \sqrt{n(n-1) \frac{P_{0}+K_{\mathrm{q}} Q_{0}}{P_{\mathrm{k}}+K_{\mathrm{q}} Q_{\mathrm{r}}}}$ | $\begin{array}{c}\text { 若 } S<S_{\mathrm{cr}} \text { 宜 } n-1 \text { 台运行 } \\ \text { 若 } S>S_{\mathrm{cr}} \text { 宜 } n \text { 台运行 }\end{array}$ |

注: $S_{\mathrm{cr}}$ 为经济运行临界负荷 $(\mathrm{kV} \cdot \mathrm{A}) ; S_{\mathrm{r}}$ 为变压器的额定容量 $(\mathrm{kV} \cdot \mathrm{A}) ; S$ 为变电所实际负荷 $(\mathrm{kV} \cdot \mathrm{A}) ; P_{0}$ 为 变压器空载有功损耗 (铁损, $\mathrm{kW}) ; Q_{0}$ 为变压器空载时的无功损耗 $(\mathrm{kvar}), Q_{0} \approx S_{\mathrm{r}}\left(I_{0} \%\right) / 100, I_{0} \%$ 为变压器 空载电流占额定电流的百分值 $(\%) ; P_{\mathrm{k}}$ 为变压器满载 (短路) 有功损耗 $(\mathrm{kW}) ; Q_{\mathrm{r}}$ 为变压器满载 (短路) 无 功损耗 $(\mathrm{kvar}), Q_{\mathrm{r}} \approx S_{\mathrm{r}}\left(U_{\mathrm{k}} \%\right) / 100 \%, U_{\mathrm{k}} \%$ 为变压器阻抗电压占额定电压的百分值 $(\%) ; K_{\mathrm{q}}$ 为无功功率经济 当量 $(\mathrm{kW} / \mathrm{kvar})$, 由发电机电压直配的工厂变电所 $K_{\mathrm{q}}=0.02 \sim 0.04 \mathrm{~kW} / \mathrm{kvar}$, 经两级变压的工厂变电所 $K_{\mathrm{q}}=0.05 \sim 0.08 \mathrm{~kW} / \mathrm{kvar}$, 经三级及以上变压的工厂变电所 $K_{\mathrm{q}}=0.01 \sim 0.15 \mathrm{~kW} / \mathrm{kavr}$, 在不计及上述计算条件时, 一般取 $K_{\mathrm{q}}=0.1 \mathrm{~kW} / \mathrm{kavr}$ 。

例题 7-8: 某一般性质的 $220 \mathrm{kV}$ 变电站, 电压等级为 $220 / 110 / 10 \mathrm{kV}$, 两台相同的主变 压器, 容量为 $240 / 240 / 120 \mathrm{MV} \cdot \mathrm{A}$, 两台主变压器同时运行时的负载率为 $65 \%$, 从系统供电 经济合理性考虑，该变电站一台主变 $10 \mathrm{kV}$ 侧最少应带下列哪项负荷值时，变压器选型是合 理的? (发输电 2008 年考题)
(A) $120 \mathrm{MV} \cdot \mathrm{A}$
(B) $72 \mathrm{MV} \cdot \mathrm{A}$
(C) $36 \mathrm{MV} \cdot \mathrm{A}$
(D) $18 \mathrm{MV} \cdot \mathrm{A}$

答案:【C】

解答过程：依据《35 110 kV 变电站设计规范》GB 50059-2011 第3.1.4 条。

通过主变各侧绕组负荷至少达到变压器额定容量的 $15 \%$ 以上时, 宜采用三绕组变压器, 因此主变 $10 \mathrm{kV}$ 最少带负荷为 $240 \times 15 \% \mathrm{MV} \cdot \mathrm{A}=36 \mathrm{MV} \cdot \mathrm{A}$, 选 $\mathrm{C}_{\text {。 }}$

例题 7-9: 某 $10 \mathrm{kV}$ 变电所要增扩建, 目前在用的一台 $110 / 10 \mathrm{kV}, 7500 \mathrm{kV} \cdot \mathrm{A}$, 接线形 式为 $\mathrm{Yd} 11$ 的主变压器, 下列可以与其并列运行、允许的容量最大是哪一种? (发输电 2011 年考题)
(A) $7500 \mathrm{kV} \cdot \mathrm{A}, \mathrm{Yd} 7$
(B) $10000 \mathrm{kV} \cdot \mathrm{A}, \mathrm{Yd} 11$
(C) $15000 \mathrm{kV} \cdot \mathrm{A}, \mathrm{Yd} 5$
(D) $20000 \mathrm{kV} \cdot \mathrm{A}, \mathrm{Yd} 11$

答案：【D】 解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 67 页 (第三版第 40 页)。

变压器并列运行条件: 额定电压和变压比相同, 联结组别相同, 短路电压 (即阻抗电 压）相等，容量相等或相近。

答案 A、C 接线组别不同不符合要求; 答案 B 接线组别相同, 容量比载在 $2: 1$ 符合要 求; 答案 $\mathrm{D}$ 接线组别相同, 容量比载在 $2.7: 1$ 符合要求; 答案 $\mathrm{D}$ 容量最大, 选 $\mathrm{D}$ 。

## 【知识点解析】

按并列运行条件选择变压器。两台或多台变压器的变电站, 各台变压器通常采取分列运 行方式。如需采取变压器并列运行方式时，必须满足表 7-5 所列条件。

表 7-5 变电站变压器并列运行条件

| 序 | 号 | 并列运行条件 |
| :---: | :--- | :--- |
| 1 | 额定电压和变压比相同 | $\begin{array}{c}\text { 变压比差值不得超过 } \\ \text { 相同 }\end{array}$ |
| 2 | 联结组别相同 | 调压范围与每级电压要 |
| 3 | 短路电压 (即阻抗电压) 相等 | 短路电压值不得超过 $\pm 10 \%$ |
| 4 | 容量相等或相近 | 都必须相同 |

例题 7-10: 某工厂拟建一座 110/10 kV 变电站, 由两路独立的 $10 \mathrm{kV}$ 电源供电。预计一 级负荷为 $10 \mathrm{MW}$, 二级负荷为 $35 \mathrm{MW}$, 三级负荷为 $10 \mathrm{MW}$, 负荷平均分配到两台变压器上。 站内设两台主变压器, 接线组别为 Ynd11。110 kV 采用单母线分段接线, $110 \mathrm{kV}$ 母线正常运 行方式为分列运行, 未补偿前工厂内负荷功率因数为 $86 \%$, 经过补偿后功率因数达到 $96 \%$ 满足要求。该主变压器的计算容量和选取的变压器容量最小值应为下列哪组数值? 并说明选 择原则和依据。(不考虑变压器损耗) (发输电 2013 年考题改编)
(A) 计算值 $34 \mathrm{MV} \cdot \mathrm{A}$ ，选 $40 \mathrm{MV} \cdot \mathrm{A}$
(B) 计算值 $34 \mathrm{MV} \cdot \mathrm{A}$ ，选 $50 \mathrm{MV} \cdot \mathrm{A}$
(C) 计算值 $47 \mathrm{MV} \cdot \mathrm{A}$ ，选 $50 \mathrm{MV} \cdot \mathrm{A}$
(D) 计算值 $53 \mathrm{MV} \cdot \mathrm{A}$ ，选 $63 \mathrm{MV} \cdot \mathrm{A}$

答案:【C】

解答过程: 依据《35 110 kV 变电站设计规范》 GB 50059-2011 第3.1.3 条和《工业 与民用供配电设计手册》第四版 (上下册) 第 68 页、第 1561 页。

装有两台及以上主变压器的变电站, 当断开一台主变压器时, 其余主变压器的容量 （包括过负荷能力）应满足全部一、二级负荷用电。

补偿后一台变压器正常负荷:

$$
S_{\mathrm{r}} \geqslant \frac{P}{\cos \varphi}=\frac{(10+35+10) / 2}{0.96} \mathrm{MV} \cdot \mathrm{A}=28.6 \mathrm{MV} \cdot \mathrm{A}
$$

补偿后的全部一二级负荷为

$$
S_{\mathrm{r}} \geqslant \frac{P_{12}}{\cos \varphi}=\frac{10+35}{0.96} \mathrm{MV} \cdot \mathrm{A}=46.9 \mathrm{MV} \cdot \mathrm{A}
$$

取最大值, 变压器计算值为 $47 \mathrm{MV} \cdot \mathrm{A}$, 选 $50 \mathrm{MV} \cdot \mathrm{A}$, 选 $\mathrm{C}$ 。

例题 7-11：某企业拟建一座 $10 \mathrm{kV}$ 变电站，若该变电所补偿前的计算负荷 $P_{\mathrm{c}}=390.1 \mathrm{~kW}$ 、 $Q_{\mathrm{c}}=408.89 \mathrm{kvar}$, 实际补偿容量为 $280 \mathrm{kvar}$, 忽略电网损耗, 按最低损失率为条件选择变压 器容量并计算变压器负荷率, 其结果最接近下列哪组数值? (供配电 2010 年考题)
(A) $500 \mathrm{kV} \cdot \mathrm{A}, 82 \%$
(B) $800 \mathrm{kV} \cdot \mathrm{A}, 51 \%$
(C) $800 \mathrm{kV} \cdot \mathrm{A}, 53 \%$
(D) $1000 \mathrm{kV} \cdot \mathrm{A}, 57 \%$

答案：【B】

解答过程：依据《工业与民用供配电设计手册》第四版 (上册) 第 10 页 (第三版第 3 页)。

变电所补偿后的总计算容量:

$$
S_{\mathrm{c}}=\sqrt{P_{\mathrm{c}}^{2}+\left(Q_{\mathrm{c} 1}-Q_{\mathrm{c} 2}\right)^{2}}=\sqrt{390.1^{2}+(408.89-280)^{2}} \mathrm{kV} \cdot \mathrm{A}=410.84 \mathrm{kV} \cdot \mathrm{A}
$$

依据《钢铁企业电力设计手册》 (上册) 第 291 页。

变压器的最低损失率发生在 $\beta_{\mathrm{jP}}=\sqrt{\frac{P_{0}}{P_{\mathrm{k}}}}$, 一般为 $0.5 \sim 0.6$, 本题中未提供变压器的铜损 和铁损参数, 故估算一般变压器容量为 $\frac{S_{\mathrm{c}}}{\beta}=\frac{410.84}{0.5 \sim 0.6} \mathrm{kV} \cdot \mathrm{A}=684.74 \sim 821.68 \mathrm{kV} \cdot \mathrm{A}_{\circ}$

初步选择变压器容量为 $800 \mathrm{kV} \cdot \mathrm{A}$, 此时负荷率为 $\beta=S_{\mathrm{c}} / S_{\mathrm{r}}=410.84 / 800=51 \%$, 选 B。

## 【知识点解析】

当铜损等于铁损时, 变压器的损失率达到最低, $\beta_{\mathrm{jP}}$ 称为有功经济负载系数。所以, 当 固定变压器运行时, 可以通过调负载来降低 $\Delta P \%$ 。一般变压器的 $\frac{P_{0}}{P_{\mathrm{k}}} \approx \frac{1}{4} \sim \frac{1}{3}$, 故最低损失 率大体发生在负载系数 $\beta$ 为 $0.5 \sim 0.6$ 。简单化采用经济负荷率选择变压器是不可取的, 特别 是按铜损等于铁损得出的所谓经济负荷率只是理论值。这种做法没有考虑其他众多因素, 如 售电单价的高低、负荷性质、无功补偿的差别、运行情况的变化、负荷计算的误差等，仅作 为理论分析使用。

例题 7-12: 某科技园位于寒冷地区, 其中规划有科研办公楼高 $99 \mathrm{~m}$, 科研办公楼用电 统计见表 7-6, 设计要求变压器负荷率不大于 $65 \%$, 无功补偿后的功率因数按 0.92 计算, 同时系数取 0.9 , 不计及变压器损耗, 计算变压器容量应为下列哪项数值。(变压器容量只 按负荷率选择，不进行其他校验）（供配电 2017 年考题）

表 7-6 科研办公楼用电统计表

| 序 号 | 用户负荷名称 | 容量/ $\mathrm{kW}$ | 需要系数 $K_{\mathrm{x}}$ | $\cos \varphi$ | 备 |
| :---: | :---: | :---: | :---: | :---: | :---: |
| 1 | 注 |  |  |  |  |
| 2 | 照明用电 | 316 | 0.7 | 0.9 |  |
| 3 | 应急照明 | 40 | 1 | 0.9 | 平时用电 $20 \%$ |
| 4 | 插座及小动力用电 | 1057 | 0.35 | 0.85 |  |
| 5 | 新风机组及风机盘管 | 100 | 0.6 | 0.8 |  |
| 6 | 动力设备 | 105 | 0.6 | 0.8 |  |
| 7 | 制冷设备 | 960 | 0.6 | 0.8 |  |
| 8 | 采暖热交换设备 | 119 | 0.6 | 0.8 |  |

(续)

| 序 号 | 用户负荷名称 | 容量/ kW | 需要系数 $K_{\mathrm{x}}$ | $\cos \varphi$ | 备 | 注 |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| 9 | 建筑立面景观照明 | 57 | 0.6 | 0.7 |  |  |
| 10 | 控制室及通信机房 | 100 | 0.6 | 0.85 |  |  |
| 11 | 信息及智能化系统 | 20 | 0.6 | 0.85 |  |  |
| 12 | 防排烟设备 | 550 | 1 | 0.8 |  |  |
| 13 | 消防水百 | 215 | 0.5 | 0.8 |  |  |
| 14 | 消防卷帘门 | 20 | 1 | 0.8 |  |  |
| 15 | 消防电梯 | 30 | 1 | 0.8 |  |  |
| 16 | 客梯、货梯 | 150 | 0.65 | 0.8 |  |  |
| 17 | 建筑立体面擦窗机 | 52 | 0.6 | 0.8 |  |  |

注: 所有用电设备不计及损耗, 即效率均取 1 。
(A) $2 \times 1000 \mathrm{kV} \cdot \mathrm{A}$
(B) $2 \times 1250 \mathrm{kV} \cdot \mathrm{A}$
(C) $2 \times 1600 \mathrm{kV} \cdot \mathrm{A}$
(D) $2 \times 2000 \mathrm{kV} \cdot \mathrm{A}$

答案:【C】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 68 页 (第三版第 23 页)。

应急照明按照平时用电 $20 \%$ 计算，采暖热交换设备比制冷设备小可不计，消防设备不 计，消防电梯计人 (消防负荷估算小于正常工作负荷)。科研办公楼用电负荷计算表见 表 7-7。

表 7-7 科研办公楼用电负荷计算表

| 用户负荷名称 | 容量/kW | 需要系数 | 功率因数 | 功率/ $\mathrm{kW}$ |
| :---: | :---: | :---: | :---: | :---: |
| 照明用电 | 316 | 0.7 | 0.9 | 221.2 |
| 应急照明 | $40 \times 0.2$ | 1 | 0.9 | 8 |
| 插座及小动力用电 | 1057 | 0.35 | 0.85 | 369.95 |
| 新风机组及风机盘管 | 100 | 0.6 | 0.8 | 60 |
| 动力设备 | 105 | 0.6 | 0.8 | 63 |
| 制冷设备 | 960 | 0.6 | 0.8 | 576 |
| 出租商业及餐饮 | 200 | 0.6 | 0.8 | 120 |
| 建筑立面景观照明 | 57 | 0.6 | 0.7 | 34.2 |
| 控制室及通信机房 | 100 | 0.6 | 0.85 | 60 |
| 信息及智能化系统 | 20 | 0.6 | 0.85 | 12 |
| 消防电梯 | 30 | 1 | 0.8 | 30 |
| 客梯、货梯 | 150 | 0.65 | 0.8 | 97.5 |
| 建筑立体面擦窗机 | 52 | 0.6 | 0.8 | 31.2 |
| 合计 |  |  |  | 1683.05 |
|  |  |  |  |  |

选择两台变压器, 单台变压器容量为 $S_{\mathrm{rT}}=\frac{S}{2 \beta}=\frac{1646.5}{2 \times 0.65} \mathrm{kV} \cdot \mathrm{A}=1266.5 \mathrm{kV} \cdot \mathrm{A}$, 可选择 $2 \times 1600 \mathrm{kV} \cdot \mathrm{A}$ ，选 $\mathrm{C}$ 。

## 3 高压断路器

## 【知识点说明】

1) 断路器基本选择、断路器开断电流属于重要考点, 依据《导体和电器选择设计技术 规定》DL/T 5222-2005 第 9 节、《工业与民用供配电设计手册》第四版 (上册)。要求熟 练掌握断路器额定电压、额定电流选择与环境条件修正, 断路器开断电流、关合电流等的校 验; 了解断路器开断电流直流分量的计算。
2) 断路器动、热稳定校验属于重要考点, 《工业与民用供配电设计手册》第四版（上 册) 5.5 5.6 节中 IEC 法对短路时短路作用力校验和热稳定校验要求有所改变。

依据书目:

《导体和电器选择设计技术规定》DL/T 5222-2005

《工业与民用供配电设计手册》第四版 (上册)

《电力工程电气设计手册》 (电气一次部分)

## 参考书目:

《高压交流断路器》GB 1984-2014

《高压开关设备和控制设备标准的共用技术要求》DL/T 593-2016

《高压交流断路器》DL/T 402-2016

例题 7-13: 某 $110 / 10 \mathrm{kV}$ 变电所, 变电所所在地的海拔高度为 $2000 \mathrm{~m}$, 户外设备运行的 环境温度为 $-25 \sim 45^{\circ} \mathrm{C}$, 且冬季时有冰雪天气。若 $110 / 10 \mathrm{kV}$ 变电所 $10 \mathrm{kV}$ 出线间隔采用 $10 \mathrm{kV}$ 真空断路器, 断路器在正常环境条件下额定电流为 $630 \mathrm{~A}$ 、周围空气温度为 $40^{\circ} \mathrm{C}$ 时的 允许温升为 $20^{\circ} \mathrm{C}$, 该断路器在本工程所在地区环境条件下及环境温度 $5^{\circ} \mathrm{C}$ 时的额定电流和 $40^{\circ} \mathrm{C}$ 时的允许温升为下列哪组数值? (供配电 2013 年考题)
(A) $740 \mathrm{~A}, 19^{\circ} \mathrm{C}$
(B) $740 \mathrm{~A}, 20^{\circ} \mathrm{C}$
(C) $630 \mathrm{~A}, 19^{\circ} \mathrm{C}$
(D) $630 \mathrm{~A}, 20^{\circ} \mathrm{C}$

答案:【A】

解答过程: 依据《导体和电器选择设计技术规定》DL/T 5222-2005 第 5.0.3 条。 户外设备运行的环境温度为 $-25 \sim 45^{\circ} \mathrm{C}$, 断路器在本工程所在地区环境条件下及环境温 度 $5^{\circ} \mathrm{C}$ 时的额定电流为

$$
I_{\mathrm{T}}^{\prime}=I[1+(40-5) \times 0.5 \%]=630 \times 1.175 \mathrm{~A}=740 \mathrm{~A}
$$

断路器在本工程所在地区环境条件下及环境温度 $40^{\circ} \mathrm{C}$ 时的允许温升为

## 【知识点解析】

$$
T^{\prime}=T\left(1-\frac{2000-1000}{100} \times 0.3 \%\right)=20 \times 0.97^{\circ} \mathrm{C}=19.4^{\circ} \mathrm{C}
$$

环境条件对电器额定电流、允许温升修正计算:

电器的正常使用环境条件规定为: 周围空气温度不高于 $40^{\circ} \mathrm{C}$, 海拔不超过 $1000 \mathrm{~m}$ 。当 电器使用在周围空气温度高于 $40^{\circ} \mathrm{C}$ (但不高于 $60^{\circ} \mathrm{C}$ ) 时, 允许降低负荷长期工作。推荐周 围空气温度每增高 $1^{\circ} \mathrm{C}$, 减少额定电流负荷的 $1.8 \%$; 当电器使用在周围空气温度低于 $+40^{\circ} \mathrm{C}$ 时, 推荐周围空气温度每降低 $1^{\circ} \mathrm{C}$, 增加额定电流负荷的 $0.5 \%$, 但其最大过负荷不得 超过额定电流负荷的 $20 \%$; 当电器使用在海拔超过 $1000 \mathrm{~m}$ (但不超过 $4000 \mathrm{~m}$ ) 且最高周围 空气温度为 $40^{\circ} \mathrm{C}$ 时, 其规定的海拔每超过 $100 \mathrm{~m}$ (以海拔 $1000 \mathrm{~m}$ 为起点), 允许温升降 低 $0.3 \%$ 。

温度对额定电流简化修正公式:

$$
\left.I_{\mathrm{t}}=I_{\mathrm{e}}[1-0.018(t-40)] \text { ( 空气温度 }>40^{\circ} \mathrm{C} \text { 时 }\right)
$$

式中, $t$ 为空气温度 $\left({ }^{\circ} \mathrm{C}\right)$ 。

$$
I_{\mathrm{t}}=I_{\mathrm{e}}[1+0.005(40-t)]\left(\text { 空气温度 }<40^{\circ} \mathrm{C} \text { 时不得超过 } I_{\mathrm{e}} \text { 的 } 20 \%\right. \text { ) }
$$

海拔对允许温升 $T^{\prime}$ 简化修正公式:

$$
T^{\prime}=T[1-0.003(h-1000) / 100] \text { (空气温度为 } 40^{\circ} \mathrm{C} \text { 时, 以海拔 } 1000 \mathrm{~m} \text { 为起点) }
$$

式中, $T$ 为允许温升 $\left({ }^{\circ} \mathrm{C}\right) ; h$ 为海拔高度。

例题 7-14: 某企业总变电所设计中, 安装有变压器 $\mathrm{TR}_{1}$ 及电抗器 $L$, 并从总变电所 $6 \mathrm{kV}$ 母线引一回路向车间 变电所供电, 供电系统如图 7-3 所示。6 $\mathrm{kV}$ 侧为不接地系 统, $380 \mathrm{~V}$ 系统为 $\mathrm{TN}-\mathrm{S}$ 接地形式。假设通过 $6 \mathrm{kV}$ 侧断路器 $\mathrm{QF}_{2}$ 的最大三相短路电流 $I_{\mathrm{k} 3}^{\prime \prime}=34 \mathrm{kA}$, 短路电流持续时间为 $430 \mathrm{~ms}$, 短路电流直流分量等效时间为 $50 \mathrm{~ms}$, 变压器 $6 \mathrm{kV}$ 短路视为远端短路, 冲击系数 $K_{\mathrm{p}}=1.8$, 断路器 $\mathrm{QF}_{2}$ 的短路耐受能力为 $25 \mathrm{kA} / 3 \mathrm{~s}$, 峰值耐受电流为 $63 \mathrm{kA}$, 下列 关于该断路器是否通过动、热稳定校检（实用短路电流计 算法) 的判断中, 哪项是正确的? 请说明理由。
(A) 热稳定校验不通过, 动稳定校验不通过
(B) 热稳定校验不通过, 动稳定校验通过
(C) 热稳定校验通过, 动稳定校验不通过
(D) 热稳定校验通过, 动稳定校验通过

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 376 页、第 385 页 (第三版第 212 页)。

断路器 $\mathrm{QF}_{2}$ 的动稳定校验:

$$
i_{\mathrm{p}}=i_{\mathrm{ps}}+i_{\mathrm{pM}}=\sqrt{2} K_{\mathrm{ps}} I_{\mathrm{k} 3}^{\prime \prime}=\sqrt{2} \times 1.8 \times 34 \mathrm{kA}=86.55 \mathrm{kA}>i_{\text {max }}=63 \mathrm{kA} \text {, 校验不通过 }
$$

依据《导体和电器选择设计技术规定》 DL/T 5222-2005 附录 $\mathrm{F}$ 。

断路器 $\mathrm{QF}_{2}$ 的热稳定校验:

周期分量 $Q_{\mathrm{z} 1}=\frac{I^{\prime \prime 2}+10 I_{0.1 \mathrm{~s}}^{\prime \prime 2}+I_{0.2 \mathrm{~s}}^{\prime \prime 2}}{12} t=I_{\mathrm{k} 3}^{\prime 2} t=34^{2} \times 0.43 \mathrm{kA}^{2} \cdot \mathrm{s}=497.08 \mathrm{kA}^{2} \cdot \mathrm{s}$

非周期分量 $Q_{\mathrm{f}}=T_{\mathrm{eq}} I_{\mathrm{k} 1 \mathrm{~s}}^{\prime \prime 2}=0.05 \times 34^{2} \mathrm{kA}^{2} \cdot \mathrm{s}=57.8 \mathrm{kA}^{2} \cdot \mathrm{s}$

短路电流热效应 $Q_{\mathrm{t}}=Q_{\mathrm{z}}+Q_{\mathrm{f}}=(497.08+57.8) \mathrm{kA}^{2} \cdot \mathrm{s}=554.98 \mathrm{kA}^{2} \cdot \mathrm{s}<I_{\mathrm{th}}^{\prime 2} t_{\mathrm{th}}=25^{2} \times 3 \mathrm{kA}^{2} \cdot \mathrm{s}=$ $1875 \mathrm{kA}^{2} \cdot \mathrm{s}$, 校验通过。

## 【知识点解析】

(1) 断路器动稳定校检

$$
\begin{gathered}
i_{\mathrm{p}} \leqslant I_{\mathrm{p}} \\
F_{\mathrm{k} 3} \leqslant F_{\mathrm{th}} \text { 或 } F_{\mathrm{tv}}
\end{gathered}
$$

式中, $i_{\mathrm{p}}$ 为三相短路峰值 (冲击) 电流 $(\mathrm{kA}) ; I_{\mathrm{p}}$ 为电器额定峰值耐受电流 $(\mathrm{kA})$, 由厂家 样本查得; $F_{\mathrm{k} 3}$ 为短路时端子上的作用力 $(\mathrm{N}) ; F_{\mathrm{th}}$ 为接线端子允许的静态水平力 $(\mathrm{N}) ; F_{\mathrm{tv}}$ 为接线端子允许的静态垂直力 $(\mathrm{N})$ 。

(2) 断路器热稳定校检

$$
Q_{\mathrm{t}} \leqslant I_{\mathrm{k}}^{2} t_{\mathrm{k}}
$$

式中, $Q_{\mathrm{t}}$ 为短路电流热效应 $\left(\mathrm{kA}^{2} \cdot \mathrm{s}\right) ; I_{\mathrm{k}}$ 为额定短时耐爱电流 $(\mathrm{kA})$, 由样本查得; $t_{\mathrm{k}}$ 为 额定短路持续时间 $(\mathrm{s})$, 由样本查得。

例题 7-15: 某 $110 \mathrm{kV}$ 有效接地系统中的一变电站, 有 $110 / 10 \mathrm{kV}, 31.5 \mathrm{MV} \cdot \mathrm{A}$ 主变两 台。 $110 \mathrm{kV}$ 进线 2 回、 $35 \mathrm{kV}$ 出线 5 回。假如 $110 \mathrm{kV}$ 采用外桥接线, 有 $20 \mathrm{MV} \cdot \mathrm{A}$ 穿越功率, 则桥回路中的断路器长期持续工作电流为下列哪一项?
(A) $165.3 \mathrm{~A}$
(B) $270.3 \mathrm{~A}$
(C) $330.6 \mathrm{~A}$
(D) $135.6 \mathrm{~A}$

答案: 【B】

解答过程：依据《工业与民用供配电设计手册》第四版 (上册) 第 314 315 页。

查表 5. 2-3 中桥形接线的计算工作电流为最大元件负荷电流并考虑系统穿越功率, 本 题中最大元件为变压器, 有 $20 \mathrm{MV} \cdot \mathrm{A}$ 的穿越功率。桥回路中的断路器长期持续工作电流为

$$
I_{\mathrm{n}}>I_{\text {max }}=\frac{(31.5+20) \times 10^{3}}{\sqrt{3} \times 110} \mathrm{~A}=270.3 \mathrm{~A}
$$

例题 7-16: 假设发电机出口发生短路时, 由系统侧提供的短路电流周期分量的起始有 效值为 $135 \mathrm{kA}$, 系统侧提供的短路电流值大于发电机侧提供的短路电流值。主保护动作时间 为 $10 \mathrm{~ms}$, 发电机断路器的固有分闸时间为 $50 \mathrm{~ms}$, 全分断时间为 $75 \mathrm{~ms}$, 系统侧的时间常数 $X / R$ 为 50 , 发电机出口断路器的额定开断电流为 $160 \mathrm{kA}$ 。请计算发电机出口断路器选择时 的直流分断能力应不小于下列哪项数值。(发输电 2017 年考题改编)
(A) $50 \%$
(B) $58 \%$
(C) $69 \%$
(D) $82 \%$

答案: 【B】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 316 页 (第三版第 201 页)。

断路器的最短分闸时间为 $T_{\mathrm{op}}=(50+10) \mathrm{ms}=60 \mathrm{~ms}$, 时间常数 $\tau=50 / 314 \mathrm{~ms}$, 断路器额定 短路开断电流的直流分量百分数为 $\% \mathrm{dc}=100 \mathrm{e}^{-\frac{T_{\mathrm{op}}+T_{\mathrm{N}}}{\tau}}=100 \mathrm{e}^{-314 \times \frac{0.06+0}{50}}=68.61 \%$ 。

直流分断能力: $\% \mathrm{DC}=\frac{135 \sqrt{2} \times 68.61 \%}{160 \sqrt{2}}=57.89 \%$

## 【知识点解析】

高压断路器额定短路开断电流的直流分量采用对交流分量幅值的百分数表示, 可按下式 计算:

$$
\% \mathrm{dc}=100 \mathrm{e}^{-\frac{T_{\mathrm{op}}+T_{\mathrm{N}}}{\tau}}
$$

式中, \% dc 为高压断路器额定短路开断电流直流分量的百分数; $T_{\mathrm{op}}$ 为直流分量百分数对应于 时间间隔等于断路器首先分闸极的最短分闸时间 ( $\mathrm{ms}$ ), 可向断路器制造厂家索取; $\tau$ 为时 间常数 $(\mathrm{ms}) ; T_{\mathrm{N}}$ 为额定频率的一个半波时间 $(\mathrm{ms})$, 对于自脱扣断路器应设定为 $T_{\mathrm{N}}=$ $0 \mathrm{~ms}$, 对于仅由辅助动力脱扣的断路器, 当额定频率为 $50 \mathrm{~Hz}$ 时, $T_{\mathrm{N}}=10 \mathrm{~ms}$ 。

直流分量百分数对应的时间间隔等于 $T_{\mathrm{op}}$ 加上 $T_{\mathrm{N}}$ 。

例题 7-17: 某 $10 \mathrm{kV}$ 配电装置采用单母线接线方式，当该母线发生三相对称短路时， 系统频率 $f=50 \mathrm{~Hz}$; 三相对称短路电流初始值 $I_{\mathrm{k}}^{\prime \prime}=16 \mathrm{kA}$; 峰值短路电流的计算系数 $\kappa=1.35$ 。 已知该母线进线断路器的峰值耐受电流为 $36 \mathrm{kA}$ 。使用 IEC 法计算该母线三相对称峰值短路 电流为下列何值, 进线断路器是否通过动稳定校验? 请说明理由。

(A) $28.5 \mathrm{kA}$, 动稳定校验不通过

(B) $32.4 \mathrm{kA}$, 动稳定校验通过

(C) $36.8 \mathrm{kA}$, 动稳定校验不通过

(D) $30.5 \mathrm{kA}$ ，动稳定校验通过

答案:【D】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 232 页、第 376 页。 该母线三相对称峰值短路电流为

$$
i_{\mathrm{p}}=\sqrt{2} \kappa I_{\mathrm{k} 3}^{\prime \prime}=\sqrt{2} \times 1.35 \times 16 \mathrm{kA}=30.5 \mathrm{kA}<I_{\mathrm{p}}=36 \mathrm{kA} \text {, 校验通过 }
$$

## 4 高压隔离开关、接地开关

## 【知识点说明】

1) 高压隔离开关、接地开关基本选择属于重要考点, 依据《导体和电器选择设计技术 规定》 DL/T 5222-2005 第 9 节、《工业与民用供配电设计手册》第四版 (上册)。要求熟 练掌握高压隔离开关额定电压、额定电流选择与环境条件修正, 高压隔离开关开断切合小电 流能力, 并了解接地开关基本选择。
2) 高压隔离开关、接地开关动、热稳定校验属于重要考点, 《工业与民用供配电设计手 册》第四版 (上册) 5.5 5.6 节中 IEC 法对短路时短路作用力校验和热稳定校验要求有所 改变。

## 依据书目:

《导体和电器选择设计技术规定》 DL/T 5222-2005

《工业与民用供配电设计手册》第四版 (上册)

《电力工程电气设计手册》 (电气一次部分)

## 参考书目:

《高压交流隔离开关和接地开关》 GB 1985-2014

《高压交流隔离开关和接地开关》 DL/T 486-2010

例题 7-18 7-21: 某企业的 110/10 kV 变电站, 主接线采用单母线分段屋外布置, $110 \mathrm{kV}$ 采用直接接地系统, 主变压 $110 / 10 \mathrm{kV}$ 两台, 容量为 $31.5 \mathrm{MV} \cdot \mathrm{A} 。 110 \mathrm{kV}$ 属于无穷 大系统, 在变电站最大、最小运行方式下, 当 $110 \mathrm{kV}$ 母线三相短路时交流分量起始有效值 分别为 $36 \mathrm{kA} 、 25 \mathrm{kA}$ 。请回答以下问题。 7-18：如 $110 \mathrm{kV}$ 单母线分段回路中，母线联络隔离开关额定电流为 $1000 \mathrm{~A}$, 当它具备 分断母线环流能力, 开合次数为 100 次时, 其开合电压和开断电流应为哪组数据? (发输电 2010 年考题改编)
(A) $50 \mathrm{~V}, 500 \mathrm{~A}$
(B) $100 \mathrm{~V}, 600 \mathrm{~A}$
(C) $100 \mathrm{~V}, 800 \mathrm{~A}$
(D) $300 \mathrm{~V}, 1000 \mathrm{~A}$

答案:【C】

解答过程：依据《导体和电器选择设计技术规定》 DL/T 5222-2005。

条文说明第 11.0 .9 条 $(35 \sim 110) \mathrm{kV}$ 级产品开合电压为 $100 \mathrm{~V}$, 隔离开关的开断电流为 $0.8 I_{\mathrm{n}}=0.8 \times 1000=800 \mathrm{~A}$ ，选 $\mathrm{C}$ 。

## 【知识点解析】

分断环流、分断电压互感器、分断母线等电容电流, 在运行中是必要的, 根据东北电网 的实践, 对 $220 \mathrm{kV}$ 及以下隔离开关在运行中分断环流、分断电压互感器从未发生过问题, 不需要另提要求。但对 $330 \mathrm{kV}$ 以上隔离开关则应根据需要向制造部门提出要求。DL4861992 《交流高压隔离开关订货技术条件》中明确隔离开关进行开、合母线转移电流的试验 条件如下:

对一般隔离开关的开断电流为 $0.8 I_{\mathrm{n}}$ ( $I_{\mathrm{n}}$ 为产品的额定电流), 开合次数 100 次, 开合电 压为: $10 \mathrm{kV}$ 级产品— $-50 \mathrm{~V} ;(35 \sim 110) \mathrm{kV}$ 级产品- $100 \mathrm{~V} ; 220 \mathrm{kV}$ 级以上产品$300 \mathrm{~V} 、 400 \mathrm{~V}$ 。开、合过程中的燃弧时间不限, 但不能危及相间绝缘和操作人员安全, 试验 后产品仍能正常运行, 不需要检修。

7-19：假设该变电站处于海拔高度 $1000 \mathrm{~m}$ 以下的地区，母线联络隔离开关选用单柱垂 直开启式, 则在分闸状态下动静触头的最小距离为下列何值? (发输电 2010 年考题改编)
(A) $1650 \mathrm{~mm}$
(B) $1700 \mathrm{~mm}$
(C) $1400 \mathrm{~mm}$
(D) $1000 \mathrm{~mm}$

答案:【A】

解答过程：依据《导体和电器选择设计技术规定》 DL/T 5222-2005。

第 11.0 .7 条 单柱垂直开启式隔离开关在分闸状态下, 动静触头间的最小电气距离不 应小于配电装置的最小安全净距 $B$ 值。

依据《3 110 kV 高压配电装置》GB 50060-2008。

表 5.1.1 中最小安全净距 $B$ 值为 $1650 \mathrm{~mm}$, 选 $\mathrm{A}$ 。

7-20: 假设母线联络隔离开关选用双柱式, 两侧附有接地开关, 接地开关的短路耐 受能力为 $25 \mathrm{kA} / 3 \mathrm{~s}$, 峰值耐受电流为 $63 \mathrm{kA}$, 使用实用短路电流计算法计算该接地开关处 三相对称峰值短路电流为下列何值, 该接地开关是否通过动稳定校验? (发输电 2010 年 考题改编)

(A) $68.7 \mathrm{kA}$, 动稳定校验不通过

(B) $68.7 \mathrm{kA}$, 动稳定校验通过

(C) $91.6 \mathrm{kA}$, 动稳定校验不通过

(D) $91.6 \mathrm{kA}$, 动稳定校验通过

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 300 页、第 376 页 (第三版第 150 页、第 212 页)。 $110 \mathrm{kV}$ 属于无穷大系统, 系数 $K_{\mathrm{ps}}$ 为 1.8 , 变电站最大运行方式三相短路时交流分量起 始有效值为 $36 \mathrm{kA}$, 该接地开关处三相对称峰值短路电流为

$$
i_{\mathrm{p}}=\sqrt{2} K_{\mathrm{ps}} I_{\mathrm{k} 3}^{\prime \prime}=\sqrt{2} \times 1.8 \times 36 \mathrm{kA}=91.6 \mathrm{kA}<I_{\mathrm{p}}=63 \mathrm{kA} \text {, 校验不通过 }
$$

7-21：假设 $110 \mathrm{kV}$ 采用内桥、主变 $110 \mathrm{kV}$ 隔离开关能切合空载变压器, 由于材质原 因, 各变压器的空载励磁电流不相同, 按隔离开关的切合能力, 变压器的空载励磁电流最大 不可能超过下列哪项? ( 发输电 2010 年考题改编)
(A) $0.9 \mathrm{~A}$
(B) $1.2 \mathrm{~A}$
(C) $2.0 \mathrm{~A}$
(D) $2.9 \mathrm{~A}$

答案:【C】

解答过程：依据《导体和电器选择设计技术规定》 DL/T 5222-2005。

第 11.0 .9 条 选用的隔离开关应具有切合电感、电容性小电流的能力, 应使电压互感 器、避雷器、空载母线、励磁电流不超过 $2 \mathrm{~A}$ 的空载变压器及电容电流不超过 $5 \mathrm{~A}$ 的空载线 路等, 在正常情况下操作时能可靠切断, 并符合有关电力工业技术管理的规定。当隔离开关 的技术性能不能满足上述要求时, 应向制造部门提出, 否则不得进行相应的操作。选 $\mathrm{C}_{\text {。 }}$

例题 7-22: $110 \mathrm{kV}$ 单母线分段回路中, 母线联络隔离开关额定电流为 $1000 \mathrm{~A}$, 如 图 7-4 所示, 母线引下线采用铝绞线通过支持绝缘子连接到母线联络隔离开关端子上。假 设引下线的自重、张力、风力和冰雪等施加于接线端的最大水平静拉力为 $600 \mathrm{~N}$, 使用 IEC 法计算出的母线短路时导线的最大摆动力 $F_{\mathrm{t} . \mathrm{d}}=800 \mathrm{~N}$ 和短路后导线的回落力 $F_{\mathrm{f}}=820 \mathrm{~N}$ 。此 时母线联络隔离开关接线端上机械荷载是哪项? 是否超过允许的机械荷载? 写出依据和 理由。

(A) $1400 \mathrm{~N}$ ，超过

(C) $800 \mathrm{~N}$ ，未超过

答案:【D】

解答过程：依据《导体和电器选择设计技术规定》DL/T 5222-2005。

第 11.0 .10 条 当引下线采用软导线时, 接线端机械荷载中不需再计入短路电流产生的 电动力, 机械荷载应考虑引下线的自重、张力、风力和冰雪等施加于接线端的最大水平静拉 力，机械荷载为 $600 \mathrm{~N}$ 。

查表 11.0.10 中, 额定电压 $110 \mathrm{kV}$ 、额定电流 $1000 \mathrm{~A}$ 时最小水平静拉力为 $750 \mathrm{~N}$, 机械 荷载为 $600 \mathrm{~N}<750 \mathrm{~N}$ ，未超过允许的机械荷载。选 $\mathrm{D}$ 。

## 【知识点解析】

屋外隔离开关接线端的机械荷载不应大于表 7-8 所列数值。机械荷载应考虑母线（或 引下线) 的自重、张力、风力和冰雪等施加于接线端的最大水平静拉力。当引下线采用软 导线时, 接线端机械荷载中不需再计入短路电流产生的电动力。但对采用硬导体或扩径空心 导线的设备间连线，则应考虑短路电动力。

表 7-8 屋外隔离开关接线端允许的机械荷载

| 额定电压 $/ \mathrm{kV}$ | 额定电流 $/ \mathrm{A}$ | 水平拉力 $/ \mathrm{N}$ |  | 垂力 <br> 向上、下 |
| :---: | :---: | :---: | :---: | :---: |
|  |  | 纵向 | 横向 |  |
| 12 | $\leqslant 1250$ | 500 | 250 | 300 |
|  | $\geqslant 1600$ | 750 | 400 | 500 |
|  | $\leqslant 2000$ | 750 | 500 | 750 |
| 126 | $\geqslant 3150$ | 1000 | 750 | 750 |
|  | 1250 | 750 | 1000 |  |

注：1. 如果机械荷载计算值超过本表规定值时, 应和制造厂协商另定。

2. 安全系数为: 静态不小于 3.5 , 动态不小于 1.7 。

## 5 高压熔断器、高压负荷开关及组合电器

## 【知识点说明】

1) 高压交流熔断器属于重要考点, 依据《导体和电器选择设计技术规定》 $\mathrm{DL} / \mathrm{T}$ 5222-2005 第 9 节、《工业与民用供配电设计手册》第四版 (上册) 、《电力工程电气设计 手册》 (电气一次部分)。要求熟练掌握高压交流熔断器额定电压、额定电流选择与环境条 件修正, 高压交流熔断器开断能力校验, 用于变压器回路的高压熔断器选择, 用于电动机回 路的高压熔断器选择, 用于电压互感器的高压熔断器选择。《工业与民用供配电设计手册》 第四版 (上册) 5.7.3 节中采用了最新国家标准 (见参考书目), 弱化了额定电流选择计 算, 强化用于变压器回路、电动机回路的高压熔断器校验计算。
2) 高压交流负荷开关和高压交流负荷开关一熔断器组合电器属于重要考点, 依据《导 体和电器选择设计技术规定》DL/T 5222-2005 第 10 节、《工业与民用供配电设计手册》第 四版 (上册)。要求掌握交流负荷开关选择和开断电流, 了解高压交流负荷开关一熔断器组 合电器转移电流和交接电流。

## 依据书目:

《导体和电器选择设计技术规定》DL/T 5222-2005

《工业与民用供配电设计手册》第四版 (上册)

《电力工程电气设计手册》 (电气一次部分)

## 参考书目:

《高压交流熔断器 第 2 部分: 限流熔断器》GB/T 15166. 2-2008

《高压交流熔断器 第 5 部分: 用于电动机回路的高压熔断器的熔断件选用导则》 $G B / T$ 15166. 5-2008

《高压交流熔断器 第 6 部分: 用于变压器回路的高压熔断器的熔断件选用导则》 GB/T 15166. 6-2008

《3.6 40.5 kV 交流高压负荷开关》GB 3804-2004

《高压交流负荷开关 熔断器组合电器》GB 16926-2009

例题 7-23 7-25: 某工厂 $10 / 0.4 \mathrm{kV}$ 变电所, 内设 $1000 \mathrm{kV} \cdot \mathrm{A}$ 变压器一台, 采用 Dyn11 接线, 已知变压器的冲击励磁涌流为 $693 \mathrm{~A}(0.1 \mathrm{~s})$, 低压侧电动机自起动时的计算系 数为 2 , 该变电所原最大运行方式下 $10 \mathrm{kV}$ 母线的短路全电流最大有效值为 $10 \mathrm{kA}$; 在最大、 最小运行方式下, 变压器二次侧短路时折算到变压器一次侧的故障电流分别为 $500 \mathrm{~A} 、 360 \mathrm{~A}$, 请解答下列问题。

7-23: 在变压器高压侧设限流型高压熔断器对低压侧的短路故障进行保护, 熔断器能 在短路电流达到冲击值前完全熄灭电弧。表 7-9 为熔断器产品的技术参数。则该高压熔断 器应选择下列哪一项产品? (供配电 2014 年考题)

表 7-9 熔断器产品的技术参数

| 产品 编 号 | $\begin{array}{c}\text { 熔体的额定 } \\ \text { 电流 } / \mathrm{A}\end{array}$ | $\begin{array}{c}\text { 熔断器的额定最大 } \\ \text { 开断电流 } / \mathrm{kA}\end{array}$ | $\begin{array}{c}\text { 熔断器的额定最小 } \\ \text { 开断电流 } / \mathrm{A}\end{array}$ | $\begin{array}{c}\text { 熔断器允许通过 } \\ \text { 的电流 } \mathrm{A}\end{array}$ |
| :---: | :---: | :---: | :---: | :---: |
| 1 | 100 | 6.8 | 300 | $700(0.15 \mathrm{~s})$ |
| 2 | 125 | 6.8 | 300 | $700(0.15 \mathrm{~s})$ |
| 3 | 125 | 7.5 | 400 | $850(0.05 \mathrm{~s})$ |
| 4 | 160 | 7.5 | 400 | $850(0.05 \mathrm{~s})$ |

(A) 产品编号 1

(C) 产品编号 3

答案:【B】

解答过程: 依据《电力工程电气设计手册》 (电气一次部分) 第 246 页和《导体和电器 选择设计技术规定》DL/T 5222-2005 第 17.0.10 条或《工业与民用配电设计手册》第三版 第 216 页。

熔体额定电流校验:

$$
I \geqslant k I_{\mathrm{r}}=k \frac{\mathrm{S}}{\sqrt{3} U}=2 \times \frac{1000}{\sqrt{3} \times 10} \mathrm{~A}=115.47 \mathrm{~A} \text {, 可取 } 125 \mathrm{~A}
$$

最大开断电流校验:

$$
I_{1 \mathrm{kmax}}^{\prime \prime}=10 / 1.51 \mathrm{kA}=6.62 \mathrm{kA}<6.8 \mathrm{kA}
$$

最小开断电流校验:

$$
300 \mathrm{~A}<I_{2 \mathrm{kmin}}^{\prime \prime}=360 \mathrm{~A}<400 \mathrm{~A}
$$

励磁涌流校验:

$$
\begin{aligned}
700^{2} \times 0.15 \mathrm{~A}^{2} \cdot \mathrm{s} & =73500 \mathrm{~A}^{2} \cdot \mathrm{s}>Q_{\mathrm{f}}=I^{2} T=693^{2} \times 0.1 \mathrm{~A}^{2} \cdot \mathrm{s} \\
& =48025 \mathrm{~A}^{2} \cdot \mathrm{s}>850^{2} \times 0.05 \mathrm{~A}^{2} \cdot \mathrm{s}=36125 \mathrm{~A}^{2} \cdot \mathrm{s}
\end{aligned}
$$

综上所述, 产品 2 满足要求。

## 【知识点解析】

(1) 变压器回路熔断器的选择 依据《电力工程电气设计手册》(电气一次部分) 第 246 页。

1) 熔断器应能承受变压器的容许过负荷电流及低压侧电动机成组起动所产生的过电 流，即

$$
I_{\mathrm{rr}}=K I_{\mathrm{gmax}}
$$

式中, $I_{\mathrm{rr}}$ 为熔体的额定电流 $(\mathrm{A}) ; K$ 为系数, 当不考虑电动机自起动时, 可取 $1.1 \sim 1.3$, 当考虑电动机自起动时, 可取 $1.5 \sim 2.0 ; I_{\text {gmax }}$ 为电力变压器回路最大工作电流 (A)。

2) 变压器突然投入时的励磁涌流不应损伤熔断器, 变压器的励磁涌流通过熔断器产生 的热效应可按 10 20 倍的变压器满载电流持续 $0.1 \mathrm{~s}$ 计算, 当需要时可按 $20 \sim 25$ 倍的变压器 满载电流持续 $0.01 \mathrm{~s}$ 校验。

3) 熔断器对变压器低压侧的短路故障进行保护, 熔断器的最小开断电流应低于预期短 路电流。

依据《工业与民用供配电设计手册》第四版（上册）第 390 页。

1) 变压器回路的高压交流熔断器的熔断件的弧前时间一电流特性应具有:

在 $0.1 \mathrm{~s}$ 以下范围内有较高的动作电流, 以耐受变压器涌流并提供与二次侧保护装置的 良好配合。

在 $10 \mathrm{~s}$ 以下范围内有较低的动作电流, 以保证绕组故障、二次侧故障以及（适用时） 一次侧对地故障的快速消除，并提供与电源侧过电流保护装置的良好配合。

2) 变压器回路中的高压熔断件的时间一电流特性的极值为

$$
\begin{gathered}
\frac{I_{\mathrm{f} 10}}{I_{\mathrm{N}}} \leqslant 6 \\
\frac{I_{\mathrm{f} 0.1}}{I_{\mathrm{N}}} \geqslant 7\left(\frac{I_{\mathrm{N}}}{100}\right)^{0.25}
\end{gathered}
$$

式中， $I_{\mathrm{N}}$ 为熔断件的额定电流 (A)； $I_{\mathrm{f} 10}$ 为熔断件弧前时间为 $10 \mathrm{~s}$ 时的预期电流 (平均) 值 (A)； $I_{\mathrm{f} 0.1}$ 为熔断件弧前时间为 $0.1 \mathrm{~s}$ 时的预期电流（平均）值（A）。

式 (7-1) 和式 (7-2) 中的预期电流值可以是平均值, 也可以是最小值。如果采用平 均电流值其容差应不超过 $\pm 20 \%$; 采用最小值电流值其容差应不超过 $50 \%$ 。

3) 高压熔断件的额定电流值选择还应满足下列要求:

(1) 为了防止变压器突然投入时产生的励磁涌流损伤熔断器, 变压器的励磁涌流通过熔 断器产生的热效应, 可取与实际变压器容量相关的最高运行电流的 $10 \sim 12$ 倍, 持续时间为 $0.1 \mathrm{~s}$ 。

(2) 一次侧高压熔断件的额定电流应超过变压器的满负载电流, 还应考虑由于运行状况 和使用环境引起的电流增加, 包括以下情况:

a. 熔断件的额定电流可以承载允许变压器在运行条件下的过负荷电流。

b. 当熔断件安装在一个封闭的外壳内, 应保证熔断件在封闭的外壳内, 其额定电流不 超过规定温升限值的电流。

c. 熔断件的额定电流应满足在周围空气超过规定的正常使用条件下的温度, 保证熔断 件正常运行。

(3) 一次侧高压熔断件的弧前电流在弧前时间一电流特性 $10 \mathrm{~s}$ 以下范围内应尽可能地低, 以保证变压器得到最大的保护。 (4) 做好一次侧和二次侧熔断件或负荷侧的其他保护装置之间的配合。

(2) 高压熔断器开断电流要求

1) 高压熔断器的额定开断电流应大于回路中可能出现的最大预期短路电流周期分量有 效值。跌落式高压熔断器的开断电流应以短路全电流进行校验。
2) 校验跌落式高压熔断器开断能力和灵敏性时, 不对称短路分断电流计算时间应取 $0.01 \mathrm{~s}$ 。

7-24: 若变压器高压侧设负荷开关, 则下列对通用负荷开关的要求哪一项是错误的? 并说明理由。(供配电 2016 年考题)

(A) 当负荷开关与熔断器组合使用时, 负荷开关应能关合组合电器中可能配用熔断器 的最大截止电流

(B) 负荷开关应能开断不超过 $1250 \mathrm{kV} \cdot \mathrm{A}$ 的配电变压器的空载电流

(C) 负荷开关应能开断不大于 $10 \mathrm{~A}$ 的电缆电容电流

（D）选择负荷开关时, 也要校验其开断能力, 负荷开关的额定开断电流应不小于所在 回路的最大三相对称短路电流的初始值 $I^{\prime \prime}$

答案：【D】

解答过程：依据《导体和电器选择设计技术规定》 DL/T 5222-2005。

第 10.2.1 条 当负荷开关与熔断器组合使用时, 负荷开关应能关合组合电器中可能配 用熔断器的最大截止电流。A 正确。

第 10.2.4 条 选用的负荷开关应具有切合电感、电容性小电流的能力。应能开断不 超过 $10 \mathrm{~A}[(3 \sim 35) \mathrm{kV}] 、 25 \mathrm{~A}(63 \mathrm{kV})$ 的电缆电容电流或限定长度的架空线充电电流, 以及开断 $1250 \mathrm{kV} \cdot \mathrm{A}[(3 \sim 35) \mathrm{kV}] 、 5600 \mathrm{kV} \cdot \mathrm{A}(63 \mathrm{kV})$ 配电变压器的空载电流。 $\mathrm{B} 、 \mathrm{C}$ 正确。

第 10.2.3 条 负荷开关的有功负荷开断能力和闭环电流开断能力应不小于回路的额定 电流。D 错误。

## 【知识点解析】

1) 当负荷开关与熔断器组合使用时, 负荷开关应能关合组合电器中可能配用熔断器的 最大截止电流。
2) 当负荷开关与熔断器组合使用时, 负荷开关的开断电流应大于转移电流和交接电流。

3) 负荷开关的有功负荷开断能力和闭环电流开断能力应不小于回路的额定电流。

4) 选用的负荷开关应具有切合电感、电容性小电流的能力。应能开断不超过 $10 \mathrm{~A}[(3 \sim$ $35) \mathrm{kV}$ 、25A (63 kV) 的电缆电容电流或限定长度的架空线充电电流, 以及开断 $1250 \mathrm{kV} \cdot \mathrm{A}$ $[(3 \sim 35) \mathrm{kV}] 、 5600 \mathrm{kV} \cdot \mathrm{A}(63 \mathrm{kV})$ 配电变压器的空载电流。

$5 ）$ 当开断电流超过 4) 的限额或开断其电容电流为额定电流 $80 \%$ 以上的电容器组时, 应与制造部门协商，选用专用的负荷开关。

7-25: 用于变压器高压侧的保护电压互感器一次侧熔断器, 该熔断器需要校验下列哪 些项目?

(A) 额定电压, 额定开断电流

(B) 工频耐受电压, 额定开断电流

(C) 额定电压, 额定电流, 额定开断电流 (D) 额定电压，额定电流，短路动稳定，开断时间

答案: 【A】

解答过程：依据《导体和电器的选择设计技术规定》DL 5222-2005。

第 17.0.8 条 保护电压互感器的熔断器, 只需按额定电压和开断电流选择。

例题 7-26: 某一生活小区安装一台 $400 \mathrm{kV} \cdot \mathrm{A}$ 变压器, 电压等级为 $10 / 0.4 \mathrm{kV}$, 变压器 允许短时过负荷 $150 \%$, 该地区年最高温度为 $45^{\circ} \mathrm{C}$, 其变压器高压侧保护采用熔断器保护。 此台变压器若仅作生活用电，其熔断器规格应为下列哪项?

(A) RNT 额定电压 $10 \mathrm{kV}$ ，管体额定电流/熔体额定电流 40/32 A

(B) RNT 额定电压 $11 \mathrm{kV}$ ，管体额定电流/熔体额定电流 $40 / 40 \mathrm{~A}$

(C) RNT 额定电压 $12 \mathrm{kV}$ ，管体额定电流/熔体额定电流 $40 / 40 \mathrm{~A}$

(D) RNM 额定电压 $12 \mathrm{kV}$ ，管体额定电流/熔体额定电流 $40 / 32 \mathrm{~A}$

答案: 【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 323 页 (第三版第 216 页)。

变压器的最大工作电流: $I=150 \% \frac{S}{\sqrt{3} U}=1.5 \times \frac{400}{\sqrt{3} \times 10} \mathrm{~A}=34.6 \mathrm{~A}$

查《配四》第 391 页表 5.7-2 中熔断器型号 RNT、RNM 中初步选择额定电流为 $40 \mathrm{~A}$, 额定电压为 $12 \mathrm{kV}$ 。

该地区年最高温度为 $45^{\circ} \mathrm{C}$, 熔断器额定电流环境温度修正后:

$$
I_{\mathrm{N}}=I_{\mathrm{e}} \times[1-0.01 \times(45-40)]=40 \times 0.95 \mathrm{~A}=38 \mathrm{~A}
$$

大于变压器的最大工作电流 $34.6 \mathrm{~A}$, 满足要求, 选 $\mathrm{C}$ 。

## 【知识点解析】

熔断器额定电流环境温度修正

在不了解熔断器接触形式及其表面处理的情况时, 一般情况下可采用估算的方法, 当环 境温度高于 $40^{\circ} \mathrm{C}$ 时每升高 $1 \mathrm{~K}$, 熔断器的额定电流应降低 $1 \%$ 使用, 当环境温度低于 $-25^{\circ} \mathrm{C}$ 时, 熔断器的机械性能将受到影响。

例题 7-27: 某一生活小区安装一台 $1000 \mathrm{kV} \cdot \mathrm{A}$ 变压器, 电压等级为 $10 / 0.4 \mathrm{kV}$, 变压 器允许短时过负荷 $150 \%$, 变压器高压侧采用高压交流负荷开关-熔断器组合电器, 初步选 择额定电流 $100 \mathrm{~A}$, 额定电压 $12 \mathrm{kV}$, 熔断器的最小弧前时间-电流特性如图 7-5 所示, 若熔 断器触发的负荷开关分闸时间为 $50 \mathrm{~ms}$ 时, 实际转移电流值最接近下列哪一项数值?
(A) $1600 \mathrm{~A}$
(B) $1300 \mathrm{~A}$
(C) $1000 \mathrm{~A}$
(D) $800 \mathrm{~A}$

答案: 【B】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 394 395 页（第三 版第 218 页)。

题目已知熔断器触发的负荷开关分闸时间为 $50 \mathrm{~ms}$, 故熔断器在三相短路时首先动作的 熔断时间为

$$
T_{\mathrm{m} 1}=0.9 T_{0}=0.9 \times 0.05 \mathrm{~s}=0.045 \mathrm{~s}
$$

在熔断器的最小弧前时间一电流特性图中 $T_{\mathrm{m} 1}=0.045 \mathrm{~s}$ 时, 所对应的电流值是确定的实 际转移电流值, 为 $1300 \mathrm{~A}$ 。

## 【知识点解析】

1) 确定高压交流负荷开关一熔断器组合电器的实际转移电流, 取决于两个因素, 即熔断 器触发的负荷开关分闸时间和熔断件的时间一电流特性。对于给定用途的组合电器, 其实际 转移电流可由制造厂家提供，当厂家不能提供时可按以下简化方法确定:

在熔断器的最小弧前时间一电流特性（基于电流偏差-6.5\%) 曲线上, $T_{\mathrm{m} 1}$ 所对应的电 流值是确定的实际转移电流值 $I_{\mathrm{s} j \text {. transfer }}, T_{\mathrm{m} 1}$ 按下式计算:

$$
T_{\mathrm{m} 1}=0.9 T_{0}
$$

式中, $T_{\mathrm{m} 1}$ 为三相故障电流下首先动作的熔断器在最小时间一电流特性曲线上的熔断时间 ( $\mathrm{s}) ; T_{0}$ 为熔断器触发的负荷开关分闸时间 $(\mathrm{s})$, 一般可取 $0.05 \mathrm{~s}$ 。

2) 确定高压交流负荷开关一熔断器组合电器的实际交接电流，也取决于两个因素，即脱 扣器触发的负荷开关的分闸时间和熔断器的时间一电流特性。对于给定用途的组合电器, 其 最大交接电流可由制造厂家提供, 也可通过以下方法确定：在熔断器的最大弧前时间一电流 特性（基于电流偏差+6.5\%) 曲线上, 时间坐标为最小的脱扣器触发的负荷开关分闸时间, 再加上 $0.02 \mathrm{~s}$ ( 以代表外部继电器的最小动作时间) 后的总时间, 它所对应的电流值就是实 际的交接电流值。

例题 7-28: 某垃圾电厂建设 2 台 $50 \mathrm{MW}$ 级发电机组, 采用发电机-变压器组单元接线 接人 $110 \mathrm{kV}$ 配电装置, 为了简化短路电流计算, $110 \mathrm{kV}$ 配电装置三相短路电流水平为 $40 \mathrm{kA}$, 高压厂用电系统电压为 $6 \mathrm{kV}$, 每台机组设 2 段 $6 \mathrm{kV}$ 母线。发电机主要参数: 额定功 率 $P_{\mathrm{e}}=50 \mathrm{MW}$, 额定功率因数 $\cos \varphi=0.8$, 额定电压 $U_{\mathrm{e}}=6.3 \mathrm{kV}$, 次暂态电抗 $X_{\mathrm{d}}^{\prime \prime}=17.33 \%$ 。 主变压器主要参数: 额定容量 $S_{\mathrm{e}}=63 \mathrm{MV} \cdot \mathrm{A}$, 电压比 $121 \pm 2 \times 2.5 \% / 6.3 \mathrm{kV}$, 短路阻抗 $U_{\mathrm{d}}=$ $10.5 \%$, 接线组别为 $\mathrm{YNd} 11$ 。高压厂用电系统最大计算负荷 $13960 \mathrm{kV} \cdot \mathrm{A}$, 厂用负荷功率因 数 $\cos \varphi=0.8$ 。若发电机出口设置负荷开关, 请确定负荷开关的额定电压、额定电流、峰值 耐受电流为下列哪组数值。(发输电 2017 年考题)
(A) $7.2 \mathrm{kV} 、 5000 \mathrm{~A} 、 160 \mathrm{kA}$ (峰值)
(B) $6.3 \mathrm{kV} 、 5000 \mathrm{~A} 、 160 \mathrm{kA}$ (峰值)
(C) $7.2 \mathrm{kV} 、 6300 \mathrm{~A} 、 160 \mathrm{kA}$ (峰值)
(D) $6.3 \mathrm{kV} 、 6300 \mathrm{~A} 、 100 \mathrm{kA}$ (峰值)

答案:【C】

解答过程：依据《导体和电器选择设计技术规定》 DL/T 5222-2005。

第 5.0.1 条 选用电器的最高工作电压不应低于所在系统的最高电压, 额定电压取 7. $2 \mathrm{kV}$ 。

依据《电力工程电气设计手册》 (电气一次部分) 第 232 页表 6-3、第 123 140 页, 第 245 页。

负荷开关的额定电流应大于 1.05 倍发电机额定电流，即

$$
I_{\mathrm{NG}}=1.05 \frac{S_{\mathrm{N}}}{\sqrt{3} U_{\mathrm{N}}}=1.05 \times \frac{50}{\sqrt{3} \times 6.3 \times 0.8} \mathrm{kA}=6.014 \mathrm{kA} \text {, 选用 } 6300 \mathrm{~A}
$$

发电机侧短路电流计算: $X_{\mathrm{js}}^{\prime \prime}=X_{\mathrm{d}}^{\prime \prime}=0.1733$, 查表 4-7 (插值法) $I_{* \mathrm{~d}}=6.28$ 。

$$
I_{\mathrm{NG}}=\frac{S_{\mathrm{N}}}{\sqrt{3} U_{\mathrm{N}}}=\frac{50}{\sqrt{3} \times 6.3 \times 0.8} \mathrm{kA}=5.73 \mathrm{kA} ; I_{\mathrm{d} z \mathrm{G}}^{\prime \prime}=I_{* \mathrm{~d}} I_{\mathrm{NG}}=6.28 \times 5.73 \mathrm{kA}=35.98 \mathrm{kA}
$$

负荷开关的峰值耐受电流: $i_{\mathrm{chG}}=\sqrt{2} K_{\mathrm{ch}} I_{\mathrm{dzG}}^{\prime \prime}=2.69 \times 35.98 \mathrm{kA}=96.79 \mathrm{kA}<100 \mathrm{kA}$, 选 $\mathrm{C}_{\text {。 }}$

## 6 电抗器

## 【知识点说明】

1) 电抗器属于重要考点, 依据《导体和电器选择设计技术规定》DL/T 5222-2005 第 9 节、《工业与民用供配电设计手册》第四版 (上册) 、《电力工程电气设计手册》(电气一次 部分)。要求熟练掌握普通限流电抗器选择及相关计算, 了解分裂限流电抗器、并联电 抗器。
2) 普通限流电抗器动、热稳定校验属于重要考点, 《工业与民用供配电设计手册》第 四版 (上册) 5.5 5.6 节中 IEC 法热稳定校验要求有所改变。

## 依据书目:

《导体和电器选择设计技术规定》 DL/T 5222-2005

《工业与民用供配电设计手册》第四版 (上册)

《电力工程电气设计手册》 (电气一次部分)

例题 7-29: 某 $110 / 10 \mathrm{kV}$ 变电站设有两台主变压器, $110 \mathrm{kV}$ 采用内桥接线方式, $10 \mathrm{kV}$ 采用单母线分段接线方式, $110 \mathrm{kV}$ 进线及 $10 \mathrm{kV}$ 母线均分列运行, 电源进线 $\mathrm{L}_{1}$ 及 $\mathrm{L}_{2}$ 均采用 $110 \mathrm{kV}$ 架空线路。主变压器参数如下: 容量为 $50000 \mathrm{kV} \cdot \mathrm{A}$; 电压比为 $110 \pm 8 \times 1.25 \% / 10.5 \mathrm{kV}$; 短路阻抗为 $U_{\mathrm{k}}=12 \%$; 空载电流为 $I_{0}=1 \%$; 接线组别为 $\mathrm{YN} \mathrm{d} 11$; 变压器允许长期过载 1.3 倍。若通过在主变压器 $10 \mathrm{kV}$ 侧串联电抗器, 将该变电站的 $10 \mathrm{kV}$ 母线最大三相短路由 $30 \mathrm{kA}$ 降到 $20 \mathrm{kA}$, 请计算该电抗器的额定电流和电抗百分值应为下列哪组数值。(供配电 2017 年 考题)
(A) $2887 \mathrm{~A}, 5.05 \%$
(B) $2887 \mathrm{~A}, 5.55 \%$
(C) $3753 \mathrm{~A}, 6.05 \%$
(D) $3753 \mathrm{~A}, 6.57 \%$

答案:【D】

解答过程: 依据《导体和电器选择设计技术规定》 DL/T 5222-2005 条文说明第 14. 1.1 条、第 14.2.1 条或《工业与民用供配电设计手册（第四版）》（上册）第 315 页、 第 401 页 (第三版第 219 页)。

电抗器额定电流为主变压器或馈线回路的最大可能工作电流:

$$
I_{\mathrm{n}}>I_{\max }=1.3 \frac{S_{\mathrm{N}}}{\sqrt{3} U_{\mathrm{N}}}=1.3 \times \frac{50 \times 10^{3}}{\sqrt{3} \times 10.5} \mathrm{~A}=3753 \mathrm{~A}
$$

实用短路电流计算法基准值选择 $S_{\mathrm{j}}=100 \mathrm{MV} \cdot \mathrm{A}, U_{\mathrm{j}}=6.3 \mathrm{kV}, I_{\mathrm{j}}=9.16 \mathrm{kA}$ 。

母线上未加电抗器三相短路电流 $I_{\mathrm{k} 1}^{\prime \prime}=30 \mathrm{kA}$, 加电抗器限流后三相短路电流 $I_{\mathrm{k} 2}^{\prime \prime}=20 \mathrm{kA}$, 计算电抗器 $L$ 的电抗率为

$$
X_{\mathrm{k}} \%=\left(\frac{I_{\mathrm{j}}}{I_{\mathrm{k} 2}^{\prime \prime}}-\frac{I_{\mathrm{j}}}{I_{\mathrm{k} 1}^{\prime \prime}}\right) \frac{I_{\mathrm{nk}} U_{\mathrm{j}}}{U_{\mathrm{nk}} I_{\mathrm{j}}}=\left(\frac{5.5}{20}-\frac{5.5}{30}\right) \times \frac{3.753 \times 10.5}{10 \times 5.5}=6.57 \%
$$

例题 7-30: 某 $110 \mathrm{kV}$ 变电站有 $110 / 35 / 10 \mathrm{kV}$ 三个电压等级, 设一台三相绕组变压器, 系统如图 7-6 所示, 主变 $110 \mathrm{kV}$ 中性点采用直接接地, $35 \mathrm{kV} 、 10 \mathrm{kV}$ 采用消弧线圈接地, $10 \mathrm{kV}$ 侧无电源，且不考虑电动机的反馈电流。假定该变电站 $10 \mathrm{kV}$ 母线三相短路电流为 $29.5 \mathrm{kA}$, 现需将本站 $10 \mathrm{kV}$ 母线三相短路电流限制到 $20 \mathrm{kA}$ 以下, 拟采用在变压器 $10 \mathrm{kV}$ 侧 串联限流电抗器的方式, 已知限流电抗器额定电压为 $10 \mathrm{kV}$, 额定电流为 $2000 \mathrm{~A}$, 该限流电 抗器电抗率最小应为下列哪一项? (供配电 2012 年考题)

(A) $3 \%$
(B) $4 \%$
(C) $5 \%$
(D) $6 \%$

答案:【B】

解答过程: 依据《导体和电器选择设计技术规定》 DL/T 5222-2005 条文说明第 14. 1.1 条或《工业与民用供配电设计手册》第四版（上册）第 401 页 (第三版第 219 页)。 限流电抗器电抗率为

## 【知识点解析】

$$
x_{\mathrm{rk}} \% \geqslant\left(\frac{I_{\mathrm{j}}}{I_{\mathrm{ky}}}-\frac{I_{\mathrm{j}}}{I_{\mathrm{k}}^{\prime \prime}}\right) \frac{I_{\mathrm{rk}}}{U_{\mathrm{rk}}} \frac{U_{\mathrm{j}}}{I_{\mathrm{j}}}=\left(\frac{5.5}{20}-\frac{5.5}{29.5}\right) \times \frac{2 \times 10.5}{10 \times 5.5}=3.383 \%
$$

(1) 普通电抗器的电抗百分值一般要求

1) 将短路电流限制到要求值。
2) 正常工作时, 电抗器的电压损失不得大于母线额定电压的 $5 \%$, 对于出线电抗器, 尚 应计及出线上的电压损失。
3) 当出线电抗器未装设无时限继电保护装置时, 应按电抗器后发生短路, 母线剩余电 压不低于额定值的（60 70)\%校验。若此电抗器接在 $6 \mathrm{kV}$ 发电机主母线上, 则母线剩余电 压应尽量取上限值。对于母线分段电抗器、带多回路出线的电抗器及其他具有无时限继电保 护的出线电抗器不必校验短路时母线剩余电压。

(2) 普通电抗器的电抗百分值计算

将短路电流限制到要求值, 此时所必需的电抗器的电抗百分值 $\left(X_{\mathrm{k}} \%\right)$ 按下式计算:

或

$$
\begin{aligned}
& X_{\mathrm{k}} \% \geqslant\left(\frac{I_{\mathrm{j}}}{I^{\prime \prime}}-X_{* \mathrm{j}}\right) \frac{I_{\mathrm{nk}} U_{\mathrm{j}}}{U_{\mathrm{nk}} I_{\mathrm{j}}} \times 100 \% \\
& X_{\mathrm{k}} \% \geqslant\left(\frac{S_{\mathrm{j}}}{S^{\prime \prime}}-X_{* \mathrm{j}}\right) \frac{U_{\mathrm{j}} I_{\mathrm{nk}}}{I_{\mathrm{j}} U_{\mathrm{nk}}} \times 100 \% \\
& X_{\mathrm{k}} \% \geqslant\left(\frac{I_{\mathrm{j}}}{I_{\text {补偿后 }}^{\prime \prime}}-\frac{I_{\mathrm{j}}}{I_{\text {补償前 }}^{\prime \prime}}\right) \times \frac{I_{\mathrm{nk}} U_{\mathrm{j}}}{U_{\mathrm{nk}} I_{\mathrm{j}}} \times 100 \% \\
& X_{\mathrm{k}} \% \geqslant\left(\frac{1}{S_{\text {补戃后 }}^{\prime \prime}}-\frac{1}{S_{\text {补偿前 }}^{\prime \prime}}\right) \times \frac{\sqrt{3} I_{\mathrm{nk}} U_{\mathrm{j}}^{2}}{U_{\mathrm{nk}}} \times 100 \%
\end{aligned}
$$

式中, $U_{\mathrm{j}}$ 为基准电压 $(\mathrm{kV}) ; I_{\mathrm{j}}$ 为基准电流 $(\mathrm{A}) ; X_{* \mathrm{j}}$ 为以 $U_{\mathrm{j}} 、 I_{\mathrm{j}}$ 为基准, 从网络计算至所 选用电抗器前的电抗标幺值; $S_{\mathrm{j}}$ 为基准容量 ( $\left.\mathrm{MV} \cdot \mathrm{A}\right)$; $U_{\mathrm{nk}}$ 为电抗器的额定电压 $(\mathrm{kV})$; $I_{\mathrm{nk}}$ 为电抗器的额定电流 $(\mathrm{A})$; $I^{\prime \prime}$ 为被电抗限制后所要求的短路次暂态电流 $(\mathrm{kA})$; $S^{\prime \prime}$ 为被电 抗限制后所要求的零秒短路容量 $(\mathrm{MV} \cdot \mathrm{A})$ 。

例题 7-31 7-33: 某企业总变电所设计如图 7-7 所示, 总变 电所主变压器 $\mathrm{TR}_{1}$ 电压等级为 $110 / 6.3 \mathrm{kV}, 6 \mathrm{kV}$ 侧为不接地系统, 假设未串接电抗器 $L$ 时 $6 \mathrm{kV}$ 出线上的三相短路电流 $I^{\prime \prime}=48 \mathrm{kA}$, 现 需要将 $6 \mathrm{kV}$ 出线上的三相短路电流 $I^{\prime \prime}$ 限制在 $25 \mathrm{kA}$, 在 $6 \mathrm{kV}$ 出线上 串一电抗器 $L$ 。请解答下列问题。

7-31: 该变电所在 $6 \mathrm{kV}$ 出线上串一电抗器 $L$ 的电抗值应为下 列哪一项?（供配电 2010 年考题改编）
(A) $0.063 \Omega$
(B) $0.07 \Omega$
(C) $0.111 \Omega$
(D) $0.176 \Omega$

答案:【B】

设计示意图

解答过程：依据《导体和电器选择设计技术规定》 DL/T 5222-2005 条文说明第 14. 1.1 条或《工业与民用供配电设计手册》第四版（上册）第 401 页（第三版第 219 页）。 实用短路电流计算法基准值选择:

$$
S_{\mathrm{j}}=100 \mathrm{MV} \cdot \mathrm{A}, U_{\mathrm{j}}=6.3 \mathrm{kV}, I_{\mathrm{j}}=9.16 \mathrm{kA}
$$

$6 \mathrm{kV}$ 母线上未加电抗器时三相短路电流 $I_{\mathrm{k} 1}^{\prime \prime}=48 \mathrm{kA}$, 加电抗器限流后三相短路电流 $I_{\mathrm{k} 2}^{\prime \prime}=$ $25 \mathrm{kA}$, 计算电抗器 $L$ 的有名值为

$$
X_{\mathrm{k}}=\left(X_{* \mathrm{k} 2}-X_{* \mathrm{k} 1}\right) X_{\mathrm{j}}=\left(\frac{I_{\mathrm{j}}}{I_{\mathrm{k} 2}^{\prime \prime}}-\frac{I_{\mathrm{j}}}{I_{\mathrm{k} 1}^{\prime \prime}}\right) \frac{U_{\mathrm{j}}}{\sqrt{3} I_{\mathrm{j}}}=\left(\frac{1}{25}-\frac{1}{48}\right) \times \frac{6.3}{\sqrt{3}} \Omega=0.07 \Omega
$$

7-32: 假若 $6 \mathrm{kV}$ 出线电抗器 $L$ 额定电流为 $1000 \mathrm{~A}$, 电抗值为 $X_{\mathrm{k}} \%=3 \%$, 当在 $6 \mathrm{kV}$ 出线 电抗器 $L$ 后发生三相短路时母线剩余电压为下列哪一项?
(A) $50 \%$
(B) $55 \%$
(C) $65 \%$
(D) $75 \%$

答案: 【D】

解答过程：依据《工业与民用供配电设计手册》第四版 (上册) 第 402 页 (第三版第 219 页)。

当在 $6 \mathrm{kV}$ 出线电抗器 $L$ 后发生三相短路时母线剩余电压为

$$
U_{\mathrm{B}} \%=X_{\mathrm{N}} \% \frac{I^{\prime \prime}}{I_{\mathrm{nk}}}=3 \% \times \frac{25}{1}=75 \%
$$

7-33: 假若 $6 \mathrm{kV}$ 出线最大工作电流为 $800 \mathrm{~A}$, 电抗器 $L$ 额定电流为 $1000 \mathrm{~A}$, 电抗值为 $X_{\mathrm{k}} \%=3 \%$, 正常工作时电抗器产生的电压损失为下列哪一项?
(A) $1.35 \%$
(B) $1.40 \%$
(C) $1.44 \%$
(D) $1.48 \%$

答案: 【C】

解答过程：依据《工业与民用供配电设计手册》第四版 (上册) 第 402 页 (第三版第 220 页)。

正常工作时电抗器产生的电压损失为

$$
\Delta U \%=X_{\mathrm{N}} \% \frac{I_{\mathrm{w} \cdot \max }}{I_{\mathrm{nk}}} \sin \varphi=3 \% \times \frac{0.8}{1} \times 0.6=1.44 \%
$$

## 【知识点解析】:

普通限流电抗器的额定电流应按下列条件选择:

1) 考虑主变压器或馈线回路的最大可能工作电流。
2) 发电厂母线分段回路的限流电抗器, 应根据母线上发生事故切断最大一台发电机时, 可能通过电抗器的电流选择，一般取该台发电机额定电流的 (50 80)\%。
3) 变电站母线回路的限流电抗器应满足用户的一级负荷和大部分二级负荷的要求。 正常工作时电抗器的电压损失, 可按下式计算:

$$
\Delta U \%=x_{\mathrm{N}} \% \sin \varphi \frac{I_{\mathrm{w} \cdot \max }}{I_{\mathrm{N}}}
$$

式中, $\Delta U \%$ 为电抗器电压损失百分数; $x_{\mathrm{N}} \%$ 为电抗器在其额定参数条件下的电抗百分数; $\varphi$ 为负荷功率因数角, 一般情况下, $\cos \varphi=0.8, \sin \varphi=0.6 ; I_{\mathrm{w}} \cdot \max$ 为最大工作电流 $(\mathrm{kA}) ; I_{\mathrm{N}}$ 为电抗器额定持续电流 $(\mathrm{kA})$ 。

正常工作时电抗器的电压损失不宜大于额定电压的 $5 \%$ 。

在电抗器后短路时，要使母线剩余电压保持一定水平，母线的剩余电压按下式计算:

$$
U_{\mathrm{B}} \%=x_{\mathrm{N}} \% \frac{I_{\mathrm{k}}^{\prime \prime}}{I_{\mathrm{N}}}
$$

式中, $U_{\mathrm{B}} \%$ 为母线的剩余电压百分数; $x_{\mathrm{N}} \%$ 为电抗器在其额定参数条件下的电抗百分数; $I_{\mathrm{k}}^{\prime \prime}$ 为电抗器后短路时对称短路电流初始值 $(\mathrm{kA}) ; I_{\mathrm{N}}$ 为电抗器额定持续电流 $(\mathrm{kA})$ 。

## 7 电流互感器和电压互感器 (一次部分)

## 【知识点说明】

1) 电流互感器选择属于重要考点, 依据《导体和电器选择设计技术规定》 DL/T 5222-2005 第 15 节、《工业与民用供配电设计手册》第四版 (上册), 《电力工程电气设计 手册》 (电气二次部分)。要求熟练掌握测量和保护类电流互感器额定电流、准确度等级等 基本选择，了解电流互感器二次极限感应电动势和中性点电流互感器选择。
2) 电压互感器选择重要考点，依据《导体和电器选择设计技术规定》 DL/T 52222005 第 16 节、《工业与民用供配电设计手册》第四版 (上册)。要求熟练掌握电压互感器 额定二次电压、准确度等级、接线形式应用范围等基本选择，掌握电压互感器防谐振措施。
3) 电流互感器动、热稳定校验属于重要考点, 实用短路电流计算法的动、热稳定校验 依据《导体和电器选择设计技术规定》DL/T 5222-2005 条文说明第 15 节、附录 $\mathrm{F}$ 和《电 力工程电气设计手册》 (电气一次部分) 第 8 章。《工业与民用供配电设计手册》第四版 (上册) 5.5 5.6 节中 IEC 法对穿墙套管式电流互感器短路时短路作用力校验和热稳定校验 要求有所改变。

## 依据书目:

《导体和电器选择设计技术规定》 DL/T 5222-2005

《电力装置电测量仪表装置设计规范》 GB/T 50063-2017

《电力装置的继电保护和自动装置设计规范》 GB/T 50062-2008

《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 50064-2014

《工业与民用供配电设计手册》第四版 (上册)

《电力工程电气设计手册》 (电气二次部分)

## 参考书目:

《电流互感器和电压互感器选择及计算规程》 DL/T 866-2015

例题 7-34: 某 $110 / 10 \mathrm{kV}$ 变电站设有两台主变压器, $110 \mathrm{kV}$ 采用内桥接线方式， $10 \mathrm{kV}$ 采用单母线分段接线方式， $110 \mathrm{kV}$ 进线及 $10 \mathrm{kV}$ 母线均分列运行，电源进线 $\mathrm{L}_{1}$ 及 $\mathrm{L}_{2}$ 均采用 $110 \mathrm{kV}$ 架空线路。主变压器参数如下: 容量为 $50000 \mathrm{kV} \cdot \mathrm{A}$; 电压比为 $110 \pm 8 \times 1.25 \% /$ $10.5 \mathrm{kV}$; 短路阻抗为 $U_{\mathrm{k}}=12 \%$; 空载电流为 $I_{0}=1 \%$; 接线组别为 $\mathrm{YN} \mathrm{d} 11$; 变压器允许长期

器 (安装与变压器高压套管处) 的变比为 $300 / 1 \mathrm{~A}$, 请选择该电流互感器最低准确度等级应 为下列哪项。(可靠系数取 2.0) (供配电 2017 年考题)
(A) $5 \mathrm{P} 10$
(B) $5 \mathrm{P} 15$
(C) $5 \mathrm{P} 20$
( D) $10 \mathrm{P} 20$

答案:【B】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 603 页。 电流互感器额定电流为 $300 \mathrm{~A}$, 变压器主回路宜采用复合误差较小的 $5 \mathrm{P}$ 和 $5 \mathrm{PR}$ 级电流 互感器。

主变压器高压侧的通过短路电流 : $I_{2 \mathrm{k} 3 \mathrm{max}}^{\prime \prime}=\frac{I_{2 \mathrm{k} 3}^{\prime \prime}}{n_{\mathrm{T}}}=\frac{20 \times 10^{3}}{110 / 10.5} \mathrm{~A}=1909 \mathrm{~A}$

$K K_{\mathrm{pef}}=K \frac{I_{2 \mathrm{k} 3 \max }^{\prime \prime}}{I_{\mathrm{nr}}}=2 \times \frac{1909}{300}=12.7$, 综上所述，可选答案 $5 \mathrm{P} 15$ 。

例题 7-35 7-36: 某企业从电网引来两路 $6 \mathrm{kV}$ 电源, 变电所主接线如图 7-8 所示。短 路计算 $S_{\mathrm{j}}$ 取 $100 \mathrm{MV} \cdot \mathrm{A}$, 设工厂远离电源，系统容量为无穷大，请回答下列问题。

7-35：该企业计算有功功率为 $6800 \mathrm{~kW}$ ，年平均运行时间为 $7800 \mathrm{~h}$ ，年平均功率因数为 0.8 。该企业的电能计量装置中电压互感器的准确度等级至少应为下列哪一项? (供配电 2013 年考题改编)
(A) 0.2
(B) 0.5
(C) 1.0
(D) 2.0

答案:【B】

解答过程: 依据《电力装置电测量仪表装置设计规范》 GB 50063-2017 条文说明第 4. 1.2 条。

该企业电能计量装置应安装在 $6 \mathrm{kV}$ 侧属于 $\mathrm{IV}$ 类电能计量装置, 查条文说明表 1 中电压 互感器的准确度应选用 0.5 级。

## 【知识点解析】

III 类电能计量装置: $10 \sim 110 \mathrm{kV}$ 贸易结算用电能计量装置, $10 \sim 110 \mathrm{kV}$ 考核用电能计量 装置, 计量 $100 \mathrm{MW}$ 以下发电机发电量、发电企业厂(站) 用电量的电能计量装置。 IV 类电 能计量装置: $380 \mathrm{~V} \sim 10 \mathrm{kV}$ 电能计量装置, $220 \mathrm{~V}$ 单相供电、双向计量的电能计量装置。 $\mathrm{V}$ 类电能计量装置: $220 \mathrm{~V}$ 单相供电, 单向计量的电能计量装置。

电能计量装置的准确度不应低于表 7-10 的规定。

表 7-10 电能计量装置的准确度要求

| $\begin{array}{c}\text { 电能计量 } \\ \text { 装置类别 }\end{array}$ | 准确度 (级) |  |  |  |
| :---: | :---: | :---: | :---: | :---: |
|  | 有功电能表 | 无功电能表 | 电压互感器 | 电流互感器 |
| I 类 | $0.2 \mathrm{~S}$ | 2.0 | 0.2 | $0.2 \mathrm{~S}$ 或 0.2 |
| II 类 | $0.5 \mathrm{~S}$ | 2.0 | 0.2 | $0.2 \mathrm{~S}$ 或 0.2 |
| III类 | 1.0 | 2.0 | 0.5 | $0.5 \mathrm{~S}$ |
| IV 类 | 2.0 | 2.0 | 0.5 | $0.5 \mathrm{~S}$ |
| V类 | 2.0 | - | - | $0.5 \mathrm{~S}$ |

注: 0.2 级电流互感器仅用于发电机计量回路。

7-36: 若工厂有一台电动机额定功率为 $200 \mathrm{~kW}$, 额定电流为 $27 \mathrm{~A}, 6 \mathrm{kV}$ 母线的最大 短路电流 $I_{\mathrm{k}}$ 为 $28 \mathrm{kA}$, 电动机回路的短路电流切除时间为 $0.6 \mathrm{~s}$, 此回路电流互感器的额定 热稳定参数见表 7-11。根据量程和热稳定条件选择电流互感器应为哪一项?（供配电 2013 年考题)

表 7-11 电流互感器的额定热稳定参数

| 编号 | 一次额定电流 $/ \mathrm{A}$ | 准确度 (级) | 额定热稳定电流/时间/ $(\mathrm{kA} / \mathrm{s})$ |
| :---: | :---: | :---: | :---: |
| (1) | 40 | 0.5 | $16 / 1$ |
| (2) | 60 | 0.1 | $20 / 1$ |
| (3) | 75 | 0.1 | $25 / 1$ |
| (4) | 100 | 0.5 | $33.5 / 1$ |

(A) (1)
(B) (2)
( C) (3)
(D) (4)

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 385 页表 5.6-8 (第三版第 212 页)。

热稳定校验：初选 $3 I_{\mathrm{n}}=75 \mathrm{~A}$ 时，有

$Q_{\mathrm{t}}=I_{\mathrm{k}}^{2} t=28^{2} \times 0.6 \mathrm{kA}^{2} \cdot \mathrm{s}=470.4 \mathrm{kA}^{2} \cdot \mathrm{s} \leqslant I_{\mathrm{th}}^{2} t_{\mathrm{th}}=25^{2} \times 1 \mathrm{kA}^{2} \cdot \mathrm{s}=625 \mathrm{kA}^{2} \cdot \mathrm{s}$, 条件满足

依据《电力装置电测量仪表装置设计规范》 GB 50063-2017。

第 7. 1.5 条 量程：实际运行值只要达到额定量程 30\% 60\%, 即

$$
I=75 \mathrm{~A} \times(30 \% \sim 60 \%)=22.5 \sim 45 \mathrm{~A}, I_{\mathrm{n}}=27 \mathrm{~A} \text {, 条件满足 }
$$

第 3.1.4 条 交流回路指示仪表的综合准确度不应低于 2.5 级, 对应表 3.1 .4 中电流互 感器准确度等级要求 1.0 级, 表中(3)准确度等级为 0.1 级, 条件满足。

综上所述, 选 $\mathrm{C}$ 。

## 【知识点解析】

(1) 测量用电流互感器基本选择

应根据电力系统测量和计量系统的实际需要合理选择互感器的类型。要求在较大工作电 流范围内作准确测量时可选用 $\mathrm{S}$ 类电流互感器。为保证二次电流在合适的范围内, 可采用复 变比或二次绕组带抽头的电流互感器。用于 I、II、III类贸易结算的电能计量装置, 应按计 量点设置专用电流互感器或专用二次绕组。电流互感器额定一次电流的选择, 宜满足正常运 行的实际负荷电流达到额定值的 60\%, 且不应小于 30\%（S 级为 20\%) 的要求, 也可选用 较小变比或二次绕组带抽头的电流互感器。电流互感器额定二次负荷的功率因数应为 $0.8 \sim 1.0$ 。对工作电流变化范围大的回路，宜选用 $\mathrm{S}$ 级的电流互感器。

(2) 电流互感器热稳定校检

热稳定校验是验算互感器承受短路电流发热的能力。制造部门在产品样本中给出的是 $1 \mathrm{~s}$ 或 $5 \mathrm{~s}$ 热稳定电流倍数, 校验按下式进行:

$$
K_{\mathrm{r}} \geqslant \frac{\sqrt{Q_{\mathrm{d}} / t}}{I_{1 \mathrm{n}}}
$$

式中, $K_{\mathrm{r}}$ 为电流互感器热稳定电流倍数, 由制造部门提供; $Q_{\mathrm{d}}$ 为短路电流引起的热效应 $\left(\mathrm{A}^{2} \cdot \mathrm{s}\right) ; t$ 为制造部门提供的热稳定计算采用的时间, $t=1 \mathrm{~s}$ 或 $5 \mathrm{~s}$ 。

或者使用下列公式:

$$
Q_{\mathrm{t}} \leqslant I_{\mathrm{th}}^{2} t
$$

式中, $Q_{\mathrm{t}}$ 为短路电流热效应 $\left(\mathrm{kA}^{2} \cdot \mathrm{s}\right) ; I_{\mathrm{th}}$ 为电流互感器额定短时热电流 $(\mathrm{kA}) ; t$ 为电流 互感器额定短时热电流持续时间 ( $\mathrm{s}$ ), 由样本查得, 一般为 $1 \mathrm{~s}$ 。

提高短路稳定度的措施: 当动热稳定不够时, 例如, 有时由于回路中的工作电流较小, 互感器按工作电流选择后不能满足系统短路时的动、热稳定要求, 则可选择额定电流较大的 电流互感器, 增大变流比。若此时 $5 \mathrm{~A}$ 的电流表读数太小时, 可选用 $1 \sim 2.5 \mathrm{~A}$ 的电流表。

例题 7-37 7-38：某新建 110/10 kV 变电站设有 2 台主变压器, 单侧电源供电。 $110 \mathrm{kV}$ 采用单母分段接线, 两段母线分列运行, $110 \mathrm{kV}$ 电源远离发电厂, 其 $110 \mathrm{kV}$ 母线 最大运行方式下三相短路电流为 $20 \mathrm{kA}$, 最小运行方式下三相短路电流为 $18 \mathrm{kA}$ 。请解答 下列问题。

7-37: 假如主变高压侧电流互感器一次额定电流为 $300 \mathrm{~A}$, 变比为 300/1, 主变压器配 置差动保护和过电流保护, 则主变高压侧电流互感器的动稳定倍数应不小于下列哪项值? (发输电 2010 年考题改编)
(A) 60
(B) 80
(C) 100
(D) 120

答案:【D】

解答过程: 依据《导体和电器选择设计技术规定》 DL/T 5222-2005。

附录 $\mathrm{F}$ 电源远离发电厂 $K_{\mathrm{ch}}=1.8$, 条文说明第 15.0 .1 条电流互感器的动稳定倍数:

$$
K_{\mathrm{d}} \geqslant \frac{i_{\mathrm{ch}}}{\sqrt{2} I_{1 \mathrm{n}}} \times 10^{3}=\frac{K_{\mathrm{ch}} \sqrt{2} I^{\prime \prime}}{\sqrt{2} I_{1 \mathrm{n}}}=\frac{1.8 \times 20 \times 10^{3}}{300}=120
$$

7-38: 假如主变高压侧电流互感器一次额定电流为 $300 \mathrm{~A}$, 变比为 $300 / 1,5 \mathrm{~s}$ 允许的热 稳定倍数为 40 , 主变压器配置差动保护动作时间为 $0 \mathrm{~s}$, 过电流保护动作时间为 $1 \mathrm{~s}$, 发生三 相短路时通过电流互感器的最大热效应值为 $400 \mathrm{kA}^{2} \cdot \mathrm{s}$, 发生三相短路时主变高压侧电流互 感器的 $5 \mathrm{~s}$ 热稳定倍数应不小于下列哪项值? 是否通过校验要求?
(A) 26.2, 通过
(B) 29.8，通过
(C) 32 , 不通过
(D) 35 , 不通过

答案: 【B】 解答过程：依据《导体和电器选择设计技术规定》 DL/T 5222-2005。 条文说明第 15.0 .1 条电流互感器的热稳定倍数:

$$
K_{\mathrm{r}}=40 \geqslant \frac{\sqrt{Q_{\mathrm{t}} / t}}{I_{1 \mathrm{n}}}=\frac{\sqrt{400 / 5}}{0.3}=29.8 \text {, 通过热稳定校验 }
$$

## 【知识点解析】

1) 内部动稳定校验: 校验冲击电流倍数应不高于制造部门给出的允许动稳定倍数, 这 是校验短路电流作用在电流互感器内部的强度。校验按下式计算:

$$
I_{\mathrm{dyn}} \geqslant i_{\mathrm{ch}} \text { 或 } K_{\mathrm{d}} \geqslant \frac{i_{\mathrm{ch}}}{\sqrt{2} I_{1 \mathrm{n}}} \times 10^{3}
$$

式中, $K_{\mathrm{d}}$ 为动稳定倍数, 由制造部门提供; $i_{\mathrm{ch}}$ 为短路冲击电流瞬时值 $(\mathrm{A}) ; I_{1 \mathrm{n}}$ 为电流互感 器一次额定电流 $(\mathrm{A})$; $I_{\mathrm{dyn}}$ 为电流互感器额定动稳定电流 $(\mathrm{kA})$ 。

2) 外部动稳定校验: 校验相间电流的相互作用使互感器绝缘瓷套顶部受到的外作用力。 其校验公式与穿墙套管的相同，即

$$
\begin{gathered}
F_{\text {max }}=1.76 i_{\mathrm{ch}}^{2} \frac{l_{\mathrm{M}}}{a} \times 10^{-1} \\
l_{\mathrm{M}}=\frac{l_{1}+l_{2}}{2}
\end{gathered}
$$

式中, $a$ 为回路相间距离 $(\mathrm{cm}) ; l_{\mathrm{M}}$ 为计算长度 $(\mathrm{cm}) ; l_{1}$ 为电流互感器出线端部至最近一 个母线支柱绝缘子的距离 $(\mathrm{cm}) ; l_{2}$ 为电流互感器两端瓷帽的距离 $(\mathrm{cm})$, 当电流互感器为 非母线式瓷绝缘时, $l_{2}=0$ 。

例题 7-39: 假如主变低压侧电流互感器采用穿墙套管式, 采用单片矩形铝导体, 水平 排列, 连接到母线, 相向距离 $35 \mathrm{~cm}$, 电流互感器出线端部至最近一个母线支柱绝缘子的距 离为 $70 \mathrm{~cm}$, 电流互感器两端瓷帽的距离为 $90 \mathrm{~cm}, 10 \mathrm{kV}$ 母线最大运行方式下三相短路电流 为 $12 \mathrm{kA}$, 则主变低压侧穿墙套管式电流互感器的出线端部的作用力与下列哪一项值最接近?
(A) $375 \mathrm{~N}$
(B) $400 \mathrm{~N}$
(C) $450 \mathrm{~N}$
(D) $475 \mathrm{~N}$

答案:【A】

解答过程: 依据《导体和电器选择设计技术规定》 DL/T 5222-2005。

附录 $\mathrm{F}$, 电源远离发电厂 $K_{\mathrm{ch}}=1.8$, 条文说明第 15.0 .1 条电流互感器的动稳定倍数:

$$
\begin{gathered}
L_{\mathrm{m}}=\frac{l_{1}+l_{2}}{2}=\frac{70+90}{2} \mathrm{~cm}=80 \mathrm{~cm} \\
F_{\text {max }}=1.76 i_{\mathrm{ch}}^{2} \frac{L_{\mathrm{m}}}{a} \times 10^{-1}=1.76 \times(1.8 \times \sqrt{2} \times 12)^{2} \times \frac{80}{35} \times 10^{-1} \mathrm{~N}=375 \mathrm{~N}
\end{gathered}
$$

例题 7-40: 假如主变压器容量为 $20 \mathrm{MV} \cdot \mathrm{A}$, 电压等级为 $110 / 10.5 \mathrm{kV}$, 变压器低 压侧 $10 \mathrm{kV}$ 母线最大运行方式下三相短路电流为 $12 \mathrm{kA}$, 则主变压器低压侧保护专用电 流互感器电流比及保护专用电流互感器配置选择下列哪一组最合适?（发输电 2008 年 考题改编)
(A) $600 / 1 \mathrm{~A}, 5 \mathrm{P} 10$
(B) $800 \mathrm{~A} / 1 \mathrm{~A}, 5 \mathrm{P} 20$
(C) $2 \times 600 / 1 \mathrm{~A}, 5 \mathrm{P} 10$
(D) $1000 / 1 \mathrm{~A}, 5 \mathrm{P} 20$

答案: 【C】

解答过程: 依据《工业与民用供配电设计手册》第四版（上册）第 601 603 页或《电 力工程电气设计手册》 (电气二次部分) 第 64 页表 20-13。

主变压器低压侧的额定电流: $I_{\mathrm{N}}=\frac{S_{\mathrm{N}}}{\sqrt{3} U_{\mathrm{N}}}=\frac{20 \times 10^{3}}{\sqrt{3} \times 10.5} \mathrm{~A}=1100 \mathrm{~A}$

可选电流互感器额定电流 $2 \times 600 \mathrm{~A}$ 。

变压器主回路宜采用复合误差较小的 $5 \mathrm{P}$ 和 $5 \mathrm{PR}$ 级电流互感器。

极值准确倍数: $\frac{12 \times 10^{3}}{1200}=10$

综上所述, 可选答案 $2 \times 600 / 1 \mathrm{~A}, 5 \mathrm{P} 10$ 。

例题 7-41: 某 $10 \mathrm{kV}$ 变电站采用单母分段接线, 采用不接地系统, 当需要设置零序电 压保护时，电压互感器一般选用下列哪一种形式?

(A)

(B)

( C)

(D)

答案: 【D】

解答过程: 依据《导体和电器选择设计技术规定》DL/T 5222-2005。

第 16.0.4 条 答案 $\mathrm{D}$ 为一个三相五柱式电压互感器, 附加二次绕组接成开口三角形可 供零序电压保护使用 ( 见表 7-12)。

## 【知识点解析】

| 接 线 图 |  | 使用范围 | 条用的电压互感器 |
| :--- | :--- | :--- | :--- |

例题 7-42 : 在选用 I 类和 II 类计量、测量用的电流互感器和电压互感器时, 下列哪些 选择是正确的?

(A) 电压互感器的准确度为 0.5 级

(B) 电压互感器的主二次绕组额定二次线电压为 $100 \mathrm{~V}$

(C) 测量仪表和保护或自动装置可共用电压互感器的同一个二次绕组, 按照保护要求 选择

（D）电压互感器二次绕组中所接人的负荷应保证实际二次负荷在 25\% 100\%

答案:【D】

解答过程: 依据《电力装置电测量仪表装置设计规范》 GB/T 50063-2017 条文说明第 4. 1.2 条、第 7.2.4 条、第 8.2.2 条和《导体和电器选择设计技术规定》 DL/T 5222-2005 第 16.0.7 条。

例题 7-43: 该变电所的 $10 \mathrm{kV}$ 系统为中性点不接地系统，当连接由中性点接地的电磁 式电压互感器的空载母线, 因合闸充电或在运行时接地故障消除等原因的激发, 会使电压互 感器饱和而产生铁磁谐振过电压, 下列为限制此过电压的措施哪项是错误的? 并说明依据和 理由。(供配电 2010 年考题改编) (A) 选用励磁特性饱和点较高的电磁式电压互感器

(B) 可在 $10 \mathrm{kV}$ 及以下的母线上装设中性点接地的星形接线电容器组或用一段电缆代替 架空线路以减少 $X_{\mathrm{c} 0}$, 使 $X_{\mathrm{c} 0} \leqslant 0.01 X_{\mathrm{m}}\left(X_{\mathrm{c} 0}\right.$ 为系统每相对地分布容抗; $X_{\mathrm{m}}$ 为电互感器在线电 压作用下单相绕组的励磁电抗)

(C) $10 \mathrm{kV}$ 电压互感器高压绕组中性点可接人单相电压互感器或消谐装置

(D) 可在电压互感器的开口三角形绕组处设置阻值不大于 $\left(X_{\mathrm{m}} / K_{13}^{2}\right)$ 的电阻或设置其他 专门消除此类铁磁谐振的装置; 注: $K_{13}$ 为互感器一次绕组与开口三角形绕组的变比

答案: 【B】

解答过程: 依据《交流电气装置的过电压保护和绝缘配合设计规范》GB 50064-2014。

第 4.1.11 条中可在 $10 \mathrm{kV}$ 及以下的母线上装设中性点接地的星形接线电容器组或用一 段电缆代替架空线路以减少 $X_{\mathrm{c} 0}$, 使 $X_{\mathrm{c} 0}$ 小于 $0.01 X_{\mathrm{m}}$ 。答案 $\mathrm{B}$ 中 “使 $X_{\mathrm{c} 0} \leqslant 0.01 X_{\mathrm{m}}$ ” 错误, 选 B。

## 【知识点解析】

$6 \sim 66 \mathrm{kV}$ 不接地系统或偶然脱离谐振接地系统的部分, 谐振过电压应符合下列要求。

1）谐振过电压计算应包括下列产生条件:

(1) 中性点接地的电磁式电压互感器过饱和。

(2) 配电变压器高压绕组对地短路。

(3) 输电线路单相断线且一端接地或不接地。

2) 限制电磁式电压互感器铁磁谐振过电压宜选取下列措施:

(1) 选用励磁特性饱和点较高的电磁式电压互感器。

(2) 减少同一系统中电压互感器中性点接地的数量, 除电源侧电压互感器高压绕组中性 点接地外, 其他电压互感器中性点不宜接地。

(3) 可在 $10 \mathrm{kV}$ 及以下的母线上装设中性点接地的星形接线电容器组或用一段电缆代替架 空线路以减少 $X_{\mathrm{c} 0}$, 使 $X_{\mathrm{c} 0}$ 小于 $0.01 X_{\mathrm{m}}$; 注: $X_{\mathrm{c} 0}$ 为系统每相对地分布容抗; $X_{\mathrm{m}}$ 为电压互感器 在线电压作用下单相绕组的励磁电抗。

(4) 可在电压互感器的开口三角形绕组装设阻值不大于 $\left(X_{\mathrm{m}} / K_{13}^{2}\right)$ 的电阻或装设其他专门 消除此类铁磁谐振的装置; 注: $K_{13}$ 为互感器一次绕组与开口三角形绕组的变比。

(5) 电压互感器高压绕组中性点可接入单相电压互感器或消谐装置。

## 8 消弧线圈设备、接地变压器和接地电阻设备

## 【知识点说明】

1) 消弧线圈设备选择属于重要考点, 依据《导体和电器选择设计技术规定》 DL/T 5222-2005 第 18 节、《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 500642014、《工业与民用供配电设计手册》第四版 (上册) 等。要求熟练掌握消弧线圈设备的设 置和应用要求，消弧线圈设备容量相关计算。
2) 接地变压器和接地电阻设备属于重要考点, 依据《导体和电器选择设计技术规定》 DL/T 5222-2005 第 18 节、《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 50064-2014、《工业与民用供配电设计手册》第四版 (上册) 等。要求熟练掌握接地电阻 的设置和应用要求，接地变压器和接地电阻等相关参数计算。

## 依据书目:

《导体和电器选择设计技术规定》 DL/T 5222-2005

《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 50064-2014

《工业与民用供配电设计手册》第四版 (上册)

《电力工程电气设计手册》 (电气一次部分)

例题 7-44: 企业生产现场设置有 $35 / 10 \mathrm{kV}$ 可移动式变电站, 主变联结组别为 Dyn11, 负责大型移动设备供电, $10 \mathrm{kV}$ 供电电缆长度为 $4.0 \mathrm{~km}, 10 \mathrm{kV}$ 侧采用中性点经高电阻接地, 则接地电阻额定电压和电阻消耗的功率为下列哪组数值? (单相对地短路时电阻电流与电容 电流的比值为 1.1 ) (供配电 2016 年考题)
(A) $6.06 \mathrm{kV}, 25.4 \mathrm{~kW}$
(B) $6.06 \mathrm{kV}, 29.5 \mathrm{~kW}$
(C) $6.37 \mathrm{kV}, 29.4 \mathrm{~kW}$
(D) $6.37 \mathrm{kV}, 32.5 \mathrm{~kW}$

答案:【B】

解答过程: 依据《导体和电器选择设计技术规定》 DL/T 5222-2005 第 18.2.5 条或 《工业与民用供配电设计手册》第四版（上册）第 302 页、第 $407 \sim 408$ 页（第三版第 153 页、第 223 页)。

中性点经高电阻接地，接地电阻额定电压：

$$
U \geqslant 1.05 \times \frac{U_{\mathrm{N}}}{\sqrt{3}}=1.05 \times \frac{10}{\sqrt{3}} \mathrm{kV}=6.06 \mathrm{kV}
$$

单相接地故障电流: $I=0.1 U_{\mathrm{N}} l=0.1 \times 10 \times 4 \mathrm{~A}=4 \mathrm{~A}$

考虑变电所增容系数: $I_{1}=I(1+16 \%) \mathrm{A}=4.64 \mathrm{~A}$

中性点经高电阻接地, 接地电阻消耗功率:

$$
P_{\mathrm{R}}=\frac{U_{\mathrm{N}}}{\sqrt{3}} \times I_{\mathrm{R}}=\frac{10 \times 1.1 \times 4.64}{\sqrt{3}} \mathrm{~kW}=29.47 \mathrm{~kW}
$$

## 【知识点解析】

中性点高电阻接地系统: 6 10 kV 配电系统以及发电厂厂用电系统, 单相接地故障电容 电流较小 $(\leqslant 7 \mathrm{~A})$ 时, 为防止谐振、间歇性电弧接地过电压等对设备的损害, 可采用高电 阻接地系统。此种接地系统下，单相接地故障不立即跳闸，故障电流应不大于 $10 \mathrm{~A}$ 。

当中性点采用高电阻直接接地时, 接地电阻计算如下。

电阻额定电压:

$$
U_{\mathrm{R}} \geqslant 1.05 \times \frac{U_{\mathrm{N}}}{\sqrt{3}}
$$

电阻值:

$$
R=\frac{U_{\mathrm{N}}}{I_{\mathrm{R}} \sqrt{3}} \times 10^{3}=\frac{U_{\mathrm{N}}}{K I_{\mathrm{C}} \sqrt{3}} \times 10^{3}
$$

电阻消耗功率:

$$
P_{\mathrm{R}}=\frac{U_{\mathrm{N}}}{\sqrt{3}} \times I_{\mathrm{R}}
$$

式中, $R$ 为中性点接地电阻值 $(\Omega)$; $U_{\mathrm{N}}$ 为系统额定线 (标称电压) 电压 $(\mathrm{kV})$; $U_{\mathrm{R}}$ 为电 阻额定电压 $(\mathrm{kV}) ; I_{\mathrm{R}}$ 为电阻电流 $(\mathrm{A}) ; I_{\mathrm{C}}$ 为系统单相对地短路时电容电流 $(\mathrm{A})$; $K$ 为单 相对地短路时电阻电流与电容电流的比值, 一般取 1.1 。

例题 7-45 7-46: 某 110/35/10 kV 变电站, $110 \mathrm{kV}$ 和 $35 \mathrm{kV}$ 采用敞开式配电装置, $10 \mathrm{kV}$ 采用户内配电装置, 变压器三侧均采用架空套管出线。正常运行方式下任一路 $110 \mathrm{kV}$ 电源线路带全所负荷, 另一路热备用, 两台变压器分列运行, 避雷器选用阀式避雷器。

其中: $110 \mathrm{kV}$ 电源进线为架空线路, 约 $5 \mathrm{~km}$, 进线段设有 $2 \mathrm{~km}$ 架空避雷线, 主变压器 距 $110 \mathrm{kV}$ 母线避雷器最大电气距离为 $60 \mathrm{~m}$ 。

$35 \mathrm{kV}$ 系统以架空线路为主, 架空线路进线段设有 $2 \mathrm{~km}$ 架空避雷线, 主变压器距 $35 \mathrm{kV}$ 母线避雷器最大电气距离为 $60 \mathrm{~m}$ 。

$10 \mathrm{kV}$ 系统以架空线路为主, 主变压器距 $10 \mathrm{kV}$ 母线避雷器最大电气距离为 $20 \mathrm{~m}$ 。

请回答下列问题, 并列出解答过程。

7-45: 设 $35 \mathrm{kV}$ 系统以架空线路为主, 架空线路总长度约为 $60 \mathrm{~km}, 35 \mathrm{kV}$ 架空线路的单 相接地电容电流约为 $0.1 \mathrm{~A} / \mathrm{km}$ 。10 kV 系统以钢筋混凝土杆塔架空线路为主, 架空线路总长 度约为 $30 \mathrm{~km}$, 架空线路的单相接地电容电流约为 $0.03 \mathrm{~A} / \mathrm{km}$ 。电缆线路总长度约为 $8 \mathrm{~km}$, 电缆线路的单相接地电容电流约为 $1.6 \mathrm{~A} / \mathrm{km} 。 10 \mathrm{kV}$ 系统及 $35 \mathrm{kV}$ 系统的接地方式选择（假 定 $10 \sim 35 \mathrm{kV}$ 系统在接地故障条件下仍需短时运行), 下列哪一项是正确的? (供配电 2011 年考题)

(A) $10 \mathrm{kV}$ 及 $35 \mathrm{kV}$ 系统均采用不接地方式

(B) $10 \mathrm{kV}$ 及 $35 \mathrm{kV}$ 系统均采用经消弧线圈接地方式

(C) $10 \mathrm{kV}$ 系统采用高电阻接地方式, $35 \mathrm{kV}$ 系统采用低电阻接地方式

(D) $10 \mathrm{kV}$ 系统采用经消弧线圈接地方式, $35 \mathrm{kV}$ 系统采用不接地方式

答案:【D】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 302 页 (第三版第 $152 \sim 153$ 页) 。

$35 \mathrm{kV}$ 系统 (架空线) 接地电容电流: $I_{\mathrm{C} 35}=1.13 \times 60 \times 0.1 \mathrm{~A}=6.78 \mathrm{~A}$

$10 \mathrm{kV}$ 系统 (架空线+电缆) 接地电容电流: $I_{\mathrm{C} 10}=1.16 \times(30 \times 0.03+8 \times 1.6) \mathrm{A}=15.9 \mathrm{~A}$

依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB 50064-2014 第 3.1.3 3. 1.5 条。

$35 \mathrm{kV}$ 系统接地电容电流小于 $10 \mathrm{~A}$, 采用不接地方式。

$10 \mathrm{kV}$ 系统接地电容电流大于 $10 \mathrm{~A}$, 采用经消弧线圈接地方式。

【知识点解析】

(1) 中性点不接地系统

1) $35 \mathrm{kV} 、 66 \mathrm{kV}$ 不直接连接发电机、由钢筋混凝土或金属杆塔的架空线路构成的系统 和所有 $6 \sim 20 \mathrm{kV}$ 系统, 当单相接地故障电容电流不超过 $10 \mathrm{~A}$ 时, 可采用不接地系统; 当超 过 $10 \mathrm{~A}$ 又需在接地故障条件下运行时, 应采用中性点谐振接地方式。
2) 不直接连接发电机的 $6 \sim 20 \mathrm{kV}$ 电缆线路构成的系统, 当单相接地故障电容电流 $\leqslant$ $10 \mathrm{~A}$ 时可采用不接地系统; 当大于 $10 \mathrm{~A}$ 又需在接地故障条件下运行时, 应采用中性点谐振 接地方式。 （2）中性点低电阻接地系统

6 35 kV 由电缆线路构成的配电系统、发电厂厂用电系统和除矿山外的工业企业供电系 统, 当单相接地故障电容电流较大时, 可采用低电阻接地系统。选择变压器中性点电阻器的 电阻时，在满足单相接地继电保护可靠性和过电压绝缘配合的前提下宜选用较大值。

(3) 中性点高电阻接地系统

$6 \sim 10 \mathrm{kV}$ 配电系统以及发电厂厂用电系统, 单相接地故障电容电流较小 ( $\leqslant 7 \mathrm{~A})$ 时, 可采用中性点高电阻接地系统, 故障电流应不大于 $10 \mathrm{~A}$ 。

7-46: 假定 $10 \mathrm{kV}$ 系统接地电容电流为 $36.7 \mathrm{~A}, 10 \mathrm{kV}$ 系统采用经消弧线圈接地方式。 消弧线圈的计算容量为下列哪一项数值? (供配电 2011 年考题)
(A) $275 \mathrm{kV} \cdot \mathrm{A}$
(B) $286 \mathrm{kV} \cdot \mathrm{A}$
(C) $332 \mathrm{kV} \cdot \mathrm{A}$
(D) $1001 \mathrm{kV} \cdot \mathrm{A}$

答案:【B】

解答过程: 依据《交流电气装置的过电压保护和绝缘配合设计规范》GB 50064-2014 第3.1.6 条。

消弧线圈容量为:

$$
W=1.35 I_{\mathrm{C}} \frac{U_{\mathrm{N}}}{\sqrt{3}}=1.35 \times 36.7 \times \frac{10}{\sqrt{3}} \mathrm{kV} \cdot \mathrm{A}=286 \mathrm{kV} \cdot \mathrm{A}
$$

## 【知识点解析】

自动跟踪补偿消弧装置消弧部分的容量应根据系统远景的发展规划确定, 并应按下式 计算:

$$
W=1.35 I_{\mathrm{C}} \frac{U_{\mathrm{N}}}{\sqrt{3}}
$$

式中, $W$ 为自动跟踪补偿消弧装置消弧部分的容量 $(\mathrm{kV} \cdot \mathrm{A}) ; I_{\mathrm{C}}$ 为接地电容电流 $(\mathrm{A})$; $U_{\mathrm{N}}$ 为系统标称电压 $(\mathrm{kV})$ 。

电网的电容电流, 应包括有电气连接的所有架空线路、电缆线路的电容电流, 并计及 厂、所母线和电器的影响。该电容电流应取最大运行方式下的电流。计算电网的电容电流 时, 应考虑电网 5 10 年的发展。

例题 7-47 7-51: 某 $35 \mathrm{kV}$ 变电所, 设 35/10 kV 变压器 1 台、10 kV 馈出回路若干。请 解答该变电所 $10 \mathrm{kV}$ 系统考虑采用不同接地方式时所遇到的几个问题。

7-47: 已知变电所在最大运行方式下 $10 \mathrm{kV}$ 架空线路和电缆线路的电容电流分别为 $3 \mathrm{~A}$ 和 $9 \mathrm{~A}$, 变电所设备产生的电容电流不计。生产工业要求系统在单相接地故障情况下继续运 行，则按过补偿考虑消弧线圈补偿容量的计算值为下列哪一项? (供配电 2014 年考题)
(A) $60 \mathrm{kV} \cdot \mathrm{A}$
(B) $70 \mathrm{kV} \cdot \mathrm{A}$
(C) $94 \mathrm{kV} \cdot \mathrm{A}$
(D) $162 \mathrm{kV} \cdot \mathrm{A}$

答案:【C】

解答过程: 依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB 50064-2014 第 3.1 .6 条或《工业与民用供配电设计手册》第四版 (上册) 第 405 406 页 (第三版第 $221 \sim 222$ 页)。

变电所设备产生的电容电流不计 (整容系数为 1 ), 消弧线圈补偿容量为

$$
Q=K\left(I_{\mathrm{C} 1}+I_{\mathrm{C} 2}\right) \frac{U_{\mathrm{r}}}{\sqrt{3}}=1.35 \times(3+9) \times \frac{10}{\sqrt{3}} \mathrm{kV} \cdot \mathrm{A}=94 \mathrm{kV} \cdot \mathrm{A}
$$

7-48: 假定变电所 $10 \mathrm{kV}$ 系统的电容电流为 $44 \mathrm{~A}$, 经计算选择的消弧线圈电感电流为 $50 \mathrm{~A}$, 采用了消弧线圈后的系统中性点位移电压为下列哪一项?（阻尼率取 $4 \%$ ）（供配电 2014 年考题)
(A) $800 \mathrm{~V}$
(B) $325 \mathrm{~V}$
(C) $300 \mathrm{~V}$
(D) $130 \mathrm{~V}$

答案:【B】

解答过程: 依据《导体和电器选择设计技术规定》 DL/T 5222-2005 第 18.1.7 条或 《工业与民用供配电设计手册》第四版 (上册) 第 405 406 页 (第三版第 221 222 页)。

实际运行时脱谐度:

$$
v=\frac{I_{\mathrm{C}}-I_{\mathrm{L}}}{I_{\mathrm{C}}}=\frac{44-50}{44}=-0.136
$$

采用了消弧线圈后的系统中性点位移电压:

$$
U_{0}=\frac{U_{\mathrm{bd}}}{\sqrt{d^{2}+v^{2}}}=\frac{\frac{10}{\sqrt{3}} \times 0.8 \%}{\sqrt{0.04^{2}+(-0.136)^{2}}} \mathrm{~V}=325 \mathrm{~V}
$$

## 【知识点解析】

消弧线圈脱谐度与中性点位移电压:

中性点经消弧线圈接地的电网，在正常情况下，长时间中性点位移电压不应超过额定相 电压的 $15 \%$, 脱谐度一般不大于 $10 \%$ (绝对值), 消弧线圈分接头宜选用 5 个(宜采用具有 自动跟踪补偿功能的消弧装置) 。

中性点经消弧线圈接地的发电机, 在正常情况下, 长时间中性点位移电压不应超过额定 相电压 $10 \%$, 考虑到限制传递过电压等因素, 脱谐度不宜超过 $\pm 30 \%$, 消弧线圈的分接头应 满足脱谐度的要求。

中性点位移电压 $U_{0}$ 可按下式计算:

$$
U_{0}=\frac{U_{\mathrm{bd}}}{\sqrt{d^{2}+v^{2}}}
$$

脱谐度可按下式计算:

$$
v=\frac{I_{\mathrm{C}}-I_{\mathrm{L}}}{I_{\mathrm{C}}}
$$

式中， $U_{0}$ 为中性点位移电压 $(\mathrm{kV})$; $U_{\mathrm{bd}}$ 为消弧线圈投入前电网或发电机回路中性点不对 称电压, 可取 $0.8 \%$ 相电压; $d$ 为阻尼率, 一般对 $60 \sim 110 \mathrm{kV}$ 架空线路取 $3 \%$, $35 \mathrm{kV}$ 及以 下架空线路取 $5 \%$, 电缆线路取 $2 \% \sim 4 \% ; v$ 为脱谐度; $I_{\mathrm{C}}$ 为电网或发电机回路的电容电流 (A); $I_{\mathrm{L}}$ 为消弧线圈电感电流 $(\mathrm{A})$ 。注: $U_{\mathrm{bd}}$ 当接在接地变压器的二次侧时其电压是 $220 \mathrm{~V}$ 或 $100 \mathrm{~V}$ 。

7-49: 假定该变电所 $10 \mathrm{kV}$ 系统单相接地电容电流为 $5 \mathrm{~A}$, 为了防止谐振对设备造成 损坏, 中性点采用经高电阻接地方式, 则接地电阻器的阻值为下列哪一项? (供配电 2014 年考题)
(A) $1050 \Omega$
(B) $1155 \Omega$
(C) $1818 \Omega$
(D) $3149 \Omega$

答案:【A】 解答过程：依据《导体和电器选择设计技术规定》 DL/T 5222-2005。 接地电阻器的阻值为

$$
R=\frac{U_{\mathrm{N}}}{K I_{\mathrm{C}} \sqrt{3}} \times 10^{3}=\frac{10}{1.1 \times 5 \sqrt{3}} \times 10^{3} \Omega=1050 \Omega
$$

7-50: 假定 $10 \mathrm{kV}$ 馈出线主要由电缆线路构成, 变压器 $10 \mathrm{kV}$ 侧中性点可以引出, 拟采 用经低电阻接地方式。如果系统单相接地电流值为 $320 \mathrm{~A}$, 则接地电阻值的阻值和单相接地 时最大消耗功率为下列哪一项? (供配电 2014 年考题)
(A) $18 \Omega, 1939 \mathrm{~kW}$
(B) $18 \Omega, 3200 \mathrm{~kW}$
(C) $31 \Omega, 1939 \mathrm{~kW}$
(D) $31 \Omega, 3200 \mathrm{~kW}$

答案:【A】

解答过程: 依据《导体和电器选择设计技术规定》 DL/T 5222-2005 的 18.2.6 节或 《工业与民用供配电设计手册》第四版（上册）第 407 408 页 (第三版第 220 221 页)。

电阻的额定电压:

$$
U_{\mathrm{R}}=1.05 \frac{U_{\mathrm{N}}}{\sqrt{3}}=1.05 \times \frac{10 \times 10^{3}}{\sqrt{3}} \mathrm{~V}=6062 \mathrm{~V}
$$

电阻值:

$$
R_{\mathrm{N}}=\frac{U_{\mathrm{N}}}{\sqrt{3} I_{\mathrm{d}}}=\frac{10}{320 \sqrt{3}} \times 10^{3} \Omega=18 \Omega
$$

接地电阻消耗功率:

$$
P_{\mathrm{R}}=I_{\mathrm{d}} U_{\mathrm{R}}=0.32 \times 6062 \mathrm{~kW}=1939.9 \mathrm{~kW}
$$

## 【知识点解析】

中性点低电阻接地系统:

6 35 kV 由电缆线路构成的配电系统、发电厂厂用电系统和除矿山外的工业企业供电系 统, 单相接地故障电容电流较大时, 可采用低电阻接地系统, 电阻阻值一般在 $10 \sim 20 \Omega$, 单 相接地故障电流为 $100 \sim 1000 \mathrm{~A}$ 。该接地系统在系统接地时应采取保护动作跳闸, 因此应考 虑供电可靠性的要求。选择变压器中性点电阻器的电阻时, 在满足单相接地继电保护可靠性 和过电压绝缘配合的前提下宜选用较大值, 以减轻对通信的影响, 降低接地装置的接触电位 差、跨步电位差和降低电阻器的容量。

当中性点采用经单相配电变压器接地时, 接地电阻选择计算如下。

电阻的额定电压:

$$
U_{\mathrm{R}} \geqslant 1.05 \frac{U_{\mathrm{N}}}{\sqrt{3}}
$$

电阻值:

$$
R_{\mathrm{N}}=\frac{U_{\mathrm{N}}}{\sqrt{3} I_{\mathrm{d}}}
$$

接地电阻消耗功率:

$$
P_{\mathrm{R}}=I_{\mathrm{d}} U_{\mathrm{R}}
$$

式中, $R_{\mathrm{N}}$ 为中性点接地电阻值 $(\Omega) ; U_{\mathrm{N}}$ 为系统线电压 $(\mathrm{V}) ; I_{\mathrm{d}}$ 为选定的单相接地电流 $(\mathrm{A})$ 。 7-51：假定变压器 $10 \mathrm{kV}$ 侧中性点可以引出, 拟采用经单相接地变压器电阻接地。已知 变电所在最大运行方式下的单相接地电容电流为 $16 \mathrm{~A}$ ( 接地变压器过负荷系数为 1.2 , 接地 变压器二次电压为 $220 \mathrm{~V}$ ), 该接地变压器的最小额定容量和电阻器的阻值为下列哪一项? (精确到小数点后两位) (供配电 2014 年考题)
(A) $500 \mathrm{kV} \cdot \mathrm{A}, 0.16 \Omega$
(B) $100 \mathrm{kV} \cdot \mathrm{A}, 0.48 \Omega$
(C) $160 \mathrm{kV} \cdot \mathrm{A}, 0.52 \Omega$
(D) $200 \mathrm{kV} \cdot \mathrm{A}, 0.82 \Omega$

答案:【B】

解答过程: 依据《导体和电器选择设计技术规定》 DL/T 5222-2005 的 18.2 节和 18.3 节或 《工业与民用供配电设计手册》第四版 (上册) 第 407 408 页 (第三版第 220 221 页)。

变压器变比:

$$
n_{\varphi}=\frac{10}{\sqrt{3}} / 0.22=26.24
$$

接地电阻值:

$$
R_{\mathrm{N} 2}=\frac{U_{\mathrm{N}} \times 10^{3}}{1.1 \sqrt{3} I_{\mathrm{C}} n_{\varphi}^{2}}=\frac{10 \times 10^{3}}{1.1 \sqrt{3} \times 16 \times 26.24^{2}} \Omega=0.48 \Omega
$$

中性点采用经单相配电变压器接地时, 接地变压器容量:

$$
S_{\mathrm{N}} \geqslant \frac{1}{K} U_{2} I_{2}=\frac{1}{1.2} \times 0.22 \times 16 \times 26.24 \times 1.1 \mathrm{kV} \cdot \mathrm{A}=84.7 \mathrm{kV} \cdot \mathrm{A}
$$

或者:

$$
S_{\mathrm{N}} \geqslant \frac{U_{\mathrm{N}}}{\sqrt{3} K n_{\varphi}} I_{2}=\frac{10}{\sqrt{3}} \times \frac{1}{1.2 \times 26.24} \times 16 \times 26.24 \times 1.1 \mathrm{kV} \cdot \mathrm{A}=84.7 \mathrm{kV} \cdot \mathrm{A}
$$

采用单相接地变压器, 所以选择 $100 \mathrm{kV} \cdot \mathrm{A}$ 。

## 【知识点解析】

## (1) 三相接地变压器

三相接地变压器的作用是在系统为 $\mathrm{D}$ 型接线或 $\mathrm{Y}$ 型接 线中性点无法引出时, 引出中性点用于加接消弧线圈或电 阻，接地变除不仅可带消弧圈，也可带二次负载，可代替站 用变，从而节省投资费用。

(2) 单相接地变压器

在发电机、变压器系统有中性点引出时, 也可采用中性 点接入单相接地变压器, 在其二次侧接入小电阻来满足中性

1) 接地变压器一般参数选择

(1) 接地变压器的额定电压: 安装在发电机或变压器中性点的单相接地变压器额定一次 电压, 即

$$
U_{\mathrm{Nb}}=U_{\mathrm{N}}
$$

式中, $U_{\mathrm{N}}$ 为发电机或变压器额定一次线电压 $(\mathrm{kV})$ 。

接于系统母线三相接地变压器额定一次电压应与系统额定电压一致, 接地变压器二次电 压可根据负载特性确定。

(2) 接地变压器的绝缘水平应与连接系统绝缘水平相一致。

(3) 接地变压器一次电压不小于高压厂用电系统额定相电压, 二次电压决定于变压器的 供货和接地继电器的技术规范，一般为 $100 \sim 220 \mathrm{~V}$ 。

2) 接地变压器的额定容量

(1) 单相接地变压器的额定容量:

$$
S_{\mathrm{N}} \geqslant \frac{1}{K} U_{2} I_{2}=\frac{U_{\mathrm{N}}}{\sqrt{3} K n_{\varphi}} I_{2}(\mathrm{kV} \cdot \mathrm{A})
$$

式中, $U_{\mathrm{N}}$ 为发电机或变压器额定一次线电压 $(\mathrm{kV}) ; U_{2}$ 为接地变压器二次电压 $(\mathrm{kV}) ; I_{2}$ 为 二次电阻电流 $(\mathrm{A}) ; K$ 为变压器的过负荷系数 (由变压器制造厂提供)。

(2) 三相接地变压器, 其额定容量应与消弧线圈或接地电阻容量相匹配。若带有二次绕 组还应考虑二次负荷容量。

对 $\mathrm{Z}$ 型或 Ynd 接线三相接地变压器, 若中性点接消弧线圈或电阻, 则接地变压器容 量为

$$
S_{\mathrm{N}} \geqslant Q_{\mathrm{x}}, S_{\mathrm{N}} \geqslant P_{\mathrm{r}}
$$

式中, $Q_{\mathrm{x}}$ 为消弧线圈额定容量; $P_{\mathrm{r}}$ 为接地电阻额定容量。

对 $\mathrm{Y} /$ 开口 $\mathrm{D}$ 接线接地变压器 (三台单相), 若中性点接消弧线圈或电阻, 则接地变压 器容量为

$$
S_{\mathrm{N}} \geqslant \sqrt{3} Q_{\mathrm{x}} / 3, S_{\mathrm{N}} \leqslant \sqrt{3} P_{\mathrm{r}} / 3
$$

(3) 当中性点采用经单相配电变压器接地时, 接地电阻选择计算如下。 电阻值:

$$
R_{\mathrm{N} 2}=\frac{U_{\mathrm{N}} \times 10^{3}}{1.1 \times \sqrt{3} I_{\mathrm{C}} n_{\varphi}^{2}}
$$

接地电阻消耗功率:

$$
\begin{gathered}
P_{\mathrm{R}}=I_{\mathrm{R} 2} U_{\mathrm{N} 2} \times 10^{-3}=\frac{U_{\mathrm{N}} \times 10^{3}}{\sqrt{3} n_{\varphi} R_{\mathrm{N} 2}} \frac{U_{\mathrm{N}}}{\sqrt{3} n_{\varphi}}=\frac{U_{\mathrm{N}}^{2}}{3 n_{\varphi}^{2} R_{\mathrm{N} 2}} \times 10^{3} \\
n_{\varphi}=\frac{U_{\mathrm{N}} \times 10^{3}}{\sqrt{3} U_{\mathrm{N} 2}}
\end{gathered}
$$

式中, $n_{\varphi}$ 为降压变压器一、二次之间的变比; $I_{\mathrm{R} 2}$ 为二次电阻上流过的电流 $(\mathrm{A}) ; U_{\mathrm{N} 2}$ 为单相 配电变压器的二次电压 $(\mathrm{V}) ; R_{\mathrm{N} 2}$ 为间接接入的电阻值。

例题 7-52 7-54: 某 110/10 kV 变电所, 变压器容量为 $2 \times 25 \mathrm{MV} \cdot \mathrm{A}$, 两台变压器一台 工作一台备用。变电所的计算负荷为 $17000 \mathrm{kV} \cdot \mathrm{A}$ 。变电所采用室外布置, $10 \mathrm{kV}$ 设备采用 室内布置。变电所所在地的海拔高度为 $2000 \mathrm{~m}$, 户外设备运行的环境温度为 $-25 \sim 45^{\circ} \mathrm{C}$, 且 冬季时有冰雪天气，在最大运行方式下 $10 \mathrm{kV}$ 母线的三相稳态短路电流有效值为 $20 \mathrm{kA}$ (回 路的总电阻小于总电抗的三分之一), 请解答下列问题。

7-52: $110 / 10 \mathrm{kV}$ 变电所 $10 \mathrm{kV}$ 供电线路中, 电缆总长度约为 $32 \mathrm{~km}$, 无架空地线的钢筋 混凝土电杆架空线路 $10 \mathrm{~km}$, 若采用消弧线圈经接地变压器接地, 使接地故障点的残余电流 小于等于 $10 \mathrm{~A}$ 。则消弧线圈的容量（计算值）应为下列哪项数值?（供配电 2013 年考题）
(A) $32.74 \mathrm{kV} \cdot \mathrm{A}$
(B) $77.94 \mathrm{kV} \cdot \mathrm{A}$
(C) $251.53 \mathrm{kV} \cdot \mathrm{A}$
(D) $284.26 \mathrm{kV} \cdot \mathrm{A}$

答案:【C】

解答过程: 依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB 50064-2014 第 3.1 .6 条或《工业与民用供配电设计手册》第四版 (上册) 第 405 406 页 (第三版第 $221 \sim 222$ 页)。

电网回路的电容电流:

$$
\begin{gathered}
I_{\mathrm{C} 1}=0.1 U_{\mathrm{r}} l=0.1 \times 10 \times 32 \mathrm{~A}=32 \mathrm{~A} \\
I_{\mathrm{C} 2}=2.7 U_{\mathrm{r}} l \times 10^{-3}=2.7 \times 10 \times 10 \times 10^{-3} \mathrm{~A}=0.27 \mathrm{~A} \\
I_{\mathrm{C}}=1.16 \times(32+0.27) \mathrm{A}=37.43 \mathrm{~A}
\end{gathered}
$$

消弧线圈的容量 (计算值) :

$$
\begin{gathered}
Q_{1}=I_{\mathrm{C}} \frac{U_{\mathrm{N}}}{\sqrt{3}}=37.43 \times \frac{10}{\sqrt{3}} \mathrm{kV} \cdot \mathrm{A}=216 \mathrm{kV} \cdot \mathrm{A} \\
Q_{2}=\left(I_{\mathrm{C}}+10\right) \frac{U_{\mathrm{N}}}{\sqrt{3}}=(37.43+10) \times \frac{10}{\sqrt{3}} \mathrm{kV} \cdot \mathrm{A}=274 \mathrm{kV} \cdot \mathrm{A}
\end{gathered}
$$

当容量为 $251.53 \mathrm{kV} \cdot \mathrm{A}$ 时是过补偿, 大于谐振容量并且使接地故障点的残余电流在 $0 \sim 10 \mathrm{~A}$ 之内。

【知识点解析】

残余电流法确定消弧线圈（自动跟踪补偿消弧装置）容量：

供配电系统采用中性点谐振接地系统时自动跟踪补偿消弧装置宜工作在过补偿状态。系 统发生接地故障时, 自动跟踪补偿消弧装置应使故障点的残余电流不超过 $10 \mathrm{~A}$, 残余电流在 $10 \mathrm{~A}$ 时补偿容量按照以下公式计算:

$$
I_{\mathrm{C}} \frac{U_{\mathrm{N}}}{\sqrt{3}}<Q \leqslant\left(I_{\mathrm{C}}+I_{0}\right) \frac{U_{\mathrm{N}}}{\sqrt{3}}
$$

式中, $Q$ 为补偿容量 $(\mathrm{kV} \cdot \mathrm{A}) ; I_{\mathrm{C}}$ 为电网回路的电容电流 $(\mathrm{A}) ; I_{0}$ 为故障点的残余电流 (过补偿时为感性电流 $\mathrm{A}$ ); $U_{\mathrm{N}}$ 为电网 (标称电压) 或发电机回路的额定线电压 $(\mathrm{kV})$ 。

消弧线圈的分接头数量应满足调节脱谐度的要求, 宜选择 5 个, 通过调节分接头使故障 点的残余电流不超过 $10 \mathrm{~A}$ 。必要时可将系统分区运行。

7-53: 若 $110 / 10 \mathrm{kV}$ 变电所的 $10 \mathrm{kV}$ 系统的电容电流为 $35 \mathrm{~A}$, 阻尼率取 $3 \%$ 。当脱谐率 和长时间中性点位移电压满足规范要求且采用过补偿方式时, 消弧线圈的电感电流取值范围 为下列哪项数值? (供配电 201 年考题)
(A) $31.50 \sim 38.50 \mathrm{~A}$
(B) $34.0 \sim 38.50 \mathrm{~A}$
(C) $34.25 \sim 36.75 \mathrm{~A}$
(D) $36.54 \sim 38.50 \mathrm{~A}$

答案:【D】

解答过程: 依据《导体和电器选择设计技术规定》 DL/T 5222-2005 第 18.1.7 条或 《工业与民用供配电设计手册》第四版（上册）第 405 406 页 (第三版第 221 222 页)。

脱谐度计算:

$$
U_{0}=\frac{U_{\mathrm{bd}}}{\sqrt{d^{2}+v^{2}}}=U_{\mathrm{N}} / \sqrt{3} \times 15 \%=\frac{U_{\mathrm{N}} / \sqrt{3} \times 0.8 \%}{\sqrt{0.03^{2}+v^{2}}}
$$

计算出过补偿时脱谐度 $v=-0.044$ 。

消弧线圈的电感电流取值范围:

$$
v=\frac{I_{\mathrm{C}}-I_{\mathrm{L}}}{I_{\mathrm{C}}}
$$

$v=-0.044$ 时, $I_{\mathrm{L}} \geqslant I_{\mathrm{C}}(1-v)=35 \times(1+0.044) \mathrm{A}=36.54 \mathrm{~A}$

脱谐度一般不大于 $10 \%$ (绝对值), 当 $v=-0.1$ 时, $I_{\mathrm{L}} \leqslant I_{\mathrm{C}}\left(1-v^{\prime}\right)=35 \times(1+0.1) \mathrm{A}=$ 38. $5 \mathrm{~A}$ 。

综上所述, $36.54 \mathrm{~A}<I_{\mathrm{L}}<38.5 \mathrm{~A}_{\text {。 }}$

7-54: 若 $110 / 10 \mathrm{kV}$ 变电所的 $10 \mathrm{kV}$ 系统采用了 $\mathrm{YNd}$ 接线的三相接地变压器, 且中性点 经电阻接地, 下列哪项接地变压器容量选择是正确的? 为什么? ( $S_{\mathrm{N}}$ 为变压器的额定容量, $P_{\mathrm{r}}$ 为接地电阻额定容量。) (发输电 2011 年考题)
(A) $S_{\mathrm{N}}=U_{\mathrm{N}} I_{2} /\left(\sqrt{3} K n_{\varphi}\right)$
( B) $S_{\mathrm{N}} \leqslant P_{\mathrm{r}}$
( C) $S_{\mathrm{N}} \geqslant P_{\mathrm{r}}$
(D) $\mathrm{S}_{\mathrm{N}} \leqslant \sqrt{3} P_{\mathrm{r}} / 3$

答案:【C】

解答过程：依据《导体和电器选择设计技术规定》DL/T 5222-2005 第 18.3.4 条。

对 $\mathrm{Z}$ 型或 $\mathrm{YNd}$ 接线三相接地变压器, 若中性点接消弧线圈或电阻, 则接地变压器容 量为

$$
S_{\mathrm{N}} \geqslant Q_{\mathrm{x}}, S_{\mathrm{N}} \geqslant P_{\mathrm{r}}
$$

## 9 绝缘子与穿墙套管

## 【知识点说明】

1) 悬式绝缘子属于重要考点, 依据《66 kV 及以下架空电力线路设计规范》 GB 50061-2010、《导体和电器选择设计技术规定》 DL T 5222-2005、《工业与民用供配电设 计手册》第四版 (上册) 、《电力工程电气设计手册》 (电气一次部分) 等。要求熟练掌握 工频电压爬电比距法悬式绝缘子片数计算; 了解按内过电压法悬式绝缘子片数计算, 按大气 过电压法悬式绝缘子片数计算; 掌握预留零值绝缘子, 具体型号悬式绝缘子片数选择; 熟练 掌握海拔高度和杆塔高度等环境变化对绝缘子片数修正; 掌握绝缘子和金具机械强度验算。

注意: 采用工频电压爬电比距法计算时, 应依据《污秽条件下使用的高压绝缘子的选 择和尺寸确定 第 1 部分：定义、信息和一般原则》 GB/T 26218. 1-2010 (IEC TS 608151-2008), 原 GB/T 16434-1996 已废止。66 kV 及以下与 $110 \sim 750 \mathrm{kV}$ 悬式绝缘子依据和计 算方法都有很多不同点。内过电压法和大气过电压法对应绝缘子串正极性雷电冲击电压波 50\%放电电压和绝缘子串的工频湿闪电压计算, 依据《交流电气装置的过电压保护和绝缘配 合设计规范》GB/T 50064-2014。

2) 穿墙套管属于重要考点, 依据《导体和电器选择设计技术规定》 DL/T 5222-2005、 《工业与民用供配电设计手册》第四版 (上册) 等。要求熟练掌握环境条件对穿墙套管额定 电流和额定电压的修正。
3) 支持绝缘子和穿墙套管动、热稳定校验属于重要考点, 实用短路电流计算法的动、 热稳定校验依据《导体和电器选择设计技术规定》 DL/T 5222-2005 第 5 7 节、附录 F 和 《电力工程电气设计手册》 (电气一次部分) 第 8 章。但《工业与民用供配电设计手册》第 四版 (上册) 的 5.5 5.6 节增加了 IEC 法的动、热稳定校验, 由于采用 IEC 60865 - 12011、IEC 60865-2-2015 翻译稿编写, 因未能转化为中国标准, 仅建议学习使用, 本书给 出了例题。

## 依据书目:

《导体和电器选择设计技术规定》 DL/T 5222-2005

《66 kV 及以下架空电力线路设计规范》 GB 50061-2010

《110 750 kV 架空输电线路设计规范》GB 50545-2010

《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 50064-2014

《工业与民用供配电设计手册》第四版 (上册)

《电力工程电气设计手册》 (电气一次部分)

## 参考书目:

《污秽条件下使用的高压绝缘子的选择和尺寸确定 第 1 部分：定义、信息和一般原则》 GB/T 26218. 1-2010 ( IEC TS 60815-1-2008)

《高压配电装置设计技术规程》 DL/T 5352-2005

例题 7-55 7-57: 某 110/10 kV 变电所, 变压器容量为 $2 \times 25 \mathrm{MV} \cdot \mathrm{A}$, 两台变压器一台 工作一台备用。变电所的计算负荷为 $17000 \mathrm{kV} \cdot \mathrm{A}$ 。变电所采用室外布置, $10 \mathrm{kV}$ 设备采用 室内布置。变电所所在地的海拔高度为 $2000 \mathrm{~m}$, 最热月平均最高温度为 $45^{\circ} \mathrm{C}$, 最低温度为 $-20^{\circ} \mathrm{C}$, 且冬季时有冰雪天气，在最大运行方式下 $10 \mathrm{kV}$ 母线的三相稳态短路电流有效值为 $20 \mathrm{kA}$ (回路的总电阻小于总电抗的三分之一)，请解答下列问题。

7-55: $110 / 10 \mathrm{kV}$ 变压器 $10 \mathrm{kV}$ 出线经穿墙套管引入室内, 则穿墙套管的额定电压、额 定电流宜为下列哪组数值? (不考虑温度影响)（供配电 2013 年考题)
(A) $20 \mathrm{kV}, 1600 \mathrm{~A}$
(B) $20 \mathrm{kV}, 1000 \mathrm{~A}$
(C) $10 \mathrm{kV}, 1600 \mathrm{~A}$
(D) $10 \mathrm{kV}, 1000 \mathrm{~A}$

答案:【A】

解答过程: 依据《导体和电器选择设计技术规定》 DL/T 5222-2005 第 5.0.2 条、第 21.0.4 条和《工业与民用供配电设计手册》第四版（上册）第 315 页表 5.2-3 (第三版第 204 页式 $(5-8))$ 。

按长期回路持续工作电流确定穿墙套管额定电流:

$$
I=1.05 \times \frac{S}{\sqrt{3} U}=1.05 \times \frac{25000}{\sqrt{3} \times 10.5} \mathrm{~A}=1443 \mathrm{~A}
$$

环境温度修正: $I_{\mathrm{xu}}=I_{\mathrm{n}} \sqrt{\frac{90-t}{90-40}}=1600 \times \sqrt{\frac{90-45}{50}} \mathrm{~A}=1517 \mathrm{~A}, I_{\mathrm{xu}}>I$, 选 $1600 \mathrm{~A}$

因为有冰雪，宜采用高一级电压的产品，选用 $20 \mathrm{kV}$ 。

## 【知识点解析】

发电厂与变电所的 $3 \sim 20 \mathrm{kV}$ 屋外支柱绝缘子和穿墙套管, 当有冰雪时, 宜采用高一级电 压的产品。对于 $3 \sim 6 \mathrm{kV}$ 者, 也可采用提高两级电压的产品。

7-56: $110 / 10 \mathrm{kV}$ 变压器 $10 \mathrm{kV}$ 出线经穿墙套管引人室内。假如 $10 \mathrm{kV}$ 配电室内无机械 通风, 穿墙套管额定电流为 $1600 \mathrm{~A}$, 在该环境温度下的穿墙套管额定电流最接近下列哪组 数值?
(A) $1600 \mathrm{~A}$
(B) $1312 \mathrm{~A}$
(C) $1208 \mathrm{~A}$
(D) $1000 \mathrm{~A}$

答案:【B】

解答过程：依据《导体和电器选择设计技术规定》 DL/T 5222-2005 第 5.0.3 条。

$10 \mathrm{kV}$ 配电室内长期实际环境温度为 $50^{\circ} \mathrm{C}$ (最热月平均最高温度加 $5^{\circ} \mathrm{C}$ ), 穿墙套管额 定电流修正后:

$$
\left.I_{\mathrm{t}}=I_{\mathrm{e}} \times[1-0.018 \times(50-40)]=1600 \times 0.82 \mathrm{~A}=1312 \mathrm{~A} \text { (空气温度 }>40^{\circ} \mathrm{C} \text { 时 }\right)
$$

依据《电力工程电气设计手册》 (电气一次部分) 第 255 页。

在 $50^{\circ} \mathrm{C}$ 环境温度下的穿墙套管额定电流为

$$
I_{\mathrm{xu}}=I_{\mathrm{n}} \sqrt{\frac{85-t}{45}}=1600 \times \sqrt{\frac{85-50}{45}} \mathrm{~A}=1411 \mathrm{~A}
$$

7-57: $110 / 10 \mathrm{kV}$ 变压器 $10 \mathrm{kV}$ 出线经穿墙套管引人室内, 三相矩形母线水平布置平放。 已知穿墙套管与最近的一组母线支撑绝缘子的距离为 $800 \mathrm{~mm}$, 穿墙套管的长度为 $500 \mathrm{~mm}$, 相间距离为 $300 \mathrm{~mm}$, 绝缘子上受力的折算系数取 1 。则穿墙套管的最小弯曲破坏负 荷为下列哪项数值? (供配电 2013 年考题改编)
(A) $500 \mathrm{~N}$
(B) $1000 \mathrm{~N}$
(C) $2000 \mathrm{~N}$
(D) $4000 \mathrm{~N}$

答案:【C】

解答过程: 依据《电力工程电气设计手册》 (电气一次部分) 第 255 页或《工业民用配 电设计手册》第三版第 212 页表 5-10。

三相矩形 (单片) 母线水平布置平放实用短路电流计算法短路时电动力为

$$
F_{\mathrm{k} 3}=8.66 i_{\mathrm{p}}^{2} \frac{l_{\mathrm{r} 1}+l_{\mathrm{r} 2}}{D} \times 10^{-2}=8.66 \times(2.55 \times 20)^{2} \times \frac{800+500}{300} \times 10^{-2} \mathrm{~N}=976 \mathrm{~N}
$$

穿墙套管的最小弯曲破坏负荷:

$$
F_{\mathrm{ph}} \geqslant \frac{F_{\mathrm{k} 3}}{0.6}=\frac{976}{0.6} \mathrm{~N}=1626 \mathrm{~N}
$$

## 【知识点解析】

(实用短路电流计算法) 三相短路电流在绝缘套管上产生的作用力为

$$
F_{\mathrm{k} 3}=8.66 i_{\mathrm{p}}^{2} \frac{l_{\mathrm{r} 1}+l_{\mathrm{r} 2}}{D} \times 10^{-2}
$$

式中, $F_{\mathrm{k} 3}$ 为三相短路电流在绝缘套管上产生的作用力 $(\mathrm{N}) ; i_{\mathrm{p}}$ 为三相短路冲击电流 $(\mathrm{kA})$; $l_{\mathrm{r} 1}$ 为绝缘套管与最近的一个绝缘子间的距离 $(\mathrm{m}) ; l_{\mathrm{r} 2}$ 为绝缘套管本身的长度 $(\mathrm{m}) ; D$ 为导 体中心距离 $(\mathrm{m})$ 。

绝缘套管的动稳定应满足下面的条件，即

$$
i_{\mathrm{p}}<I_{\mathrm{d}} \text { 或 } F_{\mathrm{k} 3}<F_{\mathrm{th}}\left(F_{\mathrm{tv}}\right)
$$

式中， $i_{\mathrm{p}}$ 为三相短路冲击电流 $(\mathrm{kA}) ; I_{\mathrm{d}}$ 为绝缘套管的额定动稳定电流 $(\mathrm{kA}) ; F_{\mathrm{k} 3}$ 为三相短 路电流在绝缘套管上的作用力 $(\mathrm{N}) ; F_{\mathrm{th}}$ 为绝缘套管接线端子允许的静态水平力 $(\mathrm{N}) ; F_{\mathrm{tv}}$ 为绝缘套管接线端子允许的静态垂直力 $(N)$ 。

注: 《工业与民用供配电设计手册》第四版 (上册) 第 376 页表 5.5-15, 将穿墙套管 的弯曲破坏负荷校验, 更改为接线端子允许的静态水平力和静态垂直力校验, 支持绝缘子未 改变。 例题 7-58: 假设 110/10 kV 变压器 $10 \mathrm{kV}$ 出线经穿墙绝缘套管引人室内, 室内 $10 \mathrm{kV}$ 配 电装置采用矩形铝母线, 每相母线由一片矩形铝镁合金导体组成, 采用等跨距绝缘子支撑 (等效于等距简支梁), 已知: 母线为水平布置、坚放, 跨距为 $1 \mathrm{~m}$; 系统频率 $f=50 \mathrm{~Hz}$; 三 相对称短路电流初始值 $I_{\mathrm{k}}^{\prime \prime}=16 \mathrm{kA}$; 峰值短路电流的计算系数 $\kappa=1.35$; 导体高 $60 \mathrm{~mm}$ 、宽 $10 \mathrm{~mm}$; 单位长度上的质量 $m_{\mathrm{m}}^{\prime}=1.62 \mathrm{~kg} / \mathrm{m}$; 弹性模量 $E=70000 \mathrm{~N} / \mathrm{mm}^{2}$; 主导体截面模量 $W_{\mathrm{m}}=1 \times 10^{-6} \mathrm{~m}^{3}$ 。对应于屈服点应力为 $f_{\mathrm{y}}=180 \mathrm{~N} / \mathrm{mm}^{2}$ 。母线布置如图 7-10 所示, 当该母线 发生三相对称短路电流时使用 IEC 法确定支柱绝缘子的短路最大作用力为下列哪项数值?

(A) $633 \mathrm{~N}$
(B) $1740 \mathrm{~N}$
(C) $246 \mathrm{~N}$
(D) $803 \mathrm{~N}$

答案:【B】

解答过程: 依据《工业与民用供配电设计手册》第四版（上册）第 233 页、第 $333 \sim$ 334 页。

三相短路电流峰值: $i_{\mathrm{p}}=\sqrt{2} \kappa I_{\mathrm{k}}^{\prime \prime}=\sqrt{2} \times 1.35 \times 16 \mathrm{kA}=30.6 \mathrm{kA}=36 \times 10^{3} \mathrm{~A}$

真空磁导率 $\mu_{0}=4 \pi \times 10^{-7} \mathrm{H} / \mathrm{m}$

根据 $\frac{b}{d}=\frac{60}{10}=6 、 \frac{a}{d}=\frac{200}{10}=20 、 a_{1 \mathrm{~s}}=a$ 由 《配四》第 335 页图 5. 5-1 查得 $k_{1 \mathrm{~s}}=0.99$, 故 有效距离为

$$
a_{\mathrm{m}}=\frac{a}{k_{12}}=\frac{0.2}{0.99} \mathrm{~m}=0.202 \mathrm{~m}
$$

中间相母线的最大作用力

$$
\begin{aligned}
F_{\mathrm{m} 3} & =\frac{\sqrt{3} \mu_{0} i_{\mathrm{p}}^{2} l}{4 \pi a_{\mathrm{m}}} \\
& =\frac{\sqrt{3} \times 4 \pi \times 10^{-7} \times 30.6^{2} \times 10^{6} \times 1.0}{4 \pi \times 0.202} \mathrm{~N}=803 \mathrm{~N}
\end{aligned}
$$

不考虑重合闸影响, 查表 5.5-5 中 $V_{\sigma \mathrm{m}}=1, V_{\mathrm{rm}}=1$; 等跨距 (多跨) 绝缘子支撑连续梁查 表 5.5-3 中 $\beta=0.73$; 主导体截面模量 $W_{\mathrm{m}}=1 \times 10^{-6} \mathrm{~m}^{3}$ 。

该母线的导体弯曲应力

$$
\sigma_{\mathrm{m}, \mathrm{d}}=\frac{V_{\sigma, \mathrm{m}} V_{\mathrm{rm}} \beta F_{\mathrm{m}} l}{8 W_{\mathrm{m}}}=\frac{1 \times 1 \times 0.73 \times 803 \times 1}{8 \times 10^{-6}} \mathrm{MPa}=73 \mathrm{MPa}
$$

屈服点应力为 $f_{\mathrm{y}}=180 \mathrm{~N} / \mathrm{mm}^{2}$; 查表 5.5-3 得系数 $\alpha_{\mathrm{A}}=0.4, \alpha_{\mathrm{B}}=1.1 ; V_{\sigma \mathrm{m}}=1, V_{\mathrm{rm}}=1$ 查 表 5. 5-5 得计算公式为 支柱绝缘子的作用力为

$$
V_{\mathrm{F}} V_{\mathrm{rm}}=\frac{0.8 f_{\mathrm{y}}}{\sigma_{\mathrm{m}, \mathrm{d}}}=1.97
$$

对于支柱绝缘子外侧 $\mathrm{A}$ 受到的作用力为

$$
F_{\mathrm{r}, \mathrm{d}}=V_{\mathrm{F}} V_{\mathrm{rm}} \alpha F_{\mathrm{m} 3}
$$

$$
F_{\mathrm{r}, \mathrm{d}}=1.97 \times 0.4 \times 803 \mathrm{~N}=633 \mathrm{~N}
$$

对于支柱绝缘子内侧 $\mathrm{B}$ 受到的作用力为

$$
F_{\mathrm{r}, \mathrm{d}}=1.97 \times 1.1 \times 803 \mathrm{~N}=1740 \mathrm{~N}
$$

故支柱绝缘子的短路最大作用力为 $1740 \mathrm{~N}$ 。

## 【知识点解析】

硬导体支架的受力计算:

硬导体支架的受力是指绝缘子顶部受到的弯曲力, 该力不应大于支架和绝缘子制造厂家 给出的规定值。

支架的受力可按下式计算:

$$
F_{\mathrm{r}, \mathrm{d}}=V_{\mathrm{F}} V_{\mathrm{rm}} \alpha F_{\mathrm{m}}
$$

式中, $F_{\mathrm{r}, \mathrm{d}}$ 为硬导体支架的计算最大受力 $(\mathrm{N}) ; F_{\mathrm{m}}$ 为短路时主导体间的最大受力 $(\mathrm{N}) ; V_{\mathrm{F}}$ 为作用在支架上的动态力与静态力之比, 可选取《配四》第 353 页表 5.5-5 中的最大值; $V_{\mathrm{rm}}$ 为三相自动重合闸装置不成功合闸与成功合闸在主导体产生的应力之比，可选取表 5.5-5 中的最大值; $\alpha$ 为支架的系数，可由表 5.5-3 查得。

主导体间的最大受力 $F_{\mathrm{m}}$, 在系统为三相短路时应采用 $F_{\mathrm{m} 3}$, 为两线间短路时应采 用 $F_{\mathrm{m} 2}$ 。

例题 7-59: 假设 $110 / 10 \mathrm{kV}$ 变压器 $10 \mathrm{kV}$ 出线经穿墙绝缘套管引人室内, 直接连接室内 $10 \mathrm{kV}$ 配电装置的矩形铝母线, 每相母线由一片矩形铝镁合金导体组成, 采用等跨距绝缘子 支撑 (等效于等距简支梁), 已知: 母线为水平布置、坚放, 跨距为 $1 \mathrm{~m}$; 导体截面积为 $600 \mathrm{~mm}^{2}$; 系统频率 $f=50 \mathrm{~Hz}$; 三相对称短路电流初始值 $I_{\mathrm{k}}^{\prime \prime}=24 \mathrm{kA}$; 峰值短路电流的计算系 数 $\kappa=1.8$; 三相稳态短路电流 $I_{\mathrm{k}}=19.2 \mathrm{kA}$; 短路电流持续时间 $T_{\mathrm{k}}=0.8 \mathrm{~s}$ 。穿墙绝缘套管短 路的初始温度为 $65^{\circ} \mathrm{C}$; 短路的结束温度为 $170^{\circ} \mathrm{C}$; 额定短时间 $T_{\mathrm{kr}}=1 \mathrm{~s}$, 额定短时耐受电流 $I_{\mathrm{thr}}=30 \mathrm{kA}$ 。若该母线发生三相对称短路时, 使用 IEC 法计算校验该穿墙绝缘套管的热等效 短路电流为下列何值, 是否通过校验?
(A) $22.9 \mathrm{kA}$ ，满足
(B) $26.5 \mathrm{kA}$ ，满足
(C) $3.21 \mathrm{kA}$, 满足
(D) $35.6 \mathrm{kA}$, 满足

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 239 240 页、第 $378 \sim 380$ 页。

根据系统频率 $f=50 \mathrm{~Hz}$, 计算系数 $\kappa=1.8$, 短路电流持续时间 $T_{\mathrm{k}}=0.8 \mathrm{~s}, f T_{\mathrm{k}}=50 \times 0.8=$ $40, I_{\mathrm{k}}^{\prime \prime} / I_{\mathrm{k}}=24 / 19.2=1.25$, 查 《配四》第 239 页图 4.3-10 中 $m=0.05$, 查图 4.3-11 中 $n=$ 0.86 , 热等效短路电流为

$$
I_{\mathrm{th}}=I_{\mathrm{k}}^{\prime \prime} \sqrt{m+n}=24.0 \sqrt{0.05+0.86} \mathrm{kA}=22.9 \mathrm{kA}
$$

当 $T_{\mathrm{k}}=0.8 \mathrm{~s}<T_{\mathrm{kr}}=1 \mathrm{~s}$ 时, 穿墙绝缘套管短时热稳定校验:

## 【知识点解析】

$$
I_{\mathrm{th}}=22.9 \mathrm{kA}<I_{\mathrm{thr}}=30 \mathrm{kA} \text {, 满足热稳定要求 }
$$

高压电器和开关设备的短时热强度 (热稳定) 校验应满足:

当 $T_{\mathrm{k}} \leqslant T_{\mathrm{kr}}$ 时

$$
I_{\mathrm{th}} \leqslant I_{\mathrm{thr}}
$$

当 $T_{\mathrm{k}} \geqslant T_{\mathrm{kr}}$ 时

$$
I_{\mathrm{th}} \leqslant I_{\mathrm{thr}} \sqrt{\frac{T_{\mathrm{kr}}}{T_{\mathrm{k}}}}
$$

式中, $T_{\mathrm{k}}$ 为短路电流持续时间 $(\mathrm{s}) ; T_{\mathrm{kr}}$ 为高压电器和开关设备的额定短路时间 $(\mathrm{s}) ; I_{\mathrm{th}}$ 为 热等效短路电流 $(\mathrm{A}) ; I_{\mathrm{thr}}$ 为高压电器和开关设备的额定短时耐受电流 $(\mathrm{A})$ 。

例题 7-60 7-64: 某 35 kV 架空配电线路设计采用钢筋混凝土电杆、铁横担、钢芯铝绞 线、悬式绝缘子组成的绝缘子串, 请解答下列关于架空电力线路设计和导线力学计算中的几 个问题。

7-60: 已知悬式绝缘子泄漏比距为 $\lambda=2 \mathrm{~cm} / \mathrm{kV}$ ，每片绝缘子的泄漏距离为 $L_{0}=30 \mathrm{~cm}$ 。 按额定电压和泄漏比距选择, 悬式绝缘子片数为多少片?
(A) 1
(B) 2
(C) 3
(D) 4

答案:【D】

解答过程: 依据《电力工程电气设计手册》 (电气一次部分) 第 257 页和《导体和电器 选择设计技术规定》DL/T 5222-2005 第 21.0.9 条及条文说明。

额定电压和泄漏比距选择悬式绝缘子片数:

$n \geqslant \lambda \frac{U_{\mathrm{e}}}{L_{0}}=2 \times \frac{35}{30}$ 片 $^{2}=2.33$ 片, 悬式绝缘子增加 1 片零值绝缘子, 即 3.33 片, 取 4 片

7-61: 已知综合系数 $K_{\Sigma}=0.9$, 内过电压计算倍数为 1.2 。按内过电压选择, 绝缘子串 的工频湿闪电压 $U_{\mathrm{s}}$ 和悬式绝缘子的片数为下列哪一项?
(A) $25 \mathrm{kV}, 3$ 片
(B) $26 \mathrm{kV}, 3$ 片
(C) $31 \mathrm{kV}, 4$ 片
(D) $30 \mathrm{kV} ， 5$ 片

答案:【C】

解答过程: 依据《电力工程电气设计手册》 (电气一次部分) 第 257 页和《导体和电器 选择设计技术规定》DL/T 5222-2005 第 21.0.9 条及条文说明。

绝缘子串的工频湿闪电压 $U_{\mathrm{s}}$ :

$$
U_{\mathrm{s}} \geqslant \frac{K U_{\mathrm{xg}}}{K_{\mathrm{\Sigma}}}=\frac{1.2 \times \frac{40.5}{\sqrt{3}}}{0.9} \mathrm{kV}=31 \mathrm{kV}
$$

查《电力工程电气设计手册》 (电气一次部分) 图 6-5 闪络电压曲线中, 工频湿闪电压 $31 \mathrm{kV}$ 时需要 3 片, 悬式绝缘子增加 1 片零值绝缘子, 取 4 片。

7-62: 已知大气过电压配合系统 $K_{\mathrm{e}}=1.45$, 避雷器 $5 \mathrm{kA}$ 下残压 $U_{\mathrm{ch}}=134 \mathrm{kV}$ 。按大气过 电压选择, 绝缘子串正极性雷电冲击电压波 $50 \%$ 放电电压 $U_{\mathrm{t} .50}$ 和耐张绝缘子的片数为下列 哪一项?
(A) $180 \mathrm{kV}, 3$ 片
(B) $185 \mathrm{kV}, 3$ 片
(C) $195 \mathrm{kV}, 4$ 片
(D) $195 \mathrm{kV} ， 5$ 片

答案:【D】

解答过程: 依据《电力工程电气设计手册》 (电气一次部分) 第 257 页和《导体和电器 选择设计技术规定》DL/T 5222-2005 第 21.0.9 条及条文说明。 绝缘子串正极性雷电冲击电压波 $50 \%$ 放电电压:

$$
U_{\mathrm{t} .50} \geqslant K_{\mathrm{e}} U_{\mathrm{ch}}=1.45 \times 134 \mathrm{kV}=194.3 \mathrm{kV}
$$

查《电力工程电气设计手册》 (电气一次部分) 图 6-5 闪络电压曲线中, 绝缘子串正极 性雷电冲击电压波 50\%放电电压 $194.3 \mathrm{kV}$ 时需要 3 片, 耐张绝缘子增加 2 片零值绝缘子, 取 5 片。

## 【知识点解析】

例题 7-60 7-62 介绍了《电力工程电气设计手册》(电气一次部分) 和《导体和电器 选择设计技术规定》DL/T 5222-2005 中的绝缘子串数选用方法。其中的绝缘子串的工频湿 闪电压和绝缘子串正极性雷电冲击电压波 $50 \%$ 放电电压在《交流电气装置的过电压保护和 绝缘配合设计规范》GB 50064-2014 规范第6 章绝缘配合中都有重新的定义和计算方法。

7-63: 已知该线路悬式绝缘子在运行工况下的最大设计荷载为 $3 \mathrm{kN}$, 则悬式绝缘子的 机械破坏载荷最小值应为下列哪一项?
(A) $2.5 \mathrm{kN}$
(B) $4.5 \mathrm{kN}$
(C) $6.0 \mathrm{kN}$
(D) $8.1 \mathrm{kN}$

答案:【D】

解答过程: 《66 kV 及以下架空电力线路设计规范》 GB 50061-2010 或《工业与民用供 配电设计手册》第四版 (上册) 第 410 页。

查表 7-11 中悬式绝缘子在运行工况下安全系数为 2.7 。

悬式绝缘子的机械破坏载荷最小值:

## 【知识点解析】

$$
F_{\mathrm{u}} \geqslant K F=2.7 \times 3 \mathrm{kN}=8.1 \mathrm{kN}
$$

$66 \mathrm{kV}$ 及以下架空电力线路绝缘子机械强度校验所用安全系数详见表 7-13。

表 7-13 绝缘子及金具的机械强度安全系数

| 类 型 | 安 全系 数 |  |  |
| :---: | :---: | :---: | :---: |
|  | 运 行 工 况 | 断 线 工 况 | 断 联 工 况 |
| 悬式绝缘子 | 2.7 | 1.8 | 1.5 |
| 针式绝缘子 | 2.5 | 1.5 | 1.5 |
| 蝶式绝缘子 | 2.5 | 1.5 | 1.5 |
| 瓷横担绝缘子 | 3.0 | 2.0 | - |
| 合成绝缘子 | 3.0 | 1.8 | 1.5 |
| 金具 | 2.5 | 1.5 | 1.5 |

7-64: 已知 $35 \mathrm{kV}$ 线路在海拔高度 $1000 \mathrm{~m}$ 以下空气清洁地区时, 悬式绝缘子串的绝缘 子数量为 3 片。假定该线路地处海拔高度 $3000 \mathrm{~m}$ 地区, 则线路悬式绝缘子串的绝缘子数量 最少应为下列哪一项?
(A) 3 片
(B) 4 片
(C) 5 片
(D) 6 片

答案:【B】

解答过程: 依据《66 kV 及以下架空电力线路设计规范》 GB 50061-2010 或《工业与民 用供配电设计手册》第四版 (上册) 第 325 页。

悬式绝缘子串的绝缘子数量海拔修正:

## 【知识点解析】

$$
N_{\mathrm{H}}=N[1+0.1(H-1)]=3[1+0.1 \times(3-1)] \text { 片=3.6 片, 取 } 4 \text { 片 }
$$

$66 \mathrm{kV}$ 及以下架空电力线路绝缘子海拔修正:

在海拔 1000 4000 m 地区, 当需要增加绝缘子数量来加强绝缘时, 而张绝缘子串的片 数应按下式修正。

$$
N_{\mathrm{H}}=N[1+0.1(H-1)]
$$

式中, $N_{\mathrm{H}}$ 为修正后的绝傢子片数; $N$ 为海拔 $1000 \mathrm{~m}$ 及以下地区绝缘子片数; $H$ 为海拔 $(\mathrm{km})$ 。

例题 7-65 7-66: 某变电站的 $110 \mathrm{kV}$ 主接线采用变压器线路组接线, $110 \mathrm{kV}$ 配电装置 采用屋外敞开式，站区属多雷区。

7-65: 假设该 $110 \mathrm{kV}$ 变电站属 II 级污秽区, 则变压器门型架构上的绝缘子串应为多少 片? (悬式绝缘子为 XWP-7 型, 单片泄露距离为 $40 \mathrm{~cm}$ ) (发输电 2012 年考题改编)
(A) 7 片
(B) 8 片
(C) 9 片
(D) 10 片

答案: 【B】

解答过程: 依据《110 750 kV 架空输电线路设计规范》 GB 50545-2010。

查表 B. 0.1 中 II 级污秽区爬电比距为 $2 \mathrm{~cm} / \mathrm{kV}$, 采用爬电比距法绝缘子串为

$$
n \geqslant \frac{\lambda U}{k_{\mathrm{e}} L_{01}}=\frac{2 \times 126}{1 \times 40}=6.3
$$

同时根据第 7.0.2 条、第 7.0.3 条、第 7.0.6 条符合表 7.0.2 中 $110 \mathrm{kV}$ 中悬垂绝缘子 7 片, 变压器门型架构上耐张绝缘子应加 1 片, 取 8 片。

## 【知识点解析】

1) 在海拔高度 $1000 \mathrm{~m}$ 以下地区，操作过电压及雷电过电压要求的悬垂绝缘子串的绝缘 子最少片数, 应符合表 7-14 的规定。耐张绝缘子串的绝缘子片数应在表 7-12 的基础上增 加, 对 $110 \sim 330 \mathrm{kV}$ 输电线路应增加 1 片。

表 7-14 操作过电压及雷电过电压要求悬垂绝缘子串的最少绝缘子片数

| 标称电压 $/ \mathrm{kV}$ | 110 | 220 | 330 | 500 | 750 |
| :---: | :---: | :---: | :---: | :---: | :---: |
| 单片绝缘子的高度 $/ \mathrm{mm}$ | 146 | 146 | 146 | 155 | 170 |
| 绝缘子片数 $/ J^{\prime}$ | 7 | 13 | 17 | 25 | 32 |

2) 全高超过 $40 \mathrm{~m}$ 有地线的杆塔, 高度每增加 $10 \mathrm{~m}$, 应比表 7-12 增加 1 片相当于高度 为 $146 \mathrm{~mm}$ 的绝缘子, 全高超过 $100 \mathrm{~m}$ 的杆塔, 绝缘子片数应根据运行经验结合计算确定。 由于高杆塔而增加绝缘子片数时，雷电过电压最小间隙也相应增大。
3) 绝缘配合设计可采用爬电比距法, 也可采用污耐压法, 选择合适的绝缘子形式和片 数。当采用爬电比距法时, 绝缘子片数应按下式计算:

$$
n \geqslant \frac{\lambda U}{k_{\mathrm{e}} L_{01}}
$$

式中, $n$ 为海拔 $1000 \mathrm{~m}$ 时每联绝缘子所需片数; $\lambda$ 为爬电比距 $(\mathrm{cm} / \mathrm{kV}) ; U$ 为系统标称电 压 $(\mathrm{kV}) ; L_{01}$ 为单片悬式绝缘子的几何爬电距离 $(\mathrm{cm}) ; k_{\mathrm{e}}$ 为绝缘子爬电距离的有效系数, 主要由各种绝缘子几何爬电距离在试验和运行中污秽耐压的有效性来确定, 并以 XP-70、 $\mathrm{XP}-160$ 型绝缘子为基础，其 $k_{\mathrm{e}}$ 值取为 1 。

4) 通过污秽地区的输电线路, 耐张绝缘子串的片数按第 3) 条的选择并已达到第 2) 条的 规定片数时, 可不再增加。同一污区, 其爬电比距根据运行经验较悬垂绝缘子串可适当 减少。

7-66: 假设该 $110 \mathrm{kV}$ 变电站变压器门型架构上的耐张绝缘子串的绝缘子数量为 8 片, 特征指数为 0.65 。假定该线路地处海拔高度 $3000 \mathrm{~m}$ 地区, 则线路悬式绝缘子串的绝缘子数 量最少应为下列哪一项? (发输电 2012 年考题改编)
(A) 10 片
(B) 11 片
(C) 12 片
(D) 13 片

答案:【A】

解答过程: 依据《110 750 kV 架空输电线路设计规范》GB 50545-2010。

耐张绝缘子串的绝缘子数量海拔修正:

## 【知识点解析】

$$
n_{\mathrm{H}}=n \mathrm{e}^{0.1215 m_{1}(H-1000) / 1000}=8 \times \mathrm{e}^{0.1215 \times 0.65 \times(3000-1000) / 1000}=9.37 \text {, 取 } 10 \text { 片 }
$$

高海拔地区悬垂绝缘子串的片数, 宜按下式计算:

$$
n_{\mathrm{H}}=n \mathrm{e}^{0.1215 m_{1}(H-1000) / 1000}
$$

式中, $n_{\mathrm{H}}$ 为高海拔地区每串绝缘子所需片数; $H$ 为海拔高度 $(\mathrm{m}) ; m_{1}$ 为特征指数, 各种绝 缘子 $m_{1}$ 可按 GB 50545-2010 附录 C 的规定取值。

### 0 气体绝缘金属封闭开关设备与交流金属封闭开关设备

## 【知识点说明】

1) 交流金属封闭开关设备和控制设备属于普通考点, 依据《导体和电器选择设计技术 规定》 DL/T 5222-2005 第 13 节、《工业与民用供配电设计手册》第四版 (上册)。要求掌 握高压开关柜降容计算，高压开关柜爬电比距和安全净距。
2) $72.5 \mathrm{kV}$ 及以上气体绝缘金属封闭开关设备属于冷门考点, 依据《导体和电器选择设 计技术规定》DL/T 5222-2005 第 13 节。要求掌握 GIS 外壳感应电压。

## 依据书目:

《导体和电器选择设计技术规定》 DL/T 5222-2005

## 《3 110 kV 高压配电装置》GB 50060-2008

《工业与民用供配电设计手册》第四版 (上册)

《电力工程电气设计手册》 (电气一次部分)

## 参考书目:

《额定电压 $72.5 \mathrm{kV}$ 及以上气体绝缘金属封闭开关设备》 GB 7674-2008

《3.6 40.5 kV 交流金属封闭开关设备和控制设备》 DL/T 404-2007

《高压配电装置设计技术规程》 DL/T 5352-2005

例题 7-67 7-68: 一座远离发电厂的变电所, 设有 $110 / 10 \mathrm{kV} 、 40 \mathrm{MV} \cdot \mathrm{A}$ 主变压器两 台。110 kV 线路内桥接线, $10 \mathrm{kV}$ 单母线分段接线。110 kV 配电装置为户内 GIS, $10 \mathrm{kV}$ 户内 配电装置为成套开关柜。请回答以下问题。

7-67: 变电所所址海拔为 $2000 \mathrm{~m}, 10 \mathrm{kV}$ 系统拟选用 KYN28-12 型高压开关柜, 则柜内 带电导体至无孔遮栏间净距应为多少?
(A) $125 \mathrm{~mm}$
(B) $155 \mathrm{~mm}$
(C) $167 \mathrm{~mm}$
(D) $182 \mathrm{~mm}$

答案:【C】

解答过程：依据《导体和电器选择设计技术规定》 DL/T 5222-2005。

查表 13.0.9 中柜内带电导体至无孔遮栏间净距为 $155 \mathrm{~mm}, 2000 \mathrm{~m}$ 海拔修正为

## 【知识点解析】

$$
B=\left[155+125 \times\left(\frac{2000-1000}{100} \times 1 \%\right)\right] \mathrm{mm}=167.5 \mathrm{~mm}
$$

高压开关柜单纯以空气作为绝缘介质时, 开关内各相导体的相间与对地净距必须符合 表 7-15 的要求。

表 7-15 开关内各相导体的相间与对地净距

(单位: $\mathrm{mm}$ )

| 额定电压 $/ \mathrm{kV}$ | 7.2 | $12(11.5)$ | 24 | 40.5 |
| :---: | :---: | :---: | :---: | :---: |
| 导体至接地间净距 | 100 | 125 | 180 | 300 |
| 不同相导体之间的净距 | 100 | 125 | 180 | 300 |
| 导体至无孔遮栏间净距 | 130 | 155 | 210 | 330 |
| 导体至网状遮栏间净距 | 200 | 225 | 280 | 400 |

注: 海拔超过 $1000 \mathrm{~m}$ 时本表所列 1、2 项值按每升高 $100 \mathrm{~m}$ 增大 $1 \%$ 进行修正，3、4 项之值应分别增加 1 或 2 项值的 修正值。

7-68: 该变电所 $10 \mathrm{kV}$ 系统拟选用 KYN28-12 型高压开关柜，其内装母线在环境温度 $40^{\circ} \mathrm{C}$ 时的允许电流为 $1200 \mathrm{~A}$, 当柜内空气度为 $50^{\circ} \mathrm{C}$ 时, 母线的允许电流应为下列哪个值? (发输电 2011 年考题)
(A) $958 \mathrm{~A}$
( B) $983 \mathrm{~A}$
(C) $1018 \mathrm{~A}$
(D) $1073 \mathrm{~A}$

答案:【D】

解答过程：依据《导体和电器选择设计技术规定》 DL/T 5222-2005。

第 13.0 .5 条 当环境温度高于 $40^{\circ} \mathrm{C}$ 时, 开关柜内的电器应降容使用, 母线的允许 电流:

$$
I_{50}=I_{40} \sqrt{\frac{40}{t}}=1200 \times \sqrt{\frac{40}{50}} \mathrm{~A}=1073 \mathrm{~A}
$$

## 【知识点解析】

当环境温度高于 $40^{\circ} \mathrm{C}$ 时, 开关柜内的电器应降容使用, 母线的允许电流可按下式计算:

$$
I_{\mathrm{t}}=I_{40} \sqrt{\frac{40}{t}}
$$

式中, $t$ 为环境温度 $\left({ }^{\circ} \mathrm{C}\right) ; I_{\mathrm{t}}$ 为环境温度 $t$ 下的允许电流; $I_{40}$ 为环境温度 $40^{\circ} \mathrm{C}$ 时的允许 电流。

## 第 8 章 导体、电缆、架空线路

## 【知识点导图】

## 1 导体设计选择

## 【知识点说明】

1) 导体基本选择属于发输电专业的重要考点, 依据《导体和电器选择设计技术规定》 DL/T 5222-2005 第 5 7 节。要求掌握导体选择的基本规定, 了解管型导体微风振动和 挠度。
2) 导体载流量截面选择与环境修正属于重要考点, 依据《导体和电器选择设计技术规 定》 DL/T 5222-2005 附录 D。要求熟练掌握导体载流量的应用 (同截面的铜是铝导体的载 流量的 1.27 倍)，掌握导体在各种海拔和温度环境的修正。
3) 导体动、热稳定校验属于重要考点, 实用短路电流计算法的动、热稳定校验依据 《导体和电器选择设计技术规定》 DL/T 5222-2005 第 5 7 节、附录 F 和《电力工程电气设 计手册》 (电气一次部分) 第 8 章。但《工业与民用供配电设计手册》第四版 (上册) 5.5 5.6 节增加了 IEC 法的动、热稳定校验, 采用 IEC 60865-2-2015、IEC 60865-1-2011 翻译 稿编写，因未能转化为中国标准，仅建议学习使用，本书给出对应例题。
4) 导体经济电流密度截面选择属于重要考点, 依据《导体和电器选择设计技术规定》 $\mathrm{DL} / \mathrm{T} 5222-2005$ 附录 $\mathrm{E}$ 。

5 ) 线路电压降校验属于重要考点, 依据《工业与民用供配电设计手册》第四版（上 册）6.2 节和 9.4 节。要求了解导体阻抗计算, 熟练掌握表 9.4.3 中线路各种电压降计算, 以及线路电压降在电能质量中电压偏差的应用。

## 依据书目:

《导体和电器选择设计技术规定》 DL/T 5222-2005

《电力工程电气设计手册》 (电气一次部分)

《工业与民用供配电设计手册》第四版 (上册)

《钢铁企业电力设计手册》 (上册) 等

## 参考书目:

《三相交流系统短路电流计算 第 1 部分: 电流计算》 GB/T 15544. 1-2013

《短路电流效应的计算 第 2 部分: 计算举例》 IEC 60865-2-2015

《短路电流效应的计算 第 1 部分: 测定和计算方法》 IEC 60865-1-2011

例题 8-1：某企业所在地区海拔高度为 $2300 \mathrm{~m}$, 总变电所设有 $110 / 35 \mathrm{kV}$ 变压器, 从电 网用架空线引来一路 $110 \mathrm{kV}$ 电源, $110 \mathrm{kV}$ 和 $35 \mathrm{kV}$ 配电设备均为户外敞开式。总变电所的 $35 \mathrm{kV}$ 裸母线拟采用管形母线。该母线的长期允许载流量及计算用数据见表 8-1。设计师初 选的导体尺寸为 $\phi 100 / 90 \mathrm{~mm}$, 当地最热月平均最高温度为 $35^{\circ} \mathrm{C}$ 。该导体在实际环境条件下 的载流量为下列哪项数值? (供配电 2013 年考题)

表 8-1 铝镁硅系管形母线长期允许载流量及计算用数据

| $\begin{array}{c}\text { 导体尺寸 } \\ D / d \\ / \mathrm{mm}\end{array}$ | $\begin{array}{c}\text { 导体截面 } \\ / / \mathrm{mm}^{2}\end{array}$ | $\begin{array}{c}\text { 导体最高允许温度 } \\ \text { 时的载流量/A }\end{array}$ |  | $\begin{array}{c}\text { 截面系数 } \\ W / \mathrm{cm}^{2}\end{array}$ | $\begin{array}{c}\text { 惯性半径 } \\ r_{1} / \mathrm{cm}\end{array}$ | $\begin{array}{c}\text { 截面惯性矩 } \\ J / \mathrm{cm}^{2}\end{array}$ |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: |
|  |  | $+70^{\circ} \mathrm{C}$ | $+80^{\circ} \mathrm{C}$ |  |  |  |
| $\phi 30 / 25$ | 216 | 578 | 624 | 1.37 | 0.976 | 2.06 |
| $\phi 40 / 35$ | 294 | 735 | 804 | 2.60 | 1.33 | 5.20 |
| $\phi 50 / 45$ | 373 | 925 | 977 | 4.22 | 1.68 | 10.6 |
| $\phi 60 / 54$ | 639 | 1210 | 1251 | 7.29 | 2. 02 | 21.9 |
| $\phi 70 / 64$ | 631 | 1410 | 1428 | 10.2 | 2.37 | 35.5 |
| $\phi 72 / 80$ | 954 | 1888 | 1841 | 17.3 | 2. 69 | 69.2 |
| $\phi 100 / 90$ | 1491 | 2652 | 2485 | 33.8 | 3.36 | 169 |
| $\phi 110 / 100$ | 1649 | 2940 | 2693 | 41.4 | 3.72 | 228 |
| $\phi 120 / 110$ | 1806 | 3166 | 2915 | 49.9 | 4.07 | 299 |
| $\phi 130 / 116$ | 2705 | 3974 | 3661 | 79.0 | 4. 36 | 513 |
| $\phi 150 / 136$ | 3145 | 4719 | 4159 | 107 | 5.06 | 806 |
| $\phi 170 / 154$ | 4072 | 5696 | 4952 | 158 | 5.73 | 1339 |
| $\phi 200 / 184$ | 4825 | 6674 | 5687 | 223 | 6.79 | 2227 |
| $\phi 250 / 230$ | 7540 | 9139 | 7635 | 435 | 8.49 | 5438 |

注: 1. 最高允许温度 $+70^{\circ} \mathrm{C}$ 的载流量, 是按基准环境温度 $+25^{\circ} \mathrm{C} 、$ 无风、无日照、辐射散热系数与吸收系数为 0.5 、 不涂漆条件计算的。

2. 最高允许温度 $+80^{\circ} \mathrm{C}$ 的载流量, 是按基准环境温度 $+25^{\circ} \mathrm{C}$ 、日照 $0.1 \mathrm{~W} / \mathrm{cm}^{2}$ 、风速 $0.5 \mathrm{~m} / \mathrm{s}$ 且与管形导体垂直、 海拔 $1000 \mathrm{~m}$ 、辐射散热系数与吸收系数为 0.5 、不涂漆条件计算的。
3. 导体尺寸中, $D$ 为外径, $d$ 为内径。
(A) $1975.6 \mathrm{~A}$
(B) $2120 \mathrm{~A}$
( C) $2247 \mathrm{~A}$
(D) $2333.8 \mathrm{~A}$

答案:【A】

解答过程：依据《导体和电器选择设计技术规定》 DL/T 5222-2005。

裸导体户外布置实际环境温度取当地最热月平均最高温度, 即 $35^{\circ} \mathrm{C}$, 查裸导体载流量 在不同海拔高度及环境温度下的综合校正系数表 D. $11,35^{\circ} \mathrm{C}$ 时, $2000 \mathrm{~m}$ 为 $k=0.81,3000 \mathrm{~m}$ 为 $k=0.76$, 采用插值法 $2300 \mathrm{~m}$ 综合校正系数为

$$
k=0.81+300 \times \frac{0.76-0.81}{3000-2000}=0.795
$$

管形母线 $\phi 100 / 90$ (导体最高允许温度 $80^{\circ} \mathrm{C}$ ) 载流量为 $2485 \mathrm{~A}$, 折算到 $35^{\circ} \mathrm{C}$ 时、 $2300 \mathrm{~m}$ 载流量为

$$
I_{\mathrm{z}}^{\prime} \leqslant I_{\mathrm{z}} k=2485 \times 0.795 \mathrm{~A}=1975.6 \mathrm{~A}
$$

## 【知识点解析】

选用导体的长期允许电流不得小于该回路的持续工作电流。在按回路正常工作电流选择 导体截面时, 导体的长期允许载流量应按所在地区的海拔及环境温度进行修正, 环境修正综 合校正系数详见表 8-2。导体采用多导体结构时, 应考虑邻近效应和热屏蔽对载流量的 影响。

回路正常工作电流、环境修正综合校正系数 $\times$ 导体的长期允许载流量

常用导体的长期允许载流量可以在《导体和电器选择设计技术规定》 DL/T 5222-2005 附录 D 表 D. 1 表 D. 10 和《工业与民用供配电设计手册》第四版（上册）第 849-851 页 表 9.3-35 表 9.3-37 中查出。同截面铜导体载流量为表中铝导体载流量的 1.27 倍。最高 允许温度在导体载流量表中查出。一般基准环境温度为 $25^{\circ} \mathrm{C}$, 海拔在 $1000 \mathrm{~m}$ 及其以下。

表 8-2 裸导体载流量在不同海拔高度及环境温度下的综合校正系数

| $\begin{array}{c}\text { 导体最高 } \\ \text { 允许温度 } \\ \quad /{ }^{\circ} \mathrm{C}\end{array}$ | 适用范围 | $\begin{array}{c}\text { 海拔高度 } \\ \qquad / \mathrm{m}\end{array}$ | 实际环境温度 $/{ }^{\circ} \mathrm{C}$ |  |  |  |  |  |  |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
|  |  |  | +20 | +25 | +30 | +35 | +40 | +45 | +50 |
| +70 | $\begin{array}{l}\text { 屋内矩形、槽形、 } \\ \text { 照的屋外软导线 }\end{array}$ | 管形导体和不计日 | 1.05 | 1. 00 | 0.94 | 0.88 | 0.81 | 0.74 | 0.67 |
| +80 | $\begin{array}{l}\text { 计及日照时屋外 } \\ \text { 软导线 }\end{array}$ | $\begin{array}{c}1000 \text { 及以下 } \\ 2000 \\ 3000 \\ 4000\end{array}$ | $\begin{array}{l}1.05 \\ 1.01 \\ 0.97 \\ 0.93\end{array}$ | $\begin{array}{l}1.00 \\ 0.96 \\ 0.92 \\ 0.89\end{array}$ | $\begin{array}{l}0.94 \\ 0.91 \\ 0.87 \\ 0.84\end{array}$ | $\begin{array}{l}0.89 \\ 0.85 \\ 0.81 \\ 0.77\end{array}$ | $\begin{array}{l}0.83 \\ 0.79 \\ 0.75 \\ 0.71\end{array}$ | 0.76 | 0.69 |
|  | $\begin{array}{l}\text { 计及日照时屋外 } \\ \text { 管形导体 }\end{array}$ | $\begin{array}{c}1000 \text { 及以下 } \\ 2000 \\ 3000 \\ 4000\end{array}$ | $\begin{array}{l}1.05 \\ 1.00 \\ 0.95 \\ 0.91\end{array}$ | $\begin{array}{l}1.00 \\ 0.94 \\ 0.90 \\ 0.86\end{array}$ | $\begin{array}{l}0.94 \\ 0.88 \\ 0.84 \\ 0.80\end{array}$ | $\begin{array}{l}0.87 \\ 0.81 \\ 0.76 \\ 0.72\end{array}$ | $\begin{array}{l}0.80 \\ 0.74 \\ 0.69 \\ 0.65\end{array}$ | 0.72 | 0.63 |

例题 8-2: 假定变电所所在地海拔高度为 $2000 \mathrm{~m}$, 环境温度为 $+35^{\circ} \mathrm{C}$ 。已知 $35 \mathrm{kV}$ 户外 软导线在正常使用环境下的载流量为 $200 \mathrm{~A}$, 则校正后的户外软导线载流量为下列哪项数值? (供配电 2013 年考题)
(A) $120 \mathrm{~A}$
(B) $150 \mathrm{~A}$
(C) $170 \mathrm{~A}$
(D) $210 \mathrm{~A}$

答案:【C】

解答过程：依据《导体和电器选择设计技术规定》DL/T 5222-2005。

查表 D. 11 ，海拔 $2000 \mathrm{~m}$ ，环境温度为 $35^{\circ} \mathrm{C}$ 时，综合校正系数为 $k=0.85$ ，则

$$
I_{\mathrm{z}}^{\prime}=I_{\mathrm{z}} k=200 \times 0.85 \mathrm{~A}=170 \mathrm{~A}
$$

例题 8-3: 某 $110 \mathrm{kV}$ 变电站配置有两台主变压器, 变压器铭牌为 $\mathrm{SF} 11-50000 / 110$, $50 \mathrm{MV} \cdot \mathrm{A}, 110 \pm 2 \times 2.5 \% / 10.5 \mathrm{kV}$ 。正常情况下每台主变压器负荷率为 $50 \%$, 一台主变压器 故障检修情况下另一台主变压器负荷率为 $100 \%$ 。变压器户外布置，110 kV 侧采用电缆进 线, $110 \mathrm{kV}$ 侧采用裸母线出线 (阳光直射无遮栏), 母线为铝镁硅系 (6063) 管形母线, 规 格为 $\phi 120 / 110$ 。变电站所在位置最热月平均最高环境温度为 $30^{\circ} \mathrm{C}$, 年高温度为 $40^{\circ} \mathrm{C}$, 海拔 高度为 $2000 \mathrm{~m}$ 。计算该主变压器 $10 \mathrm{kV}$ 侧母线的允许载流量应为下列哪项数值, 并判断是否 满足允许要求。（假定主变压器 $10 \mathrm{kV}$ 侧电压维持在 $10 \mathrm{kV}$ 不变, 母线载流量数据参见《导 体和电器选择设计技术规定》DL/T 5222-2005)（供配电 2017 年考题）
(A) $2565.2 \mathrm{~A}$, 满足
(B) $2565.2 \mathrm{~A}$, 不满足
(C) $2786.1 \mathrm{~A}$ ，满足
(D) $2786.1 \mathrm{~A}$ ，不满足

答案：【B】

解答过程：依据《导体和电器选择设计技术规定》 DL/T 5222-2005。 裸导体户外布置实际环境温度取当地最热月平均最高温度 $30^{\circ} \mathrm{C}$, 海拔高度为 $2000 \mathrm{~m}$, 查裸导体载流量在不同海拔高度及环境温度下的综合校正系数表 D. $11, k=0.88$ 。查 D. 1 铝 镁硅系（6063）管形母线，规格 $\phi 120 / 110$, 最高温度时载流量为 2915 A。

计人修正后为

$$
I_{\mathrm{z}}^{\prime} \leqslant I_{\mathrm{z}} k=2915 \times 0.88 \mathrm{~A}=2565.2 \mathrm{~A}
$$

变压器 $10 \mathrm{kV}$ 侧母线长期持续电流为

$$
I_{\mathrm{r}}=\frac{S_{\mathrm{Tr}}}{\sqrt{3} U}=\frac{50000}{\sqrt{3} \times 10} \mathrm{~A}=2886.8 \mathrm{~A}>I_{\mathrm{z}}^{\prime}=2565.2 \mathrm{~A}
$$

该母线载流量不满足选型要求。

例题 8-4: 在某变电所设计中, 导体接触面的电流密度应限制在一定的范围内, $10 \mathrm{kV}$ 回路的导体的回路工作电流为 $1000 \mathrm{~A}$ 时, 采用单片规格为 808 的铝排进行无镀层搭接, 则 铝一铝接触面的电流密度值应选择哪项是经济合理的?
(A) $0.078 \mathrm{~A} / \mathrm{mm}^{2}$
(B) $0.147 \mathrm{~A} / \mathrm{mm}^{2}$
(C) $0.173 \mathrm{~A} / \mathrm{mm}^{2}$
(D) $0.226 \mathrm{~A} / \mathrm{mm}^{2}$

答案:【C】

解答过程：依据《导体和电器选择设计技术规定》 DL/T 5222-2005。

查表 7.1.10 中, 接触面的电流密度值为

$$
\begin{aligned}
I_{\mathrm{j}}^{\prime} & =0.78 \times\left[0.31-1.05(I-200) \times 10^{-4}\right] \\
& =0.78 \times\left[0.31-1.05(1000-200) \times 10^{-4}\right] \mathrm{A} / \mathrm{mm}^{2}=0.173 \mathrm{~A} / \mathrm{mm}^{2}
\end{aligned}
$$

## 【知识点解析】

导体无镀层接头接触面的电流密度, 不宜超过表 8-3 所列数值。矩形导体接头的搭接 长度不应小于导体的宽度。

表 8-3 无镀层接头接触面的电流密度

(单位: $\mathrm{A} / \mathrm{mm}^{2}$ )

| 工作电流 $/ \mathrm{A}$ | $J_{\mathrm{Cu}}($ 铜 - 铜 $)$ | $J_{\mathrm{Al}}$ (铝 - 铝 $)$ |
| :---: | :---: | :---: |
| $<200$ | 0.31 | $J_{\mathrm{Al}}=0.78 J_{\mathrm{Cu}}$ |
| $200 \sim 2000$ | $0.31-1.05(I-200) \times 10^{-4}$ |  |
| $>2000$ | 0.12 |  |

注: $I$ 为回路工作电流。

例题 8-5：某 $220 \mathrm{kV}$ 变电所位于海拔 $1500 \mathrm{~m}$ 处，选用铝美系（LDRE）管形母线 $\phi 130 /$ $116 \mathrm{~mm}$, 其固有频率为 $8.23 \mathrm{~Hz}$, 则产生微风共振的计算风速为下列哪项数值?
(A) $2.0 \mathrm{~m} / \mathrm{s}$
(B) $3.0 \mathrm{~m} / \mathrm{s}$
(C) $4.0 \mathrm{~m} / \mathrm{s}$
(D) $5.0 \mathrm{~m} / \mathrm{s}$

答案:【D】

解答过程：依据《导体和电器选择设计技术规定》DL/ T5222-2005。

微风共振的计算风速为

$$
v_{\mathrm{js}}=f \frac{D}{A}=8.23 \times \frac{0.130}{0.214} \mathrm{~m} / \mathrm{s}=5.0 \mathrm{~m} / \mathrm{s}
$$

## 【知识点解析】

屋外管形导体的微风振动, 可按下式校验:

$$
v_{\mathrm{js}}=f \frac{D}{A}
$$

式中， $v_{\mathrm{js}}$ 为管形导体产生微风共振的计算风速 $(\mathrm{m} / \mathrm{s}) ; f$ 为导体各阶固有频率 $(\mathrm{Hz}) ; D$ 为 铝管外径 $(\mathrm{m}) ; A$ 为频率系数，圆管可取 0.214 。

当计算风速小于 $6 \mathrm{~m} / \mathrm{s}$ 时, 可采用下列措施消除微风振动: 管内加装阻尼线; 加装动力 消振器; 采用长托架。

例题 8-6 8-10：10 kV 配电装置采用矩形铝母线, 已知母线上计算电流 $I_{\mathrm{js}}=396 \mathrm{~A}$, 三 相短路电流 $I^{\prime \prime}=I_{\infty}=16.52 \mathrm{kA}$, 三相短路电流峰值 $i_{\mathrm{p} 3}=2.55 I^{\prime \prime}$; 给母线供电的断路器的主保护 动作时间为 $1 \mathrm{~s}$, 断路器开断时间为 $0.15 \mathrm{~s}$; 母线长度为 $8.8 \mathrm{~m}$, 母线中心距为 $0.25 \mathrm{~m}$, 母线 为水平布置、平放, 跨距为 $0.8 \mathrm{~m}$; 长期允许载流量见表 8-4; 实际环境温度为 $35^{\circ} \mathrm{C}$; 按机 械共振条件校验的振动系数 $\beta=1$, 铝母线短路时的热稳定系数 $C=87$ 。请使用实用短路电流 计算法回答以下问题, 并列出解答过程。

表 8-4 矩形铝母线 (单条、平放) 的长期允许载流量

| 导体尺寸 $h \times b / \mathrm{mm}^{2}$ | 载流量 $/ \mathrm{A}$ |
| :---: | :---: |
| $40 \times 4$ | 480 |
| $40 \times 5$ | 542 |
| $50 \times 5$ | 661 |
| $50 \times 6.3$ | 703 |

注：1. 载流量是按最高允许温度 $70^{\circ} \mathrm{C}$ 、环境温度 $25^{\circ} \mathrm{C}$ 为基准, 无风、无日照条件计算的。

2. 表中导体尺寸 $h$ 为宽度, $b$ 为高度。

8-6: 按热稳定校验的导体截面应为下列哪一项? (供配电 2007 年考题)
(A) $40 \times 4 \mathrm{~mm}^{2}$
(B) $40 \times 5 \mathrm{~mm}^{2}$
(C) $50 \times 5 \mathrm{~mm}^{2}$
(D) $50 \times 6.3 \mathrm{~mm}^{2}$

答案:【C】

解答过程：依据《导体和电器选择设计技术规定》 DL/T 5222-2005 或《工业与民用 供配电设计手册》第四版 (上册) 第 382 页 (第三版第 211 页)。

题目已知热稳定系数 $C=85$, 裸导体的热稳定校验母线最小截面为

$$
S_{\min } \geqslant \frac{\sqrt{Q}}{C} 10^{3}=\frac{\sqrt{I^{2} t}}{C} \times 10^{3}=\frac{I}{C} \sqrt{t} \times 10^{3}=\frac{16.52}{87} \sqrt{1+0.15} \times 10^{3} \mathrm{~mm}^{2}=203.6 \mathrm{~mm}^{2}
$$

可选择 $50 \times 5=250 \mathrm{~mm}^{2}$ 的母线。

## 【知识点解析】

实用计算法的热稳定校验:

(1) 导体热稳定校验

裸导体的热稳定可用下式验算。

$$
S \geqslant \frac{\sqrt{Q_{\mathrm{d}}}}{C}
$$

式中, $S$ 为裸导体的载流截面 $\left(\mathrm{mm}^{2}\right) ; Q_{\mathrm{d}}$ 为导体短路电流的热效应 $\left(\mathrm{A}^{2} \cdot \mathrm{s}\right) ; C$ 为热稳定 系数。

(2) 确定短路电流热效应与热稳定系数 $C$ 短路电流热效应计算时间，对导体宜采用主保护动作时间加相应断路器开断时间。主保 护有死区时，可采用能对该死区起作用的后备保护动作时间，并采用相应处的短路电流值。

导体短路电流的热效应 $Q_{\mathrm{d}}$ 计算详见本书 6.4 节。

普通导体的正常最高工作温度不宜超过 $+70^{\circ} \mathrm{C}$, 在计及日照影响时, 钢芯铝线及管形导 体可按不超过 $+80^{\circ} \mathrm{C}$ 考虑。验算短路热稳定时, 导体的最高允许温度, 对硬铝及铅镁(锰) 合金可取 $200^{\circ} \mathrm{C}$; 硬铜可取 $300^{\circ} \mathrm{C}$, 短路前的导体温度应采用额定负荷下的工作温度。不同 工作温度、不同材料下的热稳定系数 $C$ 见表 8-5。

表 8-5 不同工作温度、不同材料下 $C$ 值

| 工作温度 $/{ }^{\circ} \mathrm{C}$ | 50 | 55 | 60 | 65 | 70 | 75 | 80 | 85 | 90 | 95 | 100 | 105 |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| 硬铝及铝镁合金 | 95 | 93 | 91 | 89 | 87 | 85 | 83 | 81 | 79 | 77 | 75 | 73 |
| 硬铜 | 181 | 179 | 176 | 174 | 171 | 169 | 166 | 164 | 161 | 159 | 157 | 155 |

8-7: 当铝母线采用 $50 \times 5 \mathrm{~mm}^{2}$ 时, 短路时母线上产生的应力为下列哪一项? (供配电 2007 年考题)
(A) $5.8 \mathrm{MPa}$
(B) $37.6 \mathrm{MPa}$
(C) 47. $0 \mathrm{MPa}$
(D) $376.0 \mathrm{MPa}$

答案:【B】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 369 页、第 372 页 (第三版第 208 209 页)。

题目已知母线水平布置三相平放尺寸为 $50 \times 5 \mathrm{~mm}^{2}$, 查《配四》表 5.5-11 中截面系数 $W=2.0875 \times 10^{-6} \mathrm{~m}^{3}$;

根据 $\frac{b}{h}=\frac{5}{50}=0.1, \frac{D-b}{h+b}=\frac{250-5}{50+5}=4.45$, 查图 5. 5-16 形状系数 $K_{\mathrm{x}}=1$;

三相短路电流峰值 $i_{\mathrm{p} 3}=2.55 I^{\prime \prime}=42.13 \mathrm{kA}$;

母线绝缘子跨距 $l=0.8 \mathrm{~m}$; 振动系数 $\beta=1$; 导体中心距离 $D=0.25 \mathrm{~m}$ 。

考虑机械共振时, 短路电流通过母线的应力为

$$
\begin{aligned}
\sigma_{\mathrm{c}} & =1.73 K_{\mathrm{x}} i_{\mathrm{p} 3}^{2} \frac{l^{2}}{D W} \beta \times 10^{-2} \\
& =1.73 \times 1 \times 42.13^{2} \times \frac{0.8^{2}}{0.25 \times 2.0875 \times 10^{-6}} \times 10^{-2} \mathrm{MPa}=37.6 \mathrm{MPa}
\end{aligned}
$$

## 【知识点解析】

实用计算法的导体应力校验:

考虑自振频率影响时导体的应力。导体的应力与导体的自振频率和系统频率有关, 当两 个频率接近时, 应力将被放大。对于振动系数 $\beta$, 当导体的自振频率 $f_{\mathrm{m}}$ 能限制在上述共振频 率范围之外时, $\beta \approx 1$, 当导体的自振频率无法限制在上述共振频率范围之外时, 导体受力 应乘以振动系数 $\beta$ 。当跨数大于 2 时, 导体的应力 $\sigma_{\mathrm{c}}$ 为

$$
\sigma_{\mathrm{c}}=1.73 K_{\mathrm{x}} i_{\mathrm{p} 3}^{2} \frac{l^{2}}{D W} \beta \times 10^{-2}
$$

式中， $\sigma_{\mathrm{c}}$ 为考虑自振频率影响时的导体的应力 $(\mathrm{Pa}) ; K_{\mathrm{x}}$ 为矩形截面导体的形状系数; $i_{\mathrm{p}}$ 为 三相短路冲击电流 $(\mathrm{kA}) ; \beta$ 为振动系数; $l$ 为支撑绝缘子的跨度 $(\mathrm{m}) ; D$ 为导体中心距离 $(\mathrm{m}) ; W$ 为导体截面系数 $\left(\mathrm{m}^{3}\right)$ 。

8-8: 该配电装置当三相短路电流通过时, 中间相电磁效应最为严重。若查得矩形截 面导体的形状系数 $K_{\mathrm{x}}=1$, 三相短路时, 其最大作用力应为下列哪一项? (供配电 2007 年 考题)
(A) $98.2 \mathrm{~N}$
(B) $151 \mathrm{~N}$
(C) $246 \mathrm{~N}$
(D) $982 \mathrm{~N}$

答案:【D】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 369 页、第 372 页 (第三版第 208 209 页)。

题目已知母线水平布置三相平放尺寸为 $50 \times 5 \mathrm{~mm}^{2}$, 形状系数 $K_{\mathrm{x}}=1$, 振动系数 $\beta=1$, 三 相短路时中间最大作用力为

$$
F_{\mathrm{k} 3}=0.173 K_{\mathrm{x}}\left(i_{\mathrm{p} 3}\right)^{2} \frac{l}{D}=0.173 \times 1 \times 42.13^{2} \times \frac{0.8}{0.25} \mathrm{~N}=982.6 \mathrm{~N}
$$

## 【知识点解析】

电磁力计算:

1) 短路电流通过平行导体产生的电磁效应。当两根平行导体中分别有电流 $i_{1}$ 和 $i_{2}$ 同时 通过时, 导体间的相互作用力 $F$ 为

$$
F=0.2 K_{\mathrm{x}} i_{1} i_{2} \frac{l}{D}
$$

式中, $F$ 为两根平行导体中分别有电流通过时导体间的相互作用力 $(\mathrm{N}) ; i_{1}$ 、 $i_{2}$ 为流过两 根平行导体的电流瞬时值 $(\mathrm{kA})$; $l$ 为平行导体长度 $(\mathrm{m}) ; D$ 为导体中心距离 $(\mathrm{m}) ; K_{\mathrm{x}}$ 为矩形截面导体的形状系数, 可根据与导体厚度 $b$ 、宽度 $h$ 和中心距离 $D$ 有关的关系式 $\frac{D-b}{h+b}$ 和 $\frac{b}{h}$, 从图 8-2 中查得, 当 $\frac{D-b}{h+b}$ 大于 2 时 $K_{\mathrm{x}}$ 取 $1 ; b$ 为导体的厚度 $(\mathrm{m}) ; h$ 为导体的 宽度 $(\mathrm{m})$ 。

$$
F_{\mathrm{k} 3}=0.173 K_{\mathrm{x}} i_{\mathrm{p}}^{2} \frac{l}{D}
$$

式中, $F_{\mathrm{k} 3}$ 为三相短路时中间相导体的最大作用力 $(\mathrm{N}) ; K_{\mathrm{x}}$ 为矩形截面导体的形状系数; $i_{\mathrm{p}}$ 为三相短路冲击电流 (三相短路峰值电流, $\mathrm{kA}$ ); $l$ 为平行导体长度 $(\mathrm{m}) ; D$ 为导体中心距 离 $(\mathrm{m})$ 。

8-9: 计算当铝母线采用 $50 \times 5 \mathrm{~mm}^{2}$ 时, 已知铝母线最大允许应力 $\sigma_{\mathrm{y}}=120 \mathrm{MPa}$, 按机械 强度允许的母线最大跨距应为下列哪一项? (供配电 2007 年考题)
(A) $0.8 \mathrm{~m}$
(B) $1.43 \mathrm{~m}$
(C) $2.86 \mathrm{~m}$
(D) $3.64 \mathrm{~m}$

答案:【B】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 369 页、第 372 页 (第三版第 208 209 页)。

题目已知母线水平布置三相平放尺寸为 $50 \times 5 \mathrm{~mm}^{2}$, 查 《配四》表 5.5-11 中得 $K^{\prime}=$ 120.35, 截面系数 $W=2.0875 \times 10^{-6} \mathrm{~m}^{3}$ 。

不考虑机械共振时，按机械强度允许的母线最大跨距为

或者直接计算

$$
l_{\max }=K^{\prime} \frac{\sqrt{D}}{i_{\mathrm{p} 3}}=120.35 \times \frac{\sqrt{0.25}}{42.13} \mathrm{~m}=1.428 \mathrm{~m}
$$

$$
l_{\text {max }}=7.06 \sqrt{W \sigma_{\mathrm{y}}} \frac{\sqrt{D}}{i_{\mathrm{p} 3}}=7.06 \times \sqrt{2.0875 \times 10^{-6} \times 120 \times 10^{6}} \times \frac{\sqrt{0.25}}{42.13} \mathrm{~m}=1.428 \mathrm{~m}
$$

## 【知识点解析】

硬导体按机械强度允许的最大跨距为

$$
\begin{gathered}
l_{\max }=7.603 \sqrt{W \sigma_{\mathrm{y}}} \frac{\sqrt{D}}{i_{\mathrm{p}}}=K^{\prime} \frac{D}{i_{\mathrm{p}}} \\
K^{\prime}=7.603 \sqrt{W \sigma_{\mathrm{y}}}
\end{gathered}
$$

式中, $l_{\text {max }}$ 为水平布置矩形导体最大允许跨距 $(\mathrm{m}) ; W$ 为导体截面系数 $\left(\mathrm{m}^{3}\right) ; \sigma_{\mathrm{y}}$ 为硬导体 最大允许应力 $(\mathrm{Pa}) ; D$ 为导体中心距离 $(\mathrm{m}) ; K^{\prime}$ 为机械强度允许的最大跨距系数, 该系 数随导体材料与截面而定; $i_{\mathrm{p}}$ 为三相短路冲击电流 $(\mathrm{kA})$ 。

8-10: 若该母线水平布置平放, 绝缘子间跨距为 $180 \mathrm{~cm}$, 管型半径为 $3.613 \mathrm{~cm}$, 材料系 数为 $1.55 \times 10^{-2}$, 此时母线的自振频率为下列哪一项?
(A) $100 \mathrm{~Hz}$
(B) $150.5 \mathrm{~Hz}$
(C) $193.6 \mathrm{~Hz}$
(D) $205.2 \mathrm{~Hz}$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 369 页 (第三版第 209 页)。

母线的自振频率为

$$
f_{\mathrm{m}}=112 \frac{r_{\mathrm{i}}}{l^{2}} \varepsilon=112 \times \frac{3.613 \times 10^{-2}}{1.8^{2}} \times 1.55 \times 10^{2} \mathrm{~Hz} \approx 193.6 \mathrm{~Hz}
$$

## 【知识点解析】

在单频自由振动系统中同一平面内的三相导体自振频率为

$$
f_{\mathrm{m}}=112 \frac{r_{\mathrm{i}}}{l^{2}} \varepsilon
$$

式中, $f_{\mathrm{m}}$ 为硬导体自振频率 $(\mathrm{Hz}) ; \varepsilon$ 为材料系数, 铜为 $1.14 \times 10^{2}$, 铝为 $1.55 \times 10^{2}$, 钢为 $1.64 \times 10^{2} ; r_{\mathrm{i}}$ 为硬导体的惯性半径 $(\mathrm{m})$, 与导体布置方式有关, 对于水平布置的三相导体, 当导体平放时为 $0.289 \mathrm{~h} \times 10^{-2}$, 当导体立放时为 $0.289 \mathrm{~b} \times 10^{-2}$, 其值见 《配四》中 表 5.5-11; $l$ 为支撑绝缘子的跨度 $(\mathrm{m}) ; b$ 为母线厚度 $(\mathrm{m}) ; h$ 为母线宽度 $(\mathrm{m})$ 。

例题 8-11: 某单回路单导线 $110 \mathrm{kV}$ 架空送电线路, 频率 $f$ 为 $50 \mathrm{~Hz}$, 导线采用 LGJ400 。架设导线截面积为 $399.79 \mathrm{~mm}^{2}$, 经济电流密度为 $J=0.9 \mathrm{~A} / \mathrm{mm}^{2}$, 功率因数为 $\cos \varphi=$ 0.95 , 则经济输送功率 $P$ 为下列哪项数值? (发输电 2014 年考题)
(A) $69.8 \mathrm{MW}$
(B) $72.6 \mathrm{MW}$
(C) $65.1 \mathrm{MW}$
(D) $74.2 \mathrm{MW}$

答案: 【C】

解答过程: 依据《电力工程电气设计手册》 (电气一次部分) 第 180 页。 经济输送功率 $P$ 为

## 【知识点解析】

$$
P=\sqrt{3} S J U_{\mathrm{N}} \cos \varphi=\sqrt{3} \times 399.79 \times 0.9 \times 110 \times 0.95 \mathrm{MW}=65.1 \mathrm{MW}
$$

按经济电流密度选择导线截面:

按经济电流密度选择导线截面用的输送容量，应考虑线路投入运行后 $5 \sim 10$ 年的发展。 在计算中必须采用正常运行方式下经常重复出现的最高负荷。在系统发展还不明确的情况 下，选定截面应留有足够裕度。

导线截面的计算公式如下:

$$
S=\frac{P}{\sqrt{3} J U_{\mathrm{N}} \cos \varphi}
$$

式中, $S$ 为导线截面 $\left(\mathrm{mm}^{2}\right) ; P$ 为送电容量 $(\mathrm{kW}) ; U_{\mathrm{N}}$ 为线路额定电压 $(\mathrm{kV}) ; \cos \varphi$ 为功 率因数; $J$ 为经济电流密度 $\left(\mathrm{A} / \mathrm{mm}^{2}\right)$ 。

例题 8-12 8-14: 某 $10 \mathrm{kV}$ 配电装置采用矩形铝母线, 每相母线由一片矩形铝镁合金导 体组成, 采用等跨距绝缘子支撑 (等效于等距简支梁), 已知: 母线为水平布置、坚放, 跨 距为 $1 \mathrm{~m}$; 系统频率 $f=50 \mathrm{~Hz}$; 三相对称短路电流初始值 $I_{\mathrm{k}}^{\prime \prime}=16 \mathrm{kA}$; 峰值短路电流的计算系 数 $\kappa=1.35$; 导体高 $60 \mathrm{~mm}$ 、宽 $10 \mathrm{~mm}$; 单位长度上的质量 $m_{\mathrm{m}}^{\prime}=1.62 \mathrm{~kg} / \mathrm{m}$; 弹性模量 $E=$ $70000 \mathrm{~N} / \mathrm{mm}^{2}$; 对应于屈服点范围 $f_{\mathrm{y}}=120 \sim 180 \mathrm{~N} / \mathrm{mm}^{2}$ 。母线布置如图 8-3 所示, 请回答以 下问题。

(A) $98.2 \mathrm{~N}$
(B) $151 \mathrm{~N}$
(C) $246 \mathrm{~N}$
(D) $803 \mathrm{~N}$

答案:【D】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 333 334 页、第 233 页。

三相短路电流峰值: $i_{\mathrm{p}}=\sqrt{2} \kappa I_{\mathrm{k}}^{\prime \prime}=\sqrt{2} \times 1.35 \times 16 \mathrm{kA}=30.6 \mathrm{kA}=36 \times 10^{3} \mathrm{~A}$

真空磁导率: $\mu_{0}=4 \pi \times 10^{-7} \mathrm{H} / \mathrm{m}$

根据 $\frac{b}{d}=\frac{60}{10}=6 、 \frac{a}{d}=\frac{200}{10}=20 、 a_{1 \mathrm{~s}}=a$, 由 《配四》第 335 页图 5. 5-1 查得 $k_{12}=0.99$, 故有效距离为

$$
a_{\mathrm{m}}=\frac{a}{k_{12}}=\frac{0.2}{0.99} \mathrm{~m}=0.202 \mathrm{~m}
$$

中间相母线的最大作用力为

$$
F_{\mathrm{m} 3}=\frac{\sqrt{3} \mu_{0} i_{\mathrm{p}}^{2} l}{4 \pi a_{\mathrm{m}}}=\frac{\sqrt{3} \times 4 \pi \times 10^{-7} \times 30.6^{2} \times 10^{6} \times 1.0}{4 \pi \times 0.202} \mathrm{~N}=803 \mathrm{~N}
$$

## 【知识点解析】

## 作用于硬导体电磁力的计算:

硬导体的应力和支架的受力, 与支持的方式和支架的数量有关。在短路电流相同的情况 下，采用不同的支撑类型和支架数量，硬导体的应力和支架的受力将会是不同的。硬导体的 应力和支架的受力，还与导体和安装系统的相关固有频率与电气系统频率之间的比率有关。 在共振或接近共振的情况下，硬导体的应力和支架的受力将会被放大。

1) 在同一平面内以中心线距离相等布置的硬导体，三相短路时作用在中间主导体受力 最大, 该最大的力 $F_{\mathrm{m} 3}$ 为

$$
F_{\mathrm{m} 3}=\frac{\sqrt{3} \mu_{0} i_{\mathrm{p}}^{2} l}{4 \pi a_{\mathrm{m}}}
$$

式中, $\mu_{0}$ 为真空磁导率, $\mu_{0}=4 \pi \times 10^{-7} \mathrm{H} / \mathrm{m} ; i_{\mathrm{p}}$ 为三相短路电流峰值, $i_{\mathrm{p}}=\sqrt{2} \kappa I_{\mathrm{k}}^{\prime \prime} ; l$ 为支柱 间的中心线距离 $(\mathrm{m}) ; a_{\mathrm{m}}$ 为相邻主导体间的有效距离 $(\mathrm{m})$ 。

2) 由矩形截面组成的主导体，以及由矩形截面的子导体组成的主导体，有效距离为

$$
a_{\mathrm{m}}=\frac{a}{k_{12}}
$$

式中， $a_{\mathrm{m}}$ 为主导体之间的有效距离 $(\mathrm{m}) ; a$ 为导体之间中心线距离 $(\mathrm{m}) ; k_{12}$ 为子导体 之间有效距离系数, 可由《配四》图 5.5-1 中查得, 取 $a_{1 \mathrm{~s}}=a ; b_{\mathrm{s}}=b_{\mathrm{m}} ; c_{\mathrm{s}}=c_{\mathrm{m}} ; a_{1 \mathrm{~s}}$ 为子 导体之间的中心线距离 $(\mathrm{m}) ; b_{\mathrm{s}}$ 为子导体垂直于力的方向的尺寸 $(\mathrm{m}) ; b_{\mathrm{m}}$ 为主导体垂 直于力的方向的尺寸 $(\mathrm{m}) ; c_{\mathrm{s}}$ 为子导体在力的方向上的尺寸 $(\mathrm{m}) ; c_{\mathrm{m}}$ 为主导体在力的 方向上的尺寸 $(\mathrm{m})$ 。

8-13: 若该母线发生三相对称短路时中间相母线的最大作用力为 $F_{\mathrm{m} 3}=803 \mathrm{~N}$, 主导体截 面模量为 $W_{\mathrm{m}}=1 \times 10^{-6} \mathrm{~m}^{3}$, 使用 IEC 简化法计算该母线的导体弯曲应力为下列何值。(不考 虑重合闸影响 $)$
(A) $5.8 \mathrm{MPa}$
(B) $37.6 \mathrm{MPa}$
(C) $73.3 \mathrm{MPa}$
(D) $376.0 \mathrm{MPa}$

答案: 【C】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 351 352 页。

题目已知三相对称短路最大作用力 $F_{\mathrm{m} 3}=803 \mathrm{~N}$; 不考虑重合闸影响，查《配四》 表 5.5-5中 $V_{\sigma \mathrm{m}}=1, V_{\mathrm{rm}}=1$; 等跨距 (多跨) 绝缘子支撑连续梁, 查表 5.5-3 中 $\beta=0.73$; 主 导体截面模量 $W_{\mathrm{m}}=1 \times 10^{-6} \mathrm{~m}^{3}$ 。

该母线的导体弯曲应力为

$$
\sigma_{\mathrm{m}, \mathrm{d}}=\frac{V_{\sigma, \mathrm{m}} V_{\mathrm{rm}} \beta F_{\mathrm{m}} l}{8 W_{\mathrm{m}}}=\frac{1 \times 1 \times 0.73 \times 803 \times 1}{8 \times 10^{-6}} \mathrm{MPa}=73 \mathrm{MPa}
$$

## 【知识点解析】

硬导体的应力计算的条件是, 导体必须以一种可以忽略轴向力的方式来固定, 在这种假 设的前提下, 对导体起作用的力都是弯曲力。硬导体的支撑有多种方式, 可以是固定式、简 支式或二者混合式。在短路电流相同的条件下, 导体的应力和作用到支架上的力, 随着支撑 方式和支架数量的不同而示同。硬导体的应力和支架上受到的作用力, 还与导体的自然频率 有关。

主导体之间的力产生的弯曲应力为

$$
\sigma_{\mathrm{m}, \mathrm{d}}=\frac{V_{\sigma, \mathrm{m}} V_{\mathrm{rm}} \beta F_{\mathrm{m}} l}{8 W_{\mathrm{m}}}
$$

式中， $\sigma_{\mathrm{m}, \mathrm{d}}$ 为主导体之间的力产生的弯曲应力 $\left(\mathrm{N} / \mathrm{m}^{2}\right) ; V_{\sigma, \mathrm{m}}$ 为主导体动态应力和静态应力 的比值; $V_{\mathrm{rm}}$ 为有三相自动重合闸的主导体应力和没有三相自动重合闸的主导体应力的比值; $\beta$ 为与支架的类型和数量有关的系数, 见 《配四》中表 $5.5-3 ; F_{\mathrm{m}}$ 为短路时作用在主导体 的最大受力, 三相短路时采用 $F_{\mathrm{m} 3}$, 两相短路时采用 $F_{\mathrm{m} 2}(\mathrm{~N}) ; l$ 为主导体支架的中心线距 离 $(\mathrm{m}) ; W_{\mathrm{m}}$ 为主导体截面模量, 应相对主导体力的方向来计算 $\left(\mathrm{m}^{3}\right)$ 。

8-14: 若该母线发生三相对称短路时中间相母线的导体弯曲应力为 $73.3 \mathrm{MPa}$, 已知母 线材料的屈服点的应力为 $120 \mathrm{MPa}$, 使用 IEC 法计算校验该母线材料的允许弯曲应力为下列 何值，是否通过校验? (不考虑重合闸影响)
(A) $5.8 \mathrm{MPa}$ ，不通过
(B) $37.6 \mathrm{MPa}$ ，不通过
(C) $73.3 \mathrm{MPa}$ ，通过
(D) $120 \mathrm{MPa}$ ，通过

答案:【D】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 354 页。

题目已知导体弯曲应力为 $\sigma_{\mathrm{m}, \mathrm{d}}=73.3 \mathrm{MPa}$; 材料的屈服点的应力为 $f_{\mathrm{y}}=120 \mathrm{MPa}$, 查 《配

四》表 5.5-6 中可塑性系数 $q=1.5$ 。

该母线材料的允许弯曲应力为

$$
q f_{\mathrm{y}}=1.5 \times 120=180 \mathrm{MPa}
$$

母线的允许应力校验:

## 【知识点解析】

$$
\sigma_{\mathrm{m}, \mathrm{d}}=73.3 \mathrm{MPa}<q f_{\mathrm{y}}=180 \mathrm{MPa} \text {; 通过校验 }
$$

硬导体的允许应力校检:

单根硬导体承受短路电流产生的电动力, 硬导体的允许应力应满足

$$
\sigma_{\mathrm{m}, \mathrm{d}} \leqslant q f_{\mathrm{y}}
$$

式中, $\sigma_{\mathrm{m}, \mathrm{d}}$ 为主导体间计算的弯曲应力 $\left(\mathrm{N} / \mathrm{m}^{2}\right) ; q$ 为可塑性系数, 见表 8-6; $f_{\mathrm{y}}$ 为材料的 屈服点的应力 $\left(\mathrm{N} / \mathrm{m}^{2}\right)$, 由导体的材料给出。

表 8-6 可塑性系数 $q$ 最高允许值

例题 8-15 8-16: 某 $10 \mathrm{kV}$ 配电装置采用矩形铝母线, 每相母线由一片矩形 $\mathrm{Al}-\mathrm{Mg}-\mathrm{Si}$ 系合金导体组成，采用等跨距绝缘子支撑 (等效于等距简支梁), 已知：母线为水平布置、 坚放, 跨距为 $1 \mathrm{~m}$; 导体截面积为 $600 \mathrm{~mm}^{2}$; 系统频率 $f=50 \mathrm{~Hz}$; 三相对称短路电流初始值 $I_{k}^{\prime \prime}=24 \mathrm{kA}$; 峰值短路电流的计算系数 $\kappa=1.8$; 三相稳态短路电流; 短路电流持续时间 $T_{\mathrm{k}}=$ $0.8 \mathrm{~s}$; 导体短路的初始温度为 $65^{\circ} \mathrm{C}$; 导体短路的结束温度为 $170^{\circ} \mathrm{C}$; 导体额定短时间 $T_{\mathrm{kr}}=$ $1 \mathrm{~s}$ 。请回答以下问题。

8-15: 若该母线发生三相对称短路电流时，使用 IEC 法计算校验该母线的热等效短路 电流密度为下列何值，是否通过校验?
(A) $38 \times 10^{6} \mathrm{~A} / \mathrm{m}^{2}$
(B) $45 \times 10^{6} \mathrm{~A} / \mathrm{m}^{2}$
(C) $67 \times 10^{6} \mathrm{~A} / \mathrm{m}^{2}$
(D) $83 \times 10^{6} \mathrm{~A} / \mathrm{m}^{2}$

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第四版（上册）第 $378 \sim 380$ 页、第 239 240 页。

根据系统频率 $f=50 \mathrm{~Hz}$, 计算系数 $\kappa=1.8$, 短路电流持续时间 $T_{\mathrm{k}}=0.8 \mathrm{~s}, f T_{\mathrm{k}}=50 \times 0.8=$ $40, I_{\mathrm{k}}^{\prime \prime} / I_{\mathrm{k}}=24 / 19.2=1.25$, 查 《配四》第 239 页图 4.3-10 中 $m=0.05$, 查图 4. 3-11 中 $n=$ 0.86 , 热等效短路电流为

$$
I_{\mathrm{th}}=I_{\mathrm{k}}^{\prime \prime} \sqrt{m+n}=24.0 \sqrt{0.05+0.86} \mathrm{kA}=22.9 \mathrm{kA}
$$

根据导体截面 $600 \mathrm{~mm}^{2}$, 母线的热等效短路电流密度为

## 【知识点解析】

$$
S_{\mathrm{th}}=\frac{22.9 \times 10^{3}}{6.0 \times 10^{-4}} \mathrm{~A} / \mathrm{m}^{2}=38 \times 10^{6} \mathrm{~A} / \mathrm{m}^{2}
$$

热等效短路电流密度比 $S_{\mathrm{th}}(\mathrm{A} / \mathrm{m})$ ：热等效短路电流与导体截面的比值。 热等效短路电流:

$$
I_{\mathrm{th}}=I_{\mathrm{k}}^{\prime \prime} \sqrt{m+n}
$$

式中, $I_{\mathrm{th}}$ 为热等效短路电流 $(\mathrm{A}) ; m$ 为短路电流非周期分量的热效应系数; $n$ 为短路电流 交流分量的热效应系数。

配电网中发生短路时 (远端短路), 通常取 $n=1$ 。对于短路持续时间不小于 $0.5 \mathrm{~s}$ 的远 端短路, 可近似取 $m+n=1$ 。 $m$ 可通过图 4.3-10 中查出, $n$ 可通过图 4.3-11 中查出 [《工业 与民用供配电设计手册》第四版（上册）第 239 240 页]。

8-16: 若该母线发生三相对称短路时母线的热等效短路电流密度为 $38 \times 10^{6} \mathrm{~A} / \mathrm{m}^{2}$, 使用 IEC 法计算导体的额定短时耐受电流密度为下列何值，是否通过校验?
(A) $38 \times 10^{6} \mathrm{~A} / \mathrm{m}^{2}$ ，不通过
(B) $45 \times 10^{6} \mathrm{~A} / \mathrm{m}^{2}$ ，不通过
(C) $67 \times 10^{6} \mathrm{~A} / \mathrm{m}^{2}$ ，通过
(D) $83 \times 10^{6} \mathrm{~A} / \mathrm{m}^{2}$, 通过

答案:【D】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 378 380 页。

根据导体短路的初始温度 $65^{\circ} \mathrm{C}$; 导体短路的结束温度 $170^{\circ} \mathrm{C}$, 查 《配四》第 379 页 图 5.6-1b 中导体的额定短时耐受电流密度为 $S_{\mathrm{thr}}=80 \mathrm{~A} / \mathrm{mm}^{2}=8.0 \times 10^{7} \mathrm{~A} / \mathrm{m}^{2}$ 。

$$
S_{\mathrm{thr}} \sqrt{\frac{T_{\mathrm{kr}}}{T_{\mathrm{k}}}}=8.0 \times \sqrt{\frac{1.0}{0.8}} \times 10^{7} \mathrm{~A} / \mathrm{m}^{2}=8.9 \times 10^{7} \mathrm{~A} / \mathrm{m}^{2}
$$

裸导体的短时热强度（热稳定）校验应满足以下要求，即

$S_{\mathrm{th}}=38 \times 10^{6} \mathrm{~A} / \mathrm{m}^{2} \leqslant S_{\mathrm{thr}} \sqrt{\frac{T_{\mathrm{kr}}}{T_{\mathrm{k}}}}=89 \times 10^{6} \mathrm{~A} / \mathrm{m}^{2}$ ，通过热稳定强度校检。

## 【知识点解析】

裸导体的短时热强度 (热稳定) 校验应满足:

$$
S_{\mathrm{th}} \leqslant S_{\mathrm{thr}} \sqrt{\frac{T_{\mathrm{kr}}}{T_{\mathrm{k}}}}
$$

式中, $S_{\mathrm{th}}$ 为热等效短路电流密度 $\left(\mathrm{A} / \mathrm{m}^{2}\right) ; S_{\mathrm{thr}}$ 为导体的额定短时耐受电流密度 $\left(\mathrm{A} / \mathrm{m}^{2}\right)$; $T_{\mathrm{kr}}$ 为导体的额定短时间 $(\mathrm{s}) ; T_{\mathrm{k}}$ 为短路电流持续时间 $(\mathrm{s})$ 。

校验时为估算电流密度而计算导体截面积时，应扣除加强型钢芯铝绞线的钢芯截面积。

## 2 高压电缆设计选择

## 【知识点说明】

1) 高压电缆基本选择属于重要考点, 依据《电力工程电缆设计规范》GB 502172007。要求掌握电缆额定电压、电缆导体材质、芯数、外护层类型选择，以及电缆敷设。
2) 高压电缆载流量截面选择与环境修正属于重要考点, 依据《电力工程电缆设计规 范》GB 50217-2007 附录 C、附录 D。要求熟练掌握电缆载流量的应用（同截面的铜是铝 电缆的载流量的 1.29 倍), 掌握电缆在各种环境下的校正系数计算。

3) 高压电缆热稳定校验属于重要考点, 依据《电力工程电缆设计规范》GB 502172007 附录 $\mathrm{E}$ 和《工业与民用供配电设计手册》第四版 (上册) 表 5.6-7。要求熟练掌握实 用短路电流计算法的热稳定校验。但 《工业与民用供配电设计手册》第四版（上册） 5.6 节增加了 IEC 法的热稳定校验, 采用 IEC 60865-2-2015、IEC 60865-1-2011 翻译稿编写, 因未能转化为中国标准, 仅建议学习使用。

4) 高压电缆经济电流密度截面选择属于重要考点, 依据《电力工程电缆设计规范》GB 50217-2007 附录 $\mathrm{E}$ 和《工业与民用供配电设计手册》第四版（下册）16.4 节。要求熟练 掌握电流密度截面选择计算和经济电流密度曲线应用，经济电流范围上限的表格应用。

$5)$ 高压电缆电压降校验属于重要考点, 要求与导体部分相同。

6) 高压电缆其他考点, 包括单芯电缆的感应电动势计算和护层电压限制器的要求、单 芯电缆的敷设和接地要求、电缆短路时对固定部件的机械强度校验计算。

## 依据书目:

《电力工程电缆设计规范》 GB 50217-2007

《导体和电器选择设计技术规定》 DL/T 5222-2005

《电力工程电气设计手册》 (电气一次部分)

《工业与民用供配电设计手册》第四版（上册）等

## 参考书目:

《三相交流系统短路电流计算 第 1 部分: 电流计算》 GB/T 15544. 1-2013

《短路电流效应的计算 第 2 部分: 计算举例》IEC 60865-2-2015

《短路电流效应的计算 第 1 部分: 测定和计算方法》 IEC 60851-1-2011

例题 8-17: 已知某 35/10 kV 变电所, $10 \mathrm{kV}$ 馈出回路若干。某 $10 \mathrm{kV}$ 出线电缆线路的计 算电流为 $230 \mathrm{~A}$, 采用交联聚乙烯绝缘铠装铜芯三芯电缆。直埋敷设在多石地层, 非常干燥, 湿度为 $3 \%$ 的沙土层中, 环境温度为 $25^{\circ} \mathrm{C}$, 按持续工作电流选择电缆截面时, 该电缆最小截 面为下列哪项数值? (供配电 2013 年考题)
(A) $120 \mathrm{~mm}^{2}$
(B) $150 \mathrm{~mm}^{2}$
(C) $185 \mathrm{~mm}^{2}$
(D) $240 \mathrm{~mm}^{2}$

答案:【B】

解答过程：依据《电力工程电缆设计规范》GB 50217-2007。

附录 D 由表 D. 0.1 温度校正系数为 1 , 由表 D. 0.2 中非常干燥, 湿度为 $3 \%$ 的沙土层 中热阻系数为 3.0 , 对应校正系数为 $0.75 ; 10 \mathrm{kV}$ 电缆载流量表 C. 0.3 中热阻系数为 2.0 , 对应校正系数为 0.87 ; 土壤中环境温度为 $25^{\circ} \mathrm{C}$, 校正系数为 1 ; 铜芯电缆对应铝芯电缆载 流量倍数 1.29 。

初选 $150 \mathrm{~mm}^{2}$ 持续工作电流载流量为 $219 \mathrm{~A}$, 其矫正计算如下:

$$
I_{\mathrm{z}} \frac{k_{\mathrm{T}} k_{\mathrm{Z} 1} k}{k_{\mathrm{Z} 2}}=219 \times \frac{1 \times 0.75 \times 1.29}{0.87} \mathrm{~A}=243.5 \mathrm{~A}>230 \mathrm{~A}
$$

初选 $120 \mathrm{~mm}^{2}$ 持续工作电流载流量为 $205 \mathrm{~A}$, 其矫正计算如下:

$$
I_{\mathrm{z}} \frac{k_{\mathrm{T}} k_{\mathrm{Z} 1} k}{k_{\mathrm{Z} 2}}=205 \times \frac{1 \times 0.75 \times 1.29}{0.87} \mathrm{~A}=228 \mathrm{~A}<230 \mathrm{~A}
$$

选 $150 \mathrm{~mm}^{2}$, 即答案 $B$ 。

## 【知识点解析】

1) $35 \mathrm{kV}$ 及以下电缆在不同环境温度时的载流量校正系数 $K_{1}$ 见表 8-7。 表 8-7 $35 \mathrm{kV}$ 及以下电缆在不同环境温度时载流量校正系数

| $\begin{array}{c}\text { 位 置 } \\ \text { 环境温度 } /{ }^{\circ} \mathrm{C}\end{array}$ |  | 空 气 中 |  |  |  | 土 壤 中 |  |  |  |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
|  |  | $\frac{30}{1.22}$ | $\frac{35}{1.11}$ | $\frac{40}{1.0}$ | $\frac{45}{0.86}$ | $\frac{20}{1.07}$ | $\frac{25}{1.0}$ | $\frac{30}{0.93}$ | $\frac{35}{0.85}$ |
|  | 60 |  |  |  |  |  |  |  |  |
|  | 65 | 1. 18 | 1.09 | 1.0 | 0.89 | 1.06 | 1.0 | 0.94 | 0.87 |
| 电缆导体最高工作温度 $/{ }^{\circ} \mathrm{C}$ | 70 | 1. 15 | 1.08 | 1.0 | 0.91 | 1.05 | 1.0 | 0.94 | 0.88 |
|  | 80 | 1. 11 | 1.06 | 1.0 | 0.93 | 1.04 | 1.0 | 0.95 | 0.90 |
|  | 90 | 1.09 | 1.05 | 1.0 | 0.94 | 1.04 | 1.0 | 0.96 | 0.92 |

2) 直埋土壤热阻校正系数 $K_{2}$ :

当沟内电缆埋砂且无经常性水分补充时，应按砂质情况选取大于 $2.0 \mathrm{~K} \cdot \mathrm{m} / \mathrm{W}$ 的热阻系 数计入对电缆热阻增大的影响。土壤热阻系数基准值为 $1.2 \mathrm{~K} \cdot \mathrm{m} / \mathrm{W}$ 和直埋土壤热阻修正系 数见表 8-8。由于 GB 50217-2007 附录 C 各种电缆载流量表中土壤热阻系数不统一, 修正 时应先将原表中的校正系数折算到基准值, 再乘以实际情况下的直埋土壤热阻校正系数, 计 算公式如下:

$$
\text { 直埋土壤热阻校正系数 } K_{2}=K_{\text {实际 }} / K_{\text {原表 }}
$$

附录 C 各种电缆载流量表中规定的土壤热阻校正系数。

表 8-8 不同土壤热阻系数时电缆载流量的校正系数

| $\begin{array}{l}\text { 土壤热阻系数 } \\ /(\mathrm{K} \cdot \mathrm{m} / \mathrm{W})\end{array}$ | 分类特征（土壤特性和雨量） | 校正系数 |
| :---: | :---: | :---: |
| 0.8 | $\begin{array}{l}\text { 土壤很潮湿, 经常下雨。如湿度大于 } 9 \% \text { 的沙土; 湿度大于 } 10 \% \text { 的沙 }- \text { 泥 } \\ \text { 土等 }\end{array}$ | 1.05 |
| 1.2 | $\begin{array}{l}\text { 土壤潮湿，规律性下雨。如湿度大于 } 7 \% \text { 但小于 } 9 \% \text { 的沙土; 湿度为 } 12 \% \sim \\ 14 \% \text { 的沙-泥土等 }\end{array}$ | 1.0 |
| 1.5 | 土壤较干燥, 雨量不大。如湿度为 $8 \% \sim 12 \%$ 的沙-泥土等 | 0.93 |
| 2. 0 | $\begin{array}{l}\text { 土壤干燥, 少雨。如湿度大于 } 4 \% \text { 但小于 } 7 \% \text { 的沙土; 湿度为 } 4 \% \sim 8 \% \text { 的 } \\ \text { 沙-泥土等 }\end{array}$ | 0.87 |
| 3.0 | 多石地层, 非常干燥。如湿度小于 $4 \%$ 的沙土等 | 0.75 |

注：1. 本表适用于缺乏实测土壤热阻系数时的粗略分类, 对 $110 \mathrm{kV}$ 及以上电缆线路工程, 宜以实测方式确定土壤热 阻系数。

2. 校正系数适于 GB 50217-2007 附录 C 各表中采取土壤热阻系数为 $1.2 \mathrm{~K} \cdot \mathrm{m} / \mathrm{W}$ 的情况, 不适用于三相交流系 统的高压单芯电缆。

例题 8-18：某 $10 \mathrm{kV}$ 变电所，10 kV 系统中性点不接地，继电保护设计时，系统单相接 地故障持续时间在 $1 \mathrm{~min} \sim 2 \mathrm{~h}$ 之间，按规范规定选择标称电压为 $10 \mathrm{kV}$ 电缆。其缆芯与绝缘 屏蔽层（或金属护套之间）的额定电压 $U_{0}$ 最小为下列哪项数值?（供配电 2009 年考题）
(A) $6 \mathrm{kV}$
(B) $8.7 \mathrm{kV}$
(C) $10 \mathrm{kV}$
(D) $12 \mathrm{kV}$

答案:【B】

解答过程: 依据《电力工程电缆设计规范》 GB 50217-2007 第 3.3.2 条或《工业与民 用供配电设计手册》第四版 (上册) 第 778 页 (第三版第 481 页)。 $10 \mathrm{kV}$ 系统中性点不接地，系统单相接地故障持续时间在 $1 \mathrm{~min} \sim 2 \mathrm{~h}$ 之间时，系统不宜低 于 $133 \%$ 的使用回路工作相电压，即 $U_{0}=1.33 \times 10 / \sqrt{3} \mathrm{kV}=8.7 \mathrm{kV}$ 。

注: 《工业与民用供配电设计手册》第四版 (上册) 第 778 页表 9.1-2 中采用带故障 运行时间在 $1 \mathrm{~min} \sim 1 \mathrm{~h}$ 之间为 B 类电缆，与 GB 50217-2007 不一致。

## 【知识点解析】

1) 交流系统中电力电缆导体的相间额定电压，不得低于使用回路的工作线电压。
2) 交流系统中电力电缆导体与绝缘屏蔽或金属层之间额定电压的选择，应符合下列 规定:

(1) 中性点直接接地或经低电阻接地的系统, 接地保护动作不超过 $1 \mathrm{~min}$ 切除故障时, 不 应低于 $100 \%$ 的使用回路工作相电压。

(2) 除上述供电系统外, 其他系统不宜低于 $133 \%$ 的使用回路工作相电压; 在单相接地故 障可能持续 $8 \mathrm{~h}$ 以上, 或发电机回路等安全性要求较高的情况, 宜采用 $173 \%$ 的使用回路工 作相电压。

3) 交流系统中电缆的耐压水平，应满足系统绝缘配合要求。

例题 8-19: 某 $110 \mathrm{kV}$ 变电站配置有两台主变压器, 变电站所在位置最热月平均最高环 境温度为 $30^{\circ} \mathrm{C}$, 年最高温度为 $40^{\circ} \mathrm{C}$, 海拔高度为 $2000 \mathrm{~m}$ 。该变电站设有一台 $380 \mathrm{~V}$ 消防专 用洜, 其工作电流为 $220 \mathrm{~A}$, 采用一根 $1 \mathrm{kV}$ 三芯交联聚乙烯绝缘铜芯钢带铠装电缆配电, 电 缆在土壤中单根直埋敷设, 埋深处最热月平均地温为 $30^{\circ} \mathrm{C}$, 土壤热阻系数为 $1.5 \mathrm{~km} / \mathrm{W}$ 。如 仅从电缆载流量和经济方面考虑, 计算该配电电缆的最小截面应为下列哪项数值? (设电缆 经济电流密度为 $1.8 \mathrm{~A} / \mathrm{mm}^{2}$, 电缆直埋时直流载流量参见 《电力工程电缆设计规范》 $\mathrm{GB}$ 50217-2007)（供配电 2017 年考题)
(A) $70 \mathrm{~mm}^{2}$
(B) $95 \mathrm{~mm}^{2}$
(C) $120 \mathrm{~mm}^{2}$
(D) $150 \mathrm{~mm}^{2}$

答案:【B】

解答过程: 依据《电力工程电缆设计规范》 GB 50217-2007 附录 A、附录 B、附录 C、 附录 D。

消防专用百工作电流为 $220 \mathrm{~A}$ 。查表 D. 0.1 温度校正系数为 0.96 , 表 D. 0.2 中土壤热阻 系数为 $1.5 \mathrm{~km} / \mathrm{W}$, 对应校正系数为 $0.93 ; 10 \mathrm{kV}$ 电缆载流量表 C. 0.3 中热阻系数为 2.0 , 对 应校正系数 0.87。查表 C. 0.1-4 初选 $95 \mathrm{~mm}^{2}$ 持续工作电流载流量为 $247 \mathrm{~A}$, 其修正计算 如下:

$$
I_{\mathrm{z}} \frac{k_{\mathrm{T}} k_{\mathrm{Z} 1}}{k_{\mathrm{Z} 2}}=247 \times \frac{0.96 \times 0.93}{0.87} \mathrm{~A}=253.5 \mathrm{~A}>220 \mathrm{~A}
$$

消防专用葲属于那些长期不使用的回路, 不宜按经济电流密度选择截面。从电缆载流量 和经济方面考虑选择 $95 \mathrm{~mm}^{2}$ 截面满足要求。

例题 8-20 8-22 : 某县在城网改造中需将环城 $18 \mathrm{~km}$ 架空线路换为单芯交联聚氯乙烯铝 芯电缆, 采用隧道内敷设, 架空线路输送容量为 $100 \mathrm{MV} \cdot \mathrm{A}$, 单芯交联聚氯乙烯铝芯电缆在 空气中一字形敷设。请回答以下问题。

8-20: 已知电缆护层的冲击耐压值为 $37.5 \mathrm{kV}$, 则电缆保护器通过最大电流时的最大残 压应取下列哪项数值? 并说明理由。(供配电 2006 年考题)
( A) $64 \mathrm{kV}$
(B) $37.5 \mathrm{kV}$
(C) $24 \mathrm{kV}$
(D) $26.8 \mathrm{kV}$

答案:【D】

解答过程: 依据《电力工程电缆设计规范》GB 50217-2007。

第 4.1.13 条 护层电压限制器可能最大冲击电流作用下护层电压限制器的残压, 不得 大于电缆护层的冲击耐压被 1.4 所除数值。保护器通过最大电流时的最大残压为 $37.5 \%$ $1.4 \mathrm{kV}=26.8 \mathrm{kV}$, 选 $\mathrm{D}$ 。

## 【知识点解析】

护层电压限制器参数的选择, 应符合下列规定:

1) 可能最大冲击电流作用下护层电压限制器的残压, 不得大于电缆护层的冲击耐压被 1.4 所除数值。
2) 系统短路时产生的最大工频感应过电压作用下, 在可能长的切除故障时间内, 护层 电压限制器应能耐受。切除故障时间应按 $5 \mathrm{~s}$ 以内计算。
3) 可能最大冲击电流累积作用 20 次后，护层电压限制器不得损坏。

8-21: 经过计算, 电缆敷设时需将电缆保护层分为若干单元, 每个单元内两端护层三 相互相接地, 且每单元又用绝缘连接盒分为三段, 每段交叉换位并经保护接地。这样的主要 原因是什么? (供配电 2006 年考题)
(A) 为降低电缆护层上的感应电压
(B) 为使电缆三相的阻抗参数相同
(C) 为使每相电缆护层内的感应电流相互抵消
(D) 为使每相电缆产生的电压降互相抵消

答案:【A】

解答过程: 依据《电力工程电缆设计规范》 GB 50217-2007。

第 4.1.10 条和第 4.1 .11 条 交流单芯电力电缆线路的金属层上任一点非直接接地处的 正常感应电动势应满足规定, 题干就是规定的具体内容。

依据《交流电气装置的接地设计规范》GB 50065-2011。

第 5.2 .1 条和第 5.2 .2 条 单芯电缆在线路上应至少有一点直接接地, 而且非接地处金 属护套或屏蔽层上的正常感应电压都要求有限制。

8-22: 如附近有一回 $35 \mathrm{kV}$ 单芯交联聚氯乙烯铝芯电缆, 金属层接地方式按一端接地设 计。电缆导体额定电流为 $300 \mathrm{~A}$, 电缆计算长度为 $1 \mathrm{~km}$, 三根单芯电缆埋设且水平排列, 相 间距离为 $20 \mathrm{~cm}$, 电缆金属层半径为 $3.2 \mathrm{~cm}$, 则这段电缆线路中相间（B 相）正常感应电压 是多少? (发输电 2012 年考题)
(A) $47.58 \mathrm{~V}$
(B) $42.6 \mathrm{~V}$
(C) $34.5 \mathrm{~V}$
(D) $13.05 \mathrm{~V}$

答案: 【C】

解答过程: 依据《电力工程电缆设计规范》GB 50217-2007。

题目已知三根单芯电缆埋设且水平排列电缆线路中相间 (B 相) 单位长度的正常感应电 动势, 查 GB 50217-2007 表 F. 0.2 中:

$$
\begin{aligned}
E_{\mathrm{s} 0} & =I X_{0}=I\left(2 \omega \ln \frac{S}{r}\right) \times 10^{-4} \\
& =300 \times\left(2 \times 50 \times 2 \pi \times \ln \frac{0.2}{0.032}\right) \times 10^{-4} \mathrm{~V} / \mathrm{km}=34.5 \mathrm{~V} / \mathrm{km}
\end{aligned}
$$

正常感应电动势为

## 【知识点解析】

$$
E_{\mathrm{s}}=L E_{\mathrm{s} 0}=1 \times 34.5 \mathrm{~V}=34.5 \mathrm{~V}
$$

交流系统中单芯电缆线路一回或两回的各相按通常配置排列情况下，在电缆金属层上任 一点非直接接地处的正常感应电动势值，可按下式计算：

$$
E_{\mathrm{s}}=L E_{\mathrm{s} 0}
$$

式中, $E_{\mathrm{s}}$ 为感应电动势 $(\mathrm{V}) ; L$ 为电缆金属层的电气通路上任一部位与其直接接地处的距 离 $(\mathrm{km}) ; E_{\mathrm{s} 0}$ 为单位长度的正常感应电动势 $(\mathrm{V} / \mathrm{km}), E_{\mathrm{s} 0}$ 的表达式见 GB 50217-2007 附录 F 中表 F. 0.2。

例题 8-23: 某企业新建 $35 / 10 \mathrm{kV}$ 变电所, $10 \mathrm{kV}$ 侧计算有功功率为 $17450 \mathrm{~kW}$, 计算无 功功率为 $11200 \mathrm{kvar}$, 选用 2 台 $16000 \mathrm{kV} \cdot \mathrm{A}$ 的变压器, 每单台变压器阻抗电压为 $8 \%$, 短路 损耗为 $70 \mathrm{~kW}$, 两台变压器同时工作, 分列运行, 负荷平均分配, 该变电所采用两回 $35 \mathrm{kV}$ 输电线路供电, 两回线路同时工作。该变电所的两回 $35 \mathrm{kV}$ 输电线路采用经济电流密度选择 导线截面应为下列哪项数值? (不考虑变压器损耗, 经济电流密度取 $0.9 \mathrm{~A} / \mathrm{mm}^{2}$ ) (供配电 2013 年考题)
(A) $150 \mathrm{~mm}^{2}$
(B) $185 \mathrm{~mm}^{2}$
(C) $300 \mathrm{~mm}^{2}$
(D) $400 \mathrm{~mm}^{2}$

答案:【B】

解答过程: 依据《电力工程电缆设计规范》 GB 50217-2007 附录 B 或《工业与民用供 配电设计手册》第四版 (下册) 第 1591 页 (第三版第 535 页)。

变电站最大负荷计算电流:

$$
I_{\max }=\frac{S_{\mathrm{c}}}{\sqrt{3} U}=\frac{\sqrt{P_{\mathrm{c}}^{2}+Q_{\mathrm{c}}^{2}}}{\sqrt{3} U}=\frac{\sqrt{14500^{2}+11200^{2}}}{2 \sqrt{3} \times 35} \mathrm{~A}=171.025 \mathrm{~A}
$$

采用经济电流选导体截面:

$$
S=\frac{I_{\max }}{J}=\frac{171.025}{0.9} \mathrm{~mm}^{2}=190 \mathrm{~mm}^{2} \text {, 取最接近值 } 185 \mathrm{~mm}^{2}
$$

## 【知识点解析】

采用经济电流密度选择导线截面方法:

按经济电流密度公式计算导体、高压电缆、架空线路截面, 使用公式如下。

$$
S_{\text {ec }}=I_{\max } / j
$$

式中, $j$ 为导体的经济电流密度 $\left(\mathrm{A} / \mathrm{mm}^{2}\right) ; S_{\mathrm{ec}}$ 为导体的经济截面 $\left(\mathrm{mm}^{2}\right) ; I_{\max }$ 为第一年导 体最大负荷电流 (A);

由于第一年导体最大负荷电流在规范手册的要求不同，建议按以下顺序使用式 $(8-1)$ 。

1) 最大负荷电流使用导体第一年最大负荷电流 $I_{\text {max }}$ 或配电负荷侧第一年最大计算电流。
2) 供电单位无法知道具体的最大负荷电流时可使用回路持续工作电流 $I_{\mathrm{g}}$ 。

例题 8-24: 某台 $10 \mathrm{kV}$ 笼型感应电动机的工作方式为负荷平稳连续工作制, 额定功率 为 $800 \mathrm{~kW}$ 。若电动机采用铜芯交联聚乙烯绝缘电缆 (YJV) 供电, 电缆沿墙穿钢管明敷, 环 境温度为 $35^{\circ} \mathrm{C}$, 缆芯最高温度为 $90^{\circ} \mathrm{C}$, 三班制 $(6000 \mathrm{~h})$, 所在地区电价为 0.5 元 $/(\mathrm{kW} \cdot \mathrm{h})$, 计算电流为 $59 \mathrm{~A}$, 下列按经济电流密度选择的电缆截面哪项是正确的? 说明依据和理由。 (供配电 2010 年考题)
(A) $35 \mathrm{~mm}^{2}$
(B) $50 \mathrm{~mm}^{2}$
(C) $70 \mathrm{~mm}^{2}$
(D) $95 \mathrm{~mm}^{2}$

答案:【B】

解答过程：依据《工业与民用供配电设计手册》第四版 (下册) 第 1588 页 (第三版第 532 页表 9-57)。

查表 16. 4-1 铜芯交联聚氯乙烯绝缘电缆, 三班制 $(6000 \mathrm{~h})$, 电价为 0.5 元 $/(\mathrm{kW} \cdot \mathrm{h})$, 电缆截面 $35 \mathrm{~mm}^{2}$ 时经济电流上限为 $59.6 \mathrm{~A}$, 大于计算电流 $59 \mathrm{~A}$ 。选 $\mathrm{B}$ 。

## 【知识点解析】

常用的电缆和绝缘导体的经济电流截面可以从《工业与民用供配电设计手册》第四版 (下册) 第 1588 页中 $10 \mathrm{kV}$ 交联聚氯乙烯绝缘电缆经济电流范围表 16.4-1 (即表 8-9), 铜 芯和铝芯 $0.6 / 1.0 \mathrm{kV}$ 低压电缆经济电流范围表 16.4-2 和表 16.4-3 中查出。

表 8-9 $10 \mathrm{kV}$ 交联聚乙烯绝缘电缆的经济电流范围之上限值

(单位: A)

| 导 体 | $\begin{array}{l}\text { 截面积 } \\ / \mathrm{mm}^{2}\end{array}$ | $\begin{array}{c}\text { 低电价: } \\ 0.40 \sim 0.50 \text { 元 } /(\mathrm{kW} \cdot \mathrm{h}) \\ T_{\max } / \mathrm{h}\end{array}$ |  |  | $\begin{array}{c}\text { 中电价: } \\ 0.51 \sim 0.60 \text { 元 } /(\mathrm{kW} \cdot \mathrm{h}) \\ T_{\max } / \mathrm{h}\end{array}$ |  |  | $\begin{array}{c}\text { 高电价: } \\ 0.61 \sim 0.70 \text { 元 } /(\mathrm{kW} \cdot \mathrm{h}) \\ T_{\max } / \mathrm{h}\end{array}$ |  |  |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
|  |  |  |  |  |  |  |  |  |  |  |
|  |  | 2000 | 4000 | 6000 | 2000 | 4000 | 6000 | 2000 | 4000 | 6000 |
| 铜 | 4 | 11.2 | 8.3 | 6.5 | 8.8 | 6.4 | 5 | 8.4 | 6.1 | 4.7 |
|  | 6 | 17.5 | 13.0 | 10.2 | 13.7 | 10.1 | 7.8 | 13.1 | 9.6 | 7.4 |
|  | 10 | 29.1 | 21.6 | 16.9 | 22.8 | 16.8 | 13.0 | 21.8 | 15.9 | 12.3 |
|  | 16 | 45.2 | 33.6 | 26. 2 | 35.4 | 26.0 | 20.2 | 33.8 | 24.7 | 19.1 |
|  | 25 | 68.7 | 51.1 | 39.9 | 53.8 | 39.5 | 30.7 | 51.4 | 37.5 | 29.0 |
|  | 35 | 102.7 | 76.3 | 59.6 | 80.5 | 59.1 | 45.9 | 76.9 | 56.1 | 43.4 |
|  | 50 | 127.1 | 94.4 | 73.8 | 99.6 | 73.2 | 56.8 | 95.1 | 69.4 | 53.7 |
|  | 70 | 178. 6 | 132.7 | 103.7 | 139.9 | 102.8 | 79.9 | 133.7 | 97.5 | 75.5 |
|  | 95 | 245.1 | 182.2 | 142.3 | 192. 1 | 141.1 | 109. 6 | 183.5 | 133.8 | 103. 6 |
|  | 120 | 316.2 | 235.0 | 183. 6 | 247.8 | 182.0 | 141.4 | 236.7 | 172.6 | 133.6 |
|  | 150 | 366. 0 | 272.0 | 212.5 | 286.8 | 210.7 | 163.7 | 274.0 | 199.8 | 154.6 |
|  | 185 | 467.5 | 347.5 | 271.4 | 366.4 | 269.2 | 209.1 | 350.0 | 255.2 | 197.6 |
|  | 240 | 617.2 | 458.8 | 358.3 | 483.7 | 355.3 | 276.0 | 462. 0 | 336.9 | 260.8 |
|  | 300 | - | - | - | 709.6 | 521.3 | 404.9 | 677.8 | 494.3 | 382.6 |

例题 8-25: 有一台 $10 \mathrm{kV}, 800 \mathrm{~kW}$ 异步电动机, 此电动机供电的 $10 \mathrm{kV}$ 母线最小运行方 式下短路容量为 $75 \mathrm{MV} \cdot \mathrm{A}, 10 \mathrm{kV}$ 母线最大运行方式下短路容量为 $100 \mathrm{MV} \cdot \mathrm{A}$ 。如果该电动 机由 $10 \mathrm{kV}$ 母线经电缆供电, 短路电流持续时间为 $0.2 \mathrm{~s}$, 则铜芯交联聚乙烯电力电缆的最小 电缆截面应为下列哪一项数值? (供配电 2008 年考题)
(A) $35 \mathrm{~mm}^{2}$
(B) $50 \mathrm{~mm}^{2}$
(C) $25 \mathrm{~mm}^{2}$
(D) $10 \mathrm{~mm}^{2}$

答案:【C】

解答过程: 依据《导体和电器选择设计技术规定》 DL $/ \mathrm{T} 5222-2005$ 和《电力工程电 328 缆设计规范》GB 50217-2007 附录 $\mathrm{E}$ 。

第 5.0 .4 条 通过 $10 \mathrm{kV}$ 铜芯交联聚乙烯电缆最大短路电流为

$$
I_{\mathrm{k}}^{\prime \prime}=\frac{S_{\mathrm{kmax}}}{\sqrt{3} U_{\mathrm{j}}}=\frac{100}{\sqrt{3} \times 10.5} \mathrm{kA}=5.5 \mathrm{kA}
$$

依据《工业与民用供配电设计手册》第四版（上册）第 384 页。

查表 5.6-7, $10 \mathrm{kV}$ 铜芯交联聚乙烯电缆, 热稳定系数 $C=137$, 实用短路电流计算法的 热稳定校验电力电缆最小截面为

$$
S_{\text {min }} \geqslant \frac{\sqrt{Q_{\mathrm{t}}}}{C} \times 10^{3}=\frac{\sqrt{I_{\mathrm{k}}^{\prime \prime 2} t}}{137} \times 10^{3}=\frac{\sqrt{5.5^{2} \times 0.2}}{137} \times 10^{3} \mathrm{~mm}^{2}=18 \mathrm{~mm}^{2} \text {, 选 } 25 \mathrm{~mm}^{2}
$$

## 【知识点解析】

实用计算法的热稳定校验:

1) 电力电缆热稳定校验确定最小截面可用下式验算。

$$
S \geqslant \frac{\sqrt{Q}}{C} \times 10^{2}
$$

式中, $S$ 为裸导体的载流截面积 $\left(\mathrm{mm}^{2}\right) ; Q$ 为导体短路电流的热效应 $\left(\mathrm{A}^{2} \cdot \mathrm{s}\right) ; C$ 为热稳 定系数。

| 导体种类和材料 |  |  | $\begin{array}{l}\text { 导体长期允许 } \\ \text { 工作温度 } /{ }^{\circ} \mathrm{C}\end{array}$ | $\begin{array}{c}\text { 短路时导体允许 } \\ \text { 最高温度 } /{ }^{\circ} \mathrm{C}\end{array}$ | $C$ 值 |
| :---: | :---: | :---: | :---: | :---: | :---: |
| 硬导体及裸导线 | 铜 |  | 70 | 300 | 171 |
|  | 铝及铝合金 |  | 70 | 200 | 87 |
| $\begin{array}{l}10 \mathrm{kV} \text { 架空 } \\ \text { 绝缘电缆 }\end{array}$ | 铜芯 | 高密度聚乙烯绝缘 | 75 | 150 | $100 \times 10^{2}$ |
|  |  | 交联聚乙烯绝缘 | 90 | 250 | $137 \times 10^{2}$ |
|  | 铝芯 | 高密度聚乙烯绝缘 | 75 | 150 | $66 \times 10^{2}$ |
|  |  | 交联聚乙烯绝缘 | 90 | 250 | $90 \times 10^{2}$ |
| $\begin{array}{l}1 \sim 30 \mathrm{kV} \text { 聚氯 } \\ \text { 乙烯绝缘电缆 }\end{array}$ | 铜芯: $\leqslant 300 \mathrm{~mm}^{2}$ |  | 70 | 160 | $115 \times 10^{2}$ |
|  | 铝芯: $\leqslant 300 \mathrm{~mm}^{2}$ |  | 70 | 160 | $72 \times 10^{2}$ |
| $\begin{array}{l}\leqslant 110 \mathrm{kV} \text { 交联聚 } \\ \text { 乙烯绝缘电缆 }\end{array}$ | 铜芯: $\leqslant 300 \mathrm{~mm}^{2}$ |  | 90 | 250 | $137 \times 10^{2}$ |
|  | 铝芯: $\leqslant 300 \mathrm{~mm}^{2}$ |  | 90 | 250 | $90 \times 10^{2}$ |

2) 常用硬导体和电力电缆热稳定系数 $C$ (见表 8-10)。

表 8-10 常用硬导体和电力电缆热稳定系数 $C$

3) 除火电厂 $3 \sim 10 \mathrm{kV}$ 厂用电动机馈线外的情况下的热效应计算。

$$
Q=I^{2} t
$$

式中, $I$ 为系统电源供给短路电流的周期分量起始有效值 $(\mathrm{A}) ; t$ 为短路持续时间 $(\mathrm{s})$ 。

例题 8-26: 某 $2 \times 350 \mathrm{MW}$ 火力发电厂, 高压厂用电采用 $6 \mathrm{kV}$ 一级电压。每台机组设一 台分裂高厂变。两台机组设一台同容量的高压起动/备用变压器。每台机组设两段 $6 \mathrm{kV}$ 工作 母线，不设公用段，低压厂用电电压等级为 $400 / 230 \mathrm{~V}$, 采用中性点直接接地系统。假设该 工程 $6 \mathrm{kV}$ 母线三相短路时, 厂用电源短路电流周期分量的起始有效值为 $I_{\mathrm{B}}=24 \mathrm{kA}$, 电动机 反馈电流周期分量的起始有效值为 $I_{\mathrm{D}}=15 \mathrm{kA}, 6 \mathrm{kV}$ 断路器采用中速真空断路器。6 $6 \mathrm{kV}$ 电缆 全部采用交联聚乙烯铜芯电缆。若电缆的额定负荷电流与电缆的实际最大工作电流相同, 则 $6 \mathrm{kV}$ 电动机回路按短路热稳定条件允许的三芯电缆最小截面应为下列哪项数值? (发输电 2017 年考题)
(A) $95 \mathrm{~mm}^{2}$
(B) $120 \mathrm{~mm}^{2}$
(C) $190 \mathrm{~mm}^{2}$
(D) $185 \mathrm{~mm}^{2}$

答案:【B】

解答过程: 依据《电力工程电缆设计规范》GB 50217-2007。

表 E. 1.3-1 中, 火电机组为 $350 \mathrm{MW}$, 中速真空断路器取 $T=0.2 \mathrm{~s}$, 取 $T_{\mathrm{b}}=0.06 \mathrm{~s}$, 火电 厂 $6 \mathrm{kV}$ 厂用电动机馈线 $Q$ 值:

$Q=0.21 I^{2}+0.23 I I_{\mathrm{d}}+0.09 I_{\mathrm{d}}^{2}=\left(0.21 \times 24^{2}+0.23 \times 24 \times 15+0.09 \times 15^{2}\right) \mathrm{kA}^{2} \cdot \mathrm{s}=224.01 \mathrm{kA}^{2} \cdot \mathrm{s}$

依据《工业与民用配电设计手册》第四版 (上册) 第 385 页。

查表 5.6-7, 铜芯交联聚乙烯电缆, 热稳定系数 $C=137$, 热稳定校验电力电缆最小 截面:

$$
S_{\min } \geqslant \frac{\sqrt{Q_{\mathrm{t}}}}{c} \times 10^{3}=\frac{\sqrt{224.01}}{137} \times 10^{3} \mathrm{~mm}^{2}=109.25 \mathrm{~mm}^{2} \text {, 选 } 120 \mathrm{~mm}^{2} \text { 。 }
$$

例题 8-27: 本变电所 $10 \mathrm{kV}$ 其中有一负荷出线电缆, 已知该负荷线路的短路电流交流 起始分量最大有效值为 $9.6 \mathrm{kA}$, 若电缆相间中心距离为 $22 \mathrm{~mm}$, 电缆上夹具的相邻跨距为 $1500 \mathrm{~mm}$ 时, 电缆固定部件应能承受的最大短路电动力最接近下列哪一项?
(A) $10.42 \mathrm{kN}$
(B) $11.72 \mathrm{kN}$
(C) $16.75 \mathrm{kN}$
(D) $19.66 \mathrm{kN}$

答案:【C】

解答过程：依据《电力工程电缆设计规范》GB 50217-2007。

题目已知安全系数为 2 , 相间中心距离为 $22 \mathrm{~mm}$, 相邻跨距为 $1500 \mathrm{~mm}$, 电缆固定部件 的最大短路电动力为

$$
F \geqslant \frac{2.05 i_{\mathrm{p}}^{2} L K}{D} \times 10^{-7}=\frac{2.05 \times(2.55 \times 9.6)^{2} \times 1.5 \times 2}{0.022} \mathrm{kN}=16.75 \mathrm{kN}
$$

## 【知识点解析】

交流单芯电力电缆固定部件的机械强度, 应验算短路电动力条件, 并应满足下列关 系式:

$$
F \geqslant \frac{2.05 i_{\mathrm{p}}^{2} L K}{D} \times 10^{-7}
$$

对于矩形断面夹具:

$$
F=b h \sigma
$$

式中, $F$ 为夹具、扎带等固定部件的抗张强度 $(\mathrm{N})$; $i_{\mathrm{p}}$ 为通过电缆回路的最大短路电流峰 值 $(A) ; D$ 为电缆相间中心距离 $(\mathrm{m}) ; L$ 为在电缆上安装夹具、扎带等的相邻跨距 $(\mathrm{m})$; $K$ 为安全系数, 取大于 $2 ; b$ 为夹具厚度 $(\mathrm{mm}) ; h$ 为夹具宽度 $(\mathrm{mm}) ; \sigma$ 为夹具材料允许 拉力 $(\mathrm{Pa})$, 对铝合金夹具, $\sigma$ 取 $80 \times 10^{6}$ 。 例题 8-28：如图 8-4 所示, $6 \mathrm{kV}$ 电动机额定功率为 $2500 \mathrm{~kW}$, 功 率因数为 0.85 , 采用铜芯交联聚乙烯绝缘电缆 (XLPE) 供电, 初步设 计时电缆的截面积为 $120 \mathrm{~mm}^{2}$ 。已知 $6 \mathrm{kV}$ 母线最大负荷时电压偏差为 $-3 \%$, 最小负荷时电压偏差为 $+4 \%$, 若要求电动机运行时允许最低电压 为 $-5 \%$, 仅考虑电压降时该电动机供电电缆的最大长度为下列哪一项?
(A) $1.36 \mathrm{~km}$
(B) $1.22 \mathrm{~km}$
(C) $1.14 \mathrm{~km}$
(D) $0.95 \mathrm{~km}$

答案:【B】

解答过程：依据《工业与民用供配电设计手册》第四版（上册） 第 865 页、第 875 页 (第三版第 542 页、第 551 页)。

$6 \mathrm{kV}$ 母线最大负荷时电压偏差为 $-3 \%$, 因为电动机运行时允许最低电压为 $-5 \%$, 电缆 上的电压降不能大于 $-2 \%$ 。电动机功率因数为 0.85 、电缆的截面为 $120 \mathrm{~mm}^{2}$, 查《配四》第 875 页表 9.4-18 中单位功率长度的电压损失为 $0.653 \% /(\mathrm{MW} \cdot \mathrm{km})$, 电缆上的电压降不能大 于 $2 \%$, 供电电缆的最大长度为

$$
\Delta u=2 \%=P l \Delta u_{\mathrm{a}}=2.5 \times l \times 0.653 ; l=1.225 \mathrm{~km}
$$

## 【知识点解析】

线路的电压降计算公式见表 8-11。

表 8-11 线路的电压降计算公式

| 线 路 种 类 | 负 荷 情 况 | 计算公式 |
| :---: | :---: | :---: |
| $\begin{array}{l}\text { 三相平衡负 } \\ \text { 荷线路 }\end{array}$ | $\begin{array}{l}\text { (1) 终端负荷用电流矩 } I l(\mathrm{~A} \cdot \mathrm{km}) \\ \text { 表示 } \\ \text { (2) 几个负荷用电流矩 } I_{i} I_{i}(\mathrm{~A} \cdot \mathrm{km}) \\ \text { 表示 } \\ \text { (3) 终端负荷用负荷矩 } P l(\mathrm{~kW} \cdot \mathrm{km}) \\ \text { 表示 } \\ \text { (4) 几个负荷用负荷矩 } P_{i} l_{i}(\mathrm{~kW} \cdot \mathrm{km}) \\ \text { 表示 } \\ \quad \text { (5) 整条线路的导线截面、材料及敷 } \\ \text { 设方式均相同且 } \cos \varphi=1 \text {, 几个负荷用负 } \\ \text { 荷矩 } P_{i} l_{i}(\mathrm{~kW} \cdot \mathrm{km}) \text { 表示 }\end{array}$ | $\begin{array}{l}\Delta u \%=\frac{\sqrt{3}}{10 U_{\mathrm{n}}}\left(R_{0}^{\prime} \cos \varphi+X_{0}^{\prime} \sin \varphi\right) I l=\Delta u_{\mathrm{a}} \% I l \\ \Delta u \%=\frac{\sqrt{3}}{10 U_{\mathrm{n}}} \sum\left[\left(R_{0}^{\prime} \cos \varphi+X_{0}^{\prime} \sin \varphi\right) I_{i} l_{i}\right]=\sum\left(\Delta u_{\mathrm{a}} \% I_{i} l_{i}\right) \\ \Delta u \%=\frac{1}{10 U_{\mathrm{n}}^{2}}\left(R_{0}^{\prime}+X_{0}^{\prime} \tan \varphi\right) P l=\Delta u_{\mathrm{p}} \% P l \\ \Delta u \%=\frac{1}{10 U_{\mathrm{n}}^{2}} \sum\left[\left(R_{0}^{\prime}+X_{0}^{\prime} \tan \varphi\right) P_{i} l_{i}\right]=\sum\left(\Delta u_{\mathrm{p}} \% P_{i} l_{i}\right) \\ \Delta u \%=\frac{R_{0}}{10 U_{\mathrm{n}}^{2}} \sum P_{i} l_{i}=\frac{1}{10 U_{0}^{2} \gamma_{\mathrm{s}}} \sum P_{i} l_{i}=\frac{\sum P_{i} l_{i}}{C S}\end{array}$ |

## 3 低压电力电缆及导体、 $N 、 P E 、 P E N 、$ 等电位联结设计选择

## 【知识点说明】

1) 低压导体电缆基本选择、低压导体电缆载流量截面选择与环境修正属于重要考点, 依据《电力工程电缆设计规范》GB 50217-2007、《低压配电设计规范》GB 50054-2011、 《导体和电器选择设计技术规定》 DL/T 5222-2005、IEC 转化标准《低压电气装置 第 5-52 部 分: 电气设备的选择和安装布线系统》 GB/T 16895.6-2014 和《工业与民用供配电设计手 册》第四版 (上册) 第 9 章。要求掌握电缆额定电压、电缆导体材质、芯数、外护层类型 选择, 电缆敷设与布线; 熟练掌握低压导体电缆载流量的应用; 掌握低压导体电缆在各种环 境下的校正系数计算。但应注意 GB 50217-2007 与 GB/T 16895. 6-2014 两个规范各种环境 下的校正系数计算不同和电缆载流量的基准值不同。
2) 低压导体电缆热稳定校验属于重要考点, 依据《工业与民用供配电设计手册》第四 版 (上册) 11.2 节、《低压配电设计规范》GB 50054-2011 附录 A。

3 ）低压电缆电压降校验属于重要考点，要求与高压电缆部分相同。

4 ）低压电缆经济电流密度截面选择属于重要考点，要求与高压电缆部分相同。

$5)$ 低压导体电缆机械强度校验，依据《低压配电设计规范》GB 50054-2011 的 3.2 节、《工业与民用供配电设计手册》第四版 (上册) 9.2 节、 IEC 转化标准《低压电气装置 第 5-52 部分: 电气设备的选择和安装布线系统》GB/T 16895.6-2014。

6) 低压导体电缆满足线路保护要求，依据《低压配电设计规范》GB 50054-2011 的 6.3 节、IEC 转化标准《低压电气装置 第 4-43 部分: 安全防护 过电流保护》GB 16895. 52012、《工业与民用供配电设计手册》第四版（上册） 11.2 节等。

7 ) 低压导体电缆的 N、PE、PEN、等电位联结设计选择，依据《低压配电设计规范》 GB 50054-2011、《交流电气装置的接地设计规范》 GB/T 50065-2011、《建筑物防雷设计 规范》GB 50057-2010、IEC 转化标准《建筑物电气装置 第 5-54 部分: 电气设备的选择和 安装接地配置、保护导体和保护联结导体》GB 16895.3-2004、《工业与民用供配电设计手 册》第四版 (上册) 9.2 节等。

## 依据书目:

《电力工程电缆设计规范》 GB 50217-2007

《低压配电设计规范》GB 50054-2011

《导体和电器选择设计技术规定》 DL/T 5222-2005

《交流电气装置的接地设计规范》 GB/T 50065-2011

《低压电气装置 第 4-43 部分: 安全防护 过电流保护》GB 16895.5-2012

《低压电气装置 第 5-52 部分: 电气设备的选择和安装布线系统》 GB/T 16895.6-2014 《建筑物电气装置 第 5-54 部分: 电气设备的选择和安装 接地配置、保护导体和保护联 结导体》GB 16895.3-2004

《民用建筑电气设计规范》JGJ 16-2008

《工业与民用供配电设计手册》第四版 (上、下册) 等

例题 8-29 8-33: 某车间采用 $380 \mathrm{~V}$ 三相线路供电, 线路长度 $L=50 \mathrm{~m}$, 允许电压降为 $5 \%$, 短路故障切除时间为 $0.4 \mathrm{~s}$, 线路最大短路电流为 $6.8 \mathrm{kA}$, 线路采用铜芯交联聚乙烯绝 缘电缆穿钢管明敷, 环境温度为 $40^{\circ} \mathrm{C}$, 电缆经济电流密度为 $2.0 \mathrm{~A} / \mathrm{mm}^{2}$, 热稳定系数为 137 , 电压损失百分数为 $0.50 \% /(\mathrm{kW} \cdot \mathrm{km})$ 。请回答以下问题，并列出解答过程。

8-29: 假定计算功率为 $P_{\mathrm{c}}=21.5 \mathrm{~kW}, Q_{\mathrm{c}}=25.78 \mathrm{kvar}$, 则电缆截面不应小于哪项数值? (已考虑综合校正后的铜芯交联聚乙烯电缆穿钢管敷时允许载流量见表 8-12)（供配电 2008 年考题)
(A) $25 \mathrm{~mm}^{2}$
(B) $35 \mathrm{~mm}^{2}$
(C) $50 \mathrm{~mm}^{2}$
(D) $70 \mathrm{~mm}^{2}$ 表 8-12 已考虑综合校正后的铜芯交联聚乙烯电缆穿钢管敷时的允许载流量

| 电缆截面积 $/ \mathrm{mm}^{2}$ | 25 | 35 | 50 | 70 |
| :---: | :---: | :---: | :---: | :---: |
| 允许载流量 $/ \mathrm{A}$ | 69 | 82 | 104 | 129 |
| 导体最高温度 $/{ }^{\circ} \mathrm{C}$ |  | 90 |  |  |
| 环境温度 $/{ }^{\circ} \mathrm{C}$ | 40 |  |  |  |

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第四版（上册）第 10 页（第三版第 3 页)。

计算容量: $S_{\mathrm{c}}=\sqrt{P_{\mathrm{c}}^{2}+Q_{\mathrm{c}}^{2}}=\sqrt{21.5^{2}+25.78^{2}} \mathrm{kV} \cdot \mathrm{A}=33.57 \mathrm{kV} \cdot \mathrm{A}$

计算电流: $I_{\mathrm{c}}=\frac{S_{\mathrm{c}}}{\sqrt{3} U_{\mathrm{c}}}=\frac{33.57}{\sqrt{3} \times 0.38} \mathrm{~A}=51 \mathrm{~A}$

依据《电力工程电缆设计规范》GB 50217-2007 第 3.7.2 条或《低压配电设计规范》 GB 50054-2011 第 3.2.2 条。

$10 \mathrm{kV}$ 及以下常用电缆载流量计人校正系数后的实际允许值应大于回路的工作电流, 因 表 8-12 中电缆载流量为综合校正后, 选截面 $25 \mathrm{~mm}^{2}$ 满足要求, 选 $\mathrm{A}$ 。

## 【知识点解析】

$1 \mathrm{kV}$ 以下低压电力电缆和导体截面按环境条件确定的导体载流量, 不应小于计算电 流，即

## 计算电流 $\leqslant$ 环境修正综合校正系数 $\times$ 允许持续载流量

常用 $1 \mathrm{kV}$ 及其以下电力电缆和导体允许持续载流量, 可在《电力工程电缆设计规范》 GB 50217-2007 附录 C 中查出, 对于 IEC 规范可在 《工业与民用供配电设计手册》第四版 (上册) 第 811 页 9.3 节 (第三版第 496 页 9.3 节) 或《低压电气装置第 5-52 部分：电气 设备的选择和安装布线系统》 GB/T 16895. 6-2014 附录 B 附录 D 中查出。

环境修正综合校正系数:

1) 当采用《电力工程电缆设计规范》GB 50217-2007 时, 环境条件修正和综合校正系 数计算方法与高压电力电缆计算方法相同，详见 GB 50217-2007 附录 D。
2) 当采用 IEC 规范时，对于《工业与民用供配电设计手册》第四版（上册）第 811 页 9.3 节或 GB/T 16895.6-2014 中建筑物内 $1 \mathrm{kV}$ 及以下电力电缆和导体允许持续载流量, 环 境基准温度土壤 $20^{\circ} \mathrm{C}$ 、空气中 $30^{\circ} \mathrm{C}$ 、土壤热阻系数 $\rho=2.5(\mathrm{~K} \cdot \mathrm{m}) / \mathrm{W}$ 与 $\mathrm{GB} 50217-2007$ 中 的环境修正系数完全不同，应使用 IEC 规范的综合校正系数计算。

8-30: 若假定车间负荷计算电流 $I_{\mathrm{c}}=55 \mathrm{~A}$, 按电缆经济电流密度选择电缆导体截面应为 下列哪项数值? (供配电 2008 年考题)
(A) $25 \mathrm{~mm}^{2}$
(B) $35 \mathrm{~mm}^{2}$
(C) $50 \mathrm{~mm}^{2}$
(D) $70 \mathrm{~mm}^{2}$

答案:【A】

解答过程: 依据《电力工程电缆设计规范》 GB 50217-2007 附录 B 或《工业与民用供 配电设计手册》第四版 (下册) 第 1591 页 (第三版第 535 页)。

按电缆经济电流密度选择电缆导体截面:

$$
S_{\mathrm{j}}=\frac{I_{\max }}{J}=\frac{55}{2} \mathrm{~mm}^{2}=27.5 \mathrm{~mm}^{2}
$$

第 B. 0.3-3 条 当电缆经济电流截面介于电缆标称截面档次之间, 可视其接近程度, 选择较接近一档截面, 且宜偏小选取。因此选择截面为 $25 \mathrm{~mm}^{2}$, 选 $\mathrm{A}$ 。

8-31：若按热稳定校验选择电缆导体最小截面应为下列哪项数值?（供配电 2008 年 考题)
(A) $25 \mathrm{~mm}^{2}$
(B) $35 \mathrm{~mm}^{2}$
(C) $50 \mathrm{~mm}^{2}$
(D) $70 \mathrm{~mm}^{2}$

答案:【B】

解答过程：依据《低压配电设计规范》GB 50054-2011。

题目已知铜芯交联聚乙烯绝缘电缆热稳定系数 $k=137$, 低压电缆相导体的截面积计算:

$$
S_{\text {min }} \geqslant \frac{I \sqrt{t}}{k} \times 10^{3}=\frac{6.8 \times \sqrt{0.4}}{137} \times 10^{3} \mathrm{~mm}^{2}=31.4 \mathrm{~mm}^{2} \text {, 选 } 35 \mathrm{~mm}^{2}
$$

## 【知识点解析】

低压相导体及保护导体的热稳定，应按其截面积校验，且应符合下列规定：

1) 当短路持续时间小于等于 $5 \mathrm{~s}$ 时, 绝缘导体的截面积应符合下式的要求。

$$
S \geqslant \frac{I \sqrt{t}}{k}
$$

式中, $S$ 为保护导体的截面积 $\left(\mathrm{mm}^{2}\right)$; $I$ 为通过保护电器的预期故障电流或短路电流交 流方均根值 $(\mathrm{A}) ; t$ 为保护电器自动切断电流的动作时间 $(\mathrm{s}) ; k$ 为系数, 相导体和裸导 体系数可从 GB 50054-2011 附录 A 表 A. 0.6 表 A. 0.7 中查出; 或相导体系数从 GB 16895. 5-2012 中查出; 保护导体的热稳定系数 $k$ 值从 GB 50054-2011 附录表 A. 0.2 表 A. 0.5 中查出。

2) 短路持续时间小于 $0.1 \mathrm{~s}$ 时, 校验绝缘导体截面积应计入短路电流非周期分量的影 响; 大于 $5 \mathrm{~s}$ 时，校验绝缘导体截面积应计入散热的影响。

8-32: 若假定 $P_{\mathrm{e}}=21.5 \mathrm{~kW}$, 则供电线路电压损失应为下列哪项数值?（供配电 2008 年 考题)
(A) $0.054 \%$
(B) $0.54 \%$
(C) $5.4 \%$
(D) $54 \%$

答案:【B】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 865 页 (第三版第 542 页、第 551 页)。

题目已知 $\Delta u_{\mathrm{p}} \%=0.5 \% /(\mathrm{kW} \cdot \mathrm{km})$, 线路距离为 $50 \mathrm{~m}$, 负载 $P_{\mathrm{e}}=21.5 \mathrm{~kW}$, 线路电压 降为

$$
\Delta u=P l \Delta u_{\mathrm{p}}=21.5 \times 0.05 \times 0.5 \%=0.54 \%
$$

8-33: 某车间工段用电设备, 接至本工段电源进线点前的电缆线路为埋地敷设的电缆, 根据本工段计算电流采用 “ $\mathrm{gG}$ ” 型熔体额定电流为 $200 \mathrm{~A}$ 的熔断器作为该电缆线路保护电 器, 并已知该电器在约定时间内的可靠动作电流为 1.6 倍的熔体额定电流。按照 $0.6 / 1 \mathrm{kV}$ 铜芯交联聚乙烯绝缘电力电缆的载流量表 8-13, 考虑过负荷保护电器的工作特性, 则进线 $0.6 / 1 \mathrm{kV}$ 铜芯交联聚乙烯绝缘电力电缆截面应为下列哪一项? (考虑电缆敷设处土壤温度、 热阻系数、并列系数等总校正系数为 0.8 ) (供配电 2011 年考题) 表 8-13 0.6/1 kV 铜芯交联聚乙烯绝缘电力电缆的载流量

| 电力电缆截面 $/ \mathrm{mm}^{2}$ | 载流量/A | 电力电缆截面 $/ \mathrm{mm}^{2}$ | 载流量/A |
| :---: | :---: | :---: | :---: |
| 70 | 178 | 150 | 271 |
| 95 | 211 | 185 | 304 |
| 120 | 240 | 240 | 351 |

(A) $3 \times 70+1 \times 35$
(B) $3 \times 95+1 \times 50$
(C) $3 \times 150+1 \times 70$
(D) $3 \times 185+1 \times 95$

答案:【D】

解答过程: 依据《低压电气装置 第 4-43 部分: 安全防护 过电流保护》GB 16895.52012 第 433.1 条或《低压配电设计规范》GB 50054-2011 第 6.3.3 条。

根据防止电缆过负荷保护电器的工作特性:

电缆载流量 $I_{\mathrm{z}}$ 满足 $I_{\mathrm{B}} \leqslant I_{\mathrm{n}} \leqslant I_{\mathrm{z}}$ (式(1)) 要求, $I_{\mathrm{z}} \geqslant I_{\mathrm{n}}=200 \mathrm{~A}$

电缆载流量 $I_{\mathrm{z}}$ 满足 $I_{2} \leqslant 1.45 I_{\mathrm{z}}$ (式(2) 要求, $I_{\mathrm{z}} \geqslant I_{2} / 1.45=1.6 \times 200 / 1.45 \mathrm{~A}=220.7 \mathrm{~A}$

考虑电缆校正系数后电缆 $3 \times 185+1 \times 95$ 的载流量 $0.8 \times 304 \mathrm{~A}=243.2 \mathrm{~A}>220.7 \mathrm{~A}$, 满足要 求, 选 $\mathrm{D}$ 。

## 【知识点解析】

低压电力电缆和导体截面满足线路保护要求的导体载流量如图 8-5 所示, 按照下式 计算:

额定电流或 约定动作电流 $I_{2}$

整定电流 $I_{n}$

$$
\begin{aligned}
& I_{\mathrm{B}} \leqslant I_{\mathrm{n}} \leqslant I_{\mathrm{z}} \\
& I_{2} \leqslant 1.45 I_{\mathrm{z}}
\end{aligned}
$$

式中, $I_{\mathrm{B}}$ 为回路计算电流 $(\mathrm{A}) ; I_{\mathrm{n}}$ 为熔断器熔体额定电流或断路器额定电流或整定电流 (A); $I_{z}$ 为导体允许持续载流量 ( $\left.\mathrm{A}\right) ; I_{2}$ 为保证保护电器可靠动作的电流 (A), 当保护电 器为断路器时, $I_{2}$ 为约定时间内的约定动作电流, 当为熔断器时, $I_{2}$ 为约定时间内的约定熔 断电流。

例题 8-34: 某办公室配电设计中, 额定工作电压为 AC $220 \mathrm{~V}$, 已知办公室末端分支线 路有功功率为 $1000 \mathrm{~W}$, 功率因数为 0.9 , 导体过电流保护断路器整定值 $10 \mathrm{~A}$, 铜芯绝缘导体 穿导管敷设，下列分支线导线截面积哪组数据符合规范规定? (不考虑电压降和线路敷设方 式的环境影响，导体允许载流量按表 8-14 选取)

表 8-14 导体允许载流量

| 导线截面积 $/ \mathrm{mm}^{2}$ | 0.75 | 1.0 | 1.5 | 2.5 |
| :---: | :---: | :---: | :---: | :---: |
| 导线载流量 $/ \mathrm{A}$ | 8 | 11 | 16 | 27 |

(A) 分支线导线截面积选择 $0.75 \mathrm{~mm}^{2}$

(B) 分支线导线截面积选择 $1.0 \mathrm{~mm}^{2}$

(C) 分支线导线截面积选择 $1.5 \mathrm{~mm}^{2}$

(D) 分支线导线截面积选择 $2.5 \mathrm{~mm}^{2}$

答案:【C】

解答过程：依据《低压配电设计规范》GB 50054-2011 第 3.2.2 条、第 6.3.3 条。 题目已知办公室末端分支有功功率为 $1000 \mathrm{~W}$, 功率因数为 0.9 , 计算电流为

$$
I_{\mathrm{n}}=\frac{P}{U \cos \varphi}=\frac{1000}{220 \times 0.9} \mathrm{~A}=5.05 \mathrm{~A}
$$

根据防止电缆过电流保护电器的工作特性:

电缆载流量 $I_{\mathrm{z}}$ 满足 $I_{\mathrm{B}} \leqslant I_{\mathrm{n}} \leqslant I_{\mathrm{z}}$ (式(1) 要求, $I_{\mathrm{z}} \geqslant I_{\mathrm{n}}=5 \mathrm{~A}$

电缆载流量 $I_{\mathrm{z}}$ 满足 $I_{2} \leqslant 1.45 I_{\mathrm{z}}$ (式(2) 要求, $I_{\mathrm{z}} \geqslant I_{2} / 1.45=10 / 1.45 \mathrm{~A}=6.9 \mathrm{~A}$

不考虑电缆校正系数后导线截面积可选择 $0.75 \mathrm{~mm}^{2}$ 。

固定敷设的导体最小截面: 查 GB 50054-2011 表 3.2.2 中绝缘导体穿导管敷设铜导体 最小截面选择 $1.5 \mathrm{~mm}^{2}$, 选 $\mathrm{C}$ 。

## 【知识点解析】

低压导体选择导体截面，应符合下列规定：

1) 按敷设方式及环境条件确定的导体载流量，不应小于计算电流。
2) 导体应满足线路保护的要求。

3) 导体应满足动稳定与热稳定的要求。

4) 线路电压损失应满足用电设备正常工作及启动时端电压的要求。
5) 导体最小截面应满足机械强度的要求。固定敷设的导体最小截面，应根据敷设方式、 绝缘子支持点间距和导体材料按表 8-15 的规定确定。

表 8-15 固定敷设的导体最小截面

| 敷 设 方式 | 绝缘子支持点间距 $/ \mathrm{m}$ | 导体最小截面 $/ \mathrm{mm}^{2}$ |  |
| :---: | :---: | :---: | :---: |
|  |  | 铜导体 | 铝导体 |
| 裸导体敷设在绝缘子上 | - | 10 | 16 |

(续)

| 敷设方式 | 绝缘子支持点间距 $/ \mathrm{m}$ | 导体最小截面 $/ \mathrm{mm}^{2}$ |  |
| :---: | :---: | :---: | :---: |
|  |  | 铜导体 | 铝导体 |
| 绝缘导体敷设在绝缘子上 | $\leqslant 2$ | 1.5 | 10 |
|  | $>2$, 且 $\leqslant 6$ | 2. 5 | 10 |
|  | $>6$, 且 $\leqslant 16$ | 4 | 10 |
|  | $>16$, 且 $\leqslant 25$ | 6 | 10 |
| 绝缘导体穿导管敷设或在槽弇中敷设 | - | 1.5 | 10 |

例题 8-35: 已知变电所一路 $380 \mathrm{~V}$ 所用电回路是以气体放电灯为主的照明回路, 拟采 用 $1 \mathrm{kV}$ 交联聚乙烯铜芯四芯电缆直埋敷设 (环境温度 $25^{\circ} \mathrm{C}$, 热阻系数 $\rho=2.5$, 电缆载流量 见表 8-16)。该回路的基波电流为 $80 \mathrm{~A}$, 各相线电流中三次谐波分量为 $35 \%$, 该回路的电 缆最小截面应为下列哪项数值? (供配电 2013 年考题)

表 8-16 交联聚乙烯绝缘电缆直埋敷设载流量表

(A) $25 \mathrm{~mm}^{2}$
(B) $35 \mathrm{~mm}^{2}$
(C) $50 \mathrm{~mm}^{2}$
(D) $70 \mathrm{~mm}^{2}$

答案:【D】

解答过程: 依据《低压配电设计规范》GB 50054-2011。

第 3.2.9 条 三次谐波分量为 $35 \%$, 按照中性导体电流选择截面计算如下:

$$
I_{z} \geqslant \frac{80 \times 35 \% \times 3}{0.86} \mathrm{~A}=97.67 \mathrm{~A} \text {, 初步选择相导体截面为 } 35 \mathrm{~mm}^{2}
$$

题目中给出四芯电缆载流量表中中性导体与相导体材料相同和截面不相等。

依据《电力工程电缆设计规范》GB 50217-2007。

第 3.7.9 条 气体放电灯为主要负荷的回路, 中性线截面不宜小于相芯线截面。所以宜 选择 $3 \times 70+1 \times 35$ 电缆, 选 $\mathrm{D}$ 。

## 【知识点解析】

在三相四线制线路中存在谐波电流时, 计算中性导体的电流应计入谐波电流的效应。当 中性导体电流大于相导体电流时, 电缆相导体截面应按中性导体电流选择。当三相平衡系统 中存在谐波电流，四芯或五芯电缆内中性导体与相导体材料相同和截面相等时，则

按相电流选择截面: $I=\frac{I_{\mathrm{c}} \sqrt{1+\varepsilon^{2}}}{\alpha}$

按中性导体电流选择截面: $I=\frac{3 I_{\mathrm{c}} \varepsilon}{\alpha}$

式中, $I_{\mathrm{c}}$ 为相导体计算电流 $(\mathrm{A}) ; \varepsilon$ 为谐波电流百分比 $(\%) ; \alpha$ 为电缆载流量降低系数, 应按表 8-17 的规定确定。

表 8-17 电缆载流量的降低系数 $\alpha$

| $\begin{array}{c}\text { 相电流中三次谐波分量 } \\ (\%)\end{array}$ | 降 低系 数 |  |
| :---: | :---: | :---: |
|  | 按相电流选择截面 | 按中性导体电流选择截面 |
| $0 \sim 15$ | 1.0 | - |
| $>15$, 且 $\leqslant 33$ | 0.86 | - |
| $>33$, 且 $\leqslant 45$ | - | 0.86 |
| $>45$ | - | 1.0 |

有谐波电流影响的回路, 尚应符合下列规定:

1) 气体放电灯为主要负荷的回路, 中性线截面不宜小于相芯线截面。
2) 除上述情况外，中性线截面不宜小于 $50 \%$ 的相芯线截面。

例题 8-36: 一座 35/10 kV 变电站附属于某公共建筑物内并为该建筑物供电。建筑物内 下级 $10 / 0.4 \mathrm{kV}$ 变压器兼站用变。 $35 \mathrm{kV}$ 系统采用高电阻接地方式, $10 \mathrm{kV}$ 侧单相接地电容电 流为 $15 \mathrm{~A}$, 采用经消弧线圈接地, $0.4 \mathrm{kV}$ 侧采用 $\mathrm{TN}-\mathrm{S}$ 系统。假定站用变低压侧某出线回路 采用铜芯多芯电缆, 其中一芯作为 $\mathrm{PE}$ 线, 电缆绝缘材料为 $85^{\circ} \mathrm{C}$ 橡胶, 回路预期的单相短路 故障电流有效值为 $2 \mathrm{kA}$, 保护电器动作时间考虑最不利情况取 $5 \mathrm{~s}$, 则作为 $\mathrm{PE}$ 线的电缆芯线 截面积最小为下列哪项数值? (供配电 2016 年考题)
(A) $16 \mathrm{~mm}^{2}$
(B) $25 \mathrm{~mm}^{2}$
(C) $35 \mathrm{~mm}^{2}$
(D) $50 \mathrm{~mm}^{2}$

答案:【C】

解答过程: 依据《低压配电设计规范》GB 50054-2011 或《建筑物电气装置 第 5-54 部分: 电气设备的选择和安装 接地配置、保护导体和保护联结导体》GB 16895.3-2004。

查 GB 50054-2011 附录 A 表 A. 0.4 中电缆绝缘材料为 $85^{\circ} \mathrm{C}$ 橡胶的 $K$ 值为 $134, \mathrm{PE}$ 线 的电缆芯线截面积为

$$
S \geqslant \frac{I}{k} \sqrt{t}=\frac{2000}{134} \times \sqrt{5} \mathrm{~mm}^{2}=33.37 \mathrm{~mm}^{2} \text {, 取 } 35 \mathrm{~mm}^{2}
$$

例题 8-37：假设企业车间 $380 \mathrm{~V}$ 供电负荷组成如图 8-6 所示。车间有两台容量相同的 电动机 $\mathrm{A} 、 \mathrm{~B}$, 额定功率为 $30 \mathrm{~kW}$, 功率因数为 0.86 , 采用铜芯三相交联聚乙烯绝缘电力电 缆供电, 截面积为 $25 \mathrm{~mm}^{2}$, 配电柜 $\mathrm{O}$ 至电动机 $\mathrm{A}$ 的长度为 $100 \mathrm{~m}$, 电动机 $\mathrm{A}$ 至电动机 $\mathrm{B}$ 的 长度为 $60 \mathrm{~m}$, 则配电柜 $\mathrm{O}$ 至电动机 $\mathrm{B}$ 处供电电缆的电压损失为下列哪一项?

(A) $0.54 \%$
(B) $2.49 \%$
(C) $4.96 \%$
(D) $5.41 \%$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 865 页、第 875 页 (第三版第 542 页、第 551 页)。

铜芯三相交联聚乙烯绝缘电力电缆供电截面积为 $25 \mathrm{~mm}^{2}$, 查《配四》表 9.4-19中

配电柜 $\mathrm{O}$ 至电动机 $\mathrm{B}$ 处供电电缆的电压损失为

$$
\begin{aligned}
\Delta u \% & =\frac{1}{10 U_{\mathrm{n}}^{2}} \sum\left(R_{0}^{\prime}+X_{0}^{\prime} \tan \varphi\right) P_{i} l_{i} \\
& =\frac{1}{10 \times 0.38^{2}} \times[0.87+0.082 \times 0.593] \times(60 \times 0.1+30 \times 0.06)=4.96 \%
\end{aligned}
$$

例题 8-38: 安全防范系统的电源线、信号线经过不同防雷区的界面处，宜安装电涌保 护器, 系统的重要设备应安装电涌保护器, 电涌保护器接地端和防雷接地装置应作等电位联 结, 等电位联结带应采用铜质线, 按现行国家标准其截面积不应小于下列哪个数值?
(A) $60 \mathrm{~mm}^{2}$
(B) $10 \mathrm{~mm}^{2}$
(C) $16 \mathrm{~mm}^{2}$
(D) $25 \mathrm{~mm}^{2}$

答案:【C】

解答过程：依据《安全防范工程设计规范》GB 50348-2004 第 3.9.5 条。

安全防范系统的电源线、信号线经过不同防雷区的界面处, 宜安装电涌保护器; 系统的 重要设备应安装电涌保护器。电涌保护器接地端和防雷接地装置应作等电位联结。等电位联 结带应采用铜质线，其截面积应不少于 $16 \mathrm{~mm}^{2}$ 。

## 4 二次回路、爆炸环境电缆设计和其他

## 【知识点说明】

1) 二次回路电缆属于普通考点, 依据《电力工程电缆设计规范》GB 50217-2007、 《电力装置的继电保护和自动装置设计规范》 GB/T 50062-2008 、《电力装置电测量仪表装 置设计规范》GB/T 50063-2017 等规范和《工业与民用供配电设计手册》第四版（上册） 8.5 节。要求掌握二次回路电缆一般要求, 控制信号回路电缆截面选择; 了解电流互感器回 路电缆截面选择, 电压互感器回路电缆截面选择。 2) 爆炸环境电缆设计属于重要考点, 依据《爆炸危险环境电力装置设计规范》 GB $50058-2014$ 的 5.4 节。
2) 通用设备电缆设计属于普通考点，依据《通用用电设备配电设计规范》GB 500552011、《民用建筑电气设计规范》JGJ 16-2008 第 9 章、《工业与民用供配电设计手册》第 四版第 12 章和 $11.12 \sim 11.13$ 节。
3) 火灾场所及其他电缆设计属于普通考点, 依据《电力工程电缆设计规范》 GB 50217-2007 第7 章、《建筑设计防火规范》GB 50016-2014 第 10 章等规范。

## 依据书目:

《电力工程电缆设计规范》GB 50217-2007

《电力装置的继电保护和自动装置设计规范》 GB/T 50062-2008

《电力装置电测量仪表装置设计规范》 GB/T 50063-2017

《电力工程直流电源系统设计技术规程》 DL/T 5044-2014

《民用建筑电气设计规范》JGJ 16-2008

《工业与民用供配电设计手册》第四版 (上册)

《电力工程电气设计手册》 (电气二次部分)

《爆炸危险环境电力装置设计规范》GB 50058-2014

《通用用电设备配电设计规范》GB 50055-2011

《民用建筑电气设计规范》JGJ 16-2008

《建筑设计防火规范》GB 50016-2014 等

例题 8-39：某变电所二次回路选择导线，根据二次回路性质确定电缆芯线最小截面时, 下列哪项不符合规定?

(A) 电压互感器带电磁式自动电压校正器的连接铜芯电缆芯线截面不应小于 $1.5 \mathrm{~mm}^{2}$

(B) 电流互感器测量二次回路电缆芯线截面不应小于 $2.5 \mathrm{~mm}^{2}$

(C) 强电控制回路电缆芯线截面不应小 $1.5 \mathrm{~mm}^{2}$

(D) 弱电控制回路电缆芯线截面不应小于 $0.5 \mathrm{~mm}^{2}$

答案:【A】

解答过程：依据《工业与民用供配电设计手册》第四版 (上册) 第 762 页 (第三版第 461 页)、《电力装置电测量仪表装置设计规范》GB 50063-2017 第 9.0.5 条、《电力装置的 继电保护和自动装置设计规范》GB 50062-2008 第 15.1 .5 条。

电压互感器带电磁式自动电压校正器的连接铜芯电缆芯线截面不应小于 $4 \mathrm{~mm}^{2}, \mathrm{~A}$ 错; 测量回路电流回路用电流互感器二次回路电缆芯线截面不应小于 $2.5 \mathrm{~mm}^{2}, \mathrm{~B}$ 对; 强电控制同路铜芯控制电缆和绝缘导线的线芯最小截面不应小于 $1.5 \mathrm{~mm}^{2}, \mathrm{C}$ 对; 弱电控制回路铜芯控制电缆和绝缘导线的线芯最小截面不应小于 $0.5 \mathrm{~mm}^{2}, \mathrm{D}$ 对。

例题 8-40: 某小型变电所采用 UPS 作为交流操作电源，控制、信号回路的额定电压 $U_{\mathrm{n}}=220 \mathrm{~V}$, 电缆长度为 $68 \mathrm{~m}$, 已知回路最大工作电流为 $4.2 \mathrm{~A}$ 。要求允许电压降 $\Delta U_{\mathrm{p}}=10 \%$ $U_{\mathrm{n}}$, 则铜芯电缆的最小截面应为下列哪项数值? (铜导体 $\gamma$ 电导率取 $57 \times 10^{6} \mathrm{~S} / \mathrm{m}$, 不考虑 敷设条件的影响。）(供配电 2009 年考题)
(A) $6 \mathrm{~mm}^{2}$
(B) $4 \mathrm{~mm}^{2}$
(C) $2.5 \mathrm{~mm}^{2}$
(D) $1.5 \mathrm{~mm}^{2}$

答案:【D】 解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 763 页 (第三版第 463 页)。

交流操作电源控制、信号回路铜芯电缆的最小截面为

$$
S=\frac{2 I_{\mathrm{Q} \cdot \max } L}{\Delta U U_{\mathrm{r}} \gamma}=\frac{2 \times 68 \times 4.2}{0.1 \times 220 \times 57 \times 10^{6}} \mathrm{~mm}^{2}=0.46 \mathrm{~mm}^{2}
$$

控制、信号回路用的电缆芯，根据机械强度条件选择，铜芯电缆芯截面积不应小于 $1.5 \mathrm{~mm}^{2}$, 选D。

## 【知识点解析】

控制、信号回路用控制电缆选择:

1) 控制、信号回路用电缆芯, 根据机械强度条件选择, 铜芯电缆芯截面积不应小于 $1.5 \mathrm{~mm}^{2}$ 。
2) 控制回路电缆截面积的选择, 应保证最大负荷时, 控制电源母线至被控设备间连接 电缆的电压降不应超过额定二次电压的 $10 \%$ 。
3) 当合闸回路和跳闸回路流过的电流较大时, 产生的电压降将增大。为使断路器可靠 动作，此时需根据电缆允许电压降来校验电缆芯截面积。
4) 电缆芯截面选择计算式为

$$
S=\frac{2 I_{\mathrm{Q} \cdot \max } L}{\Delta U U_{\mathrm{r}} \gamma}
$$

式中, $S$ 为电缆芯截面积 $\left(\mathrm{mm}^{2}\right)$; $I_{\mathrm{Q}}$ - max 为流过合闸或跳闸绕组的最大电流 $(\mathrm{A}) ; L$ 为电缆 长度 $(\mathrm{m}) ; \Delta U$ 为合闸或跳闸绕组正常工作时允许的电压降, 取 $10 \% ; U_{\mathrm{r}}$ 为回路标称电压, 取 $220 \mathrm{~V} ; \gamma$ 为电导率, 铜取 $57 \times 10^{6} \mathrm{~S} / \mathrm{m}$ 。

例题 8-41：某企业有 $110 \mathrm{kV}$ 变电站, 设置两台主变压器, 容量为 $2 \mathrm{MV} \cdot \mathrm{A} 。 110 \mathrm{kV}$ 母线 上接有三相星形接线的电压互感器, 其作为关口电量计量使用, 回路每相负荷均按 $40 \mathrm{~V} \cdot \mathrm{A}$ 计, PT 端子箱到电能计量装置屏的电缆长度为 $200 \mathrm{~m}$, 均采用铜芯电缆, 则电缆的截面计算 值应为下列哪项数值? (铜导体 $\gamma$ 电导率取 $57 \times 10^{6} \mathrm{~S} / \mathrm{m}$, 不考虑敷设条件的影响。)
(A) $6.7 \mathrm{~mm}^{2}$
(B) $7.81 \mathrm{~mm}^{2}$
(C) $9.72 \mathrm{~mm}^{2}$
(D) $12.16 \mathrm{~mm}^{2}$

答案:【D】

解答过程：依据《电力装置电测量仪表装置设计规范》GB 50063-2017。

条文说明第 4. 1.2 条企业 $110 \mathrm{kV}$ 贸易结算用电能计量装置, 为 II 、III类电能计量装置, 有功电能表为 $0.5 \mathrm{~S}$ 级, 第 8.2.3 条 电能计量装置的二次回路电压降不应大于额定二次电 压的 $100 \times 0.2 \% \mathrm{~V}=0.2 \mathrm{~V}$ 。

依据《工业与民用供配电设计手册》第四版（上册）第 763 页（第三版第 462 页）。 电能计量装置的电压互感器铜芯电缆的最小截面为

$$
S=\sqrt{3} K_{\mathrm{con}} \frac{P L}{U_{\mathrm{sn}} \gamma \Delta U}=\sqrt{3} \times 1 \times \frac{40 \times 200}{100 \times 57 \times 0.2} \mathrm{~mm}^{2}=12.16 \mathrm{~mm}^{2}
$$

## 【知识点解析】

电压回路用控制电缆，按允许电压降来选择电缆芯截面。

（1）电测量仪表用电压互感器二次回路电缆截面的选择

电测量仪表用电压互感器二次回路电缆截面的选择, 应符合以下规定。 1) 用于测量的电压互感器的二次回路允许电压降，应符合下列规定:

(1) 计算机监控系统中的测量部分、常用电测量仪表和综合装置的测量部分, 二次回路 电压降不应大于额定二次电压的 $3 \%$ 。

(2) 电能计量装置的二次回路电压降不应大于额定二次电压的 $0.2 \%$ 。

2) 电压互感器二次电压回路的电缆芯线截面, 应按本规范第 1) 条的要求计算, 一般 计量回路不应小于 $4 \mathrm{~mm}^{2}$, 其他测量回路不应小于 $2.5 \mathrm{~mm}^{2}$ 。

(2) 保护装置用电压互感器二次回路电缆截面积的选择

当全部保护和自动装置动作时, 电压互感器至保护和自动装置屏的电缆电压降不应超过 额定电压的 $3 \%$, 但对电磁式自动电压校正器的连接电缆芯 (铜芯) 的截面积不应小于 $4 \mathrm{~mm}^{2}$ 。

电压回路用控制电缆, 计算时只考虑有功电压降, 电缆芯截面积选择计算公式如下:

$$
S=\sqrt{3} K_{\text {con }} \frac{P L}{U_{\text {sn }} \gamma \Delta U}
$$

式中, $S$ 为电缆芯截面积 $\left(\mathrm{mm}^{2}\right) ; P$ 为电压互感器每一相负荷 $(\mathrm{V} \cdot \mathrm{A}) ; U_{\mathrm{sn}}$ 为电压互感器 二次线电压 $(\mathrm{V}) ; \gamma$ 为电导率, 铜取 $57 \times 10^{6} \mathrm{~S} / \mathrm{m} ; \Delta U$ 为允许电压降 $(\mathrm{V})$; $L$ 为电缆长度 $(\mathrm{m}) ; K_{\mathrm{con}}$ 为接线系数, 三相星形接线为 1 , 两相星形接线为 $\sqrt{3}$, 单相接线为 2 。

例题 8-42: 某高层建筑物内设燃气炉房, 燃气炉房内循环洜用 $380 \mathrm{~V}$ 笼型感应电动机, 额定电流为 $25 \mathrm{~A}$, 则电动机配电线路导体长期允许载流量不应小于下列哪一项数值?
(A) $25 \mathrm{~A}$
(B) $28 \mathrm{~A}$
( C) $30 \mathrm{~A}$
(D) $32 \mathrm{~A}$

答案:【D】

解答过程：依据《爆炸危险环境电力装置设计规范》GB 50058-2014。

第 5. 1. 4-6 条 爆炸性环境电缆引向电压为 $1000 \mathrm{~V}$ 以下笼型感应电动机支线的长期允 许载流量不应小于电动机额定电流的 1.25 倍。

即电机配电线路导体长期允许载流量: $I_{\mathrm{z}} \geqslant 1.25 I_{\mathrm{n}}=1.25 \times 25 \mathrm{~A}=31.25 \mathrm{~A}$

例题 8-43：某企业的爆炸危险环境 1 区内 $380 \mathrm{~V}$ 电缆配线, 下列哪一项不符合规范 要求?

(A) 铜芯电力电缆在沟内敷设时的最小截面为 $2.5 \mathrm{~mm}^{2}$

(B) 铜芯控制电缆明敷时的最小截面为 $1.0 \mathrm{~mm}^{2}$

(C) 铝芯电力电缆在钢管敷设时的最小截面为 $10 \mathrm{~mm}^{2}$

(D) 铜芯照明电缆在沟内敷设时的最小截面为 $2.5 \mathrm{~mm}^{2}$

答案:【C】

解答过程：依据《爆炸危险环境电力装置设计规范》GB 50058-2014。

查表 5.4.1-1、表 5.4.1-2 中，爆炸危险环境 1 区铜芯电力电缆描述 A、B、D 对，第 5. 4. 1-3 条中在 1 区内应采用铜芯电缆, C 错。

【知识点解析】

爆炸性环境电缆和导线的选择应符合下列规定:

1) 在爆炸性环境内, 低压电力、照明线路采用的绝缘导线和电缆的额定电压应高于或 等于工作电压, 且 $U_{0} / U$ 不应低于工作电压。中性线的额定电压应与相线电压相等, 并应在 同一护套或保护管内敷设。 2) 在爆炸危险区内，除在配电盘、接线箱或采用金属导管配线系统内，无护套的电线 不应作为供配电线路。

$3)$ 在 1 区内应采用铜芯电缆; 除本质安全电路外，在 2 区内宜采用铜芯电缆，当采用 铝芯电缆时, 其截面不得小于 $16 \mathrm{~m}^{2}$, 凡与电气设备的连接应采用铜一铝过渡接头。敷设在爆 炸性粉尘环境 20 区、21 区以及在 22 区内有剧烈振动区域的回路，均应采用铜芯绝缘导线 或电缆。

4) 除本质安全系统的电路外，爆炸性环境电缆配线的技术要求应符合表 8-18 的规定。

表 8-18 爆炸性环境电缆配线的技术要求

| 项目 | 电缆明设或在沟内敷设时的最小截面 |  |  | 求 |
| :---: | :---: | :---: | :---: | :---: |
| 爆炸危险区域 | 电 力 | 照 明 | 控 制 |  |
| 1 区、20区、21区 | 铜芯 $2.5 \mathrm{~mm}^{2}$ 及以上 | $\begin{array}{c}\text { 铜芯 } 2.5 \mathrm{~mm}^{2} \\ \text { 及以上 }\end{array}$ | $\begin{array}{c}\text { 铜芯 } 1.0 \mathrm{~mm}^{2} \\ \text { 及以上 }\end{array}$ | 重型 |
| 2 区、22区 | $\begin{array}{c}\text { 铜芯 } 1.5 \mathrm{~mm}^{2} \text { 及以上, } \\ \text { 铝芯 } 16 \mathrm{~mm}^{2} \text { 及以上 }\end{array}$ | $\begin{array}{c}\text { 铜芯 } 1.5 \mathrm{~mm}^{2} \\ \text { 及以上 }\end{array}$ | $\begin{array}{c}\text { 铜芯 } 1.0 \mathrm{~mm}^{2} \\ \text { 及以上 }\end{array}$ | 中型 |

5) 除本质安全系统的电路外, 在爆炸性环境内电压为 $1000 \mathrm{~V}$ 以下的铜管配线的技术要 求应符合表 8-19 的规定。

表 8-19 爆炸性环境内电压为 $1000 \mathrm{~V}$ 以下的钢管配线的技术要求

|  | 项目 |  |  | 钢管配线用绝缘导线的最小截面 |  | 管子连接要求 |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| 爆炸危险区域 | 电 | 照 明 | 控 制 |  |  |  |
| 1 区、20区、21区 | 铜芯 $2.5 \mathrm{~mm}^{2}$ 及以上 | $\begin{array}{c}\text { 铜芯 } 2.5 \mathrm{~mm}^{2} \\ \text { 及以上 }\end{array}$ | $\begin{array}{c}\text { 铜芯 } 2.5 \mathrm{~mm}^{2} \\ \text { 及以上 }\end{array}$ | $\begin{array}{c}\text { 钢管螺纹旋合 } \\ \text { 不应少于 } 5 \text { 扣 }\end{array}$ |  |  |
| 2 区、22区 | 铜芯 $2.5 \mathrm{~mm}^{2}$ 及以上 | $\begin{array}{c}\text { 铜芯 } 1.5 \mathrm{~mm}^{2} \\ \text { 及以上 }\end{array}$ | $\begin{array}{c}\text { 铜芯 } 1.5 \mathrm{~mm}^{2} \\ \text { 及以上 }\end{array}$ | $\begin{array}{c}\text { 钢管螺纹旋合 } \\ \text { 不应少于 } 5 \text { 扣 }\end{array}$ |  |  |

6) 在爆炸性环境内，绝缘导线和电缆截面的选择应满足表 8-18 和表 8-19 的规定外, 还应符合下列规定:

(1) 导体允许载流量不应小于熔断器熔体额定电流的 1.25 倍及断路器长延时过电流脱扣 器整定电流的 1.25 倍，第 2 项的情况除外。

(2) 引向电压为 $1000 \mathrm{~V}$ 以下笼型感应电动机支线的长期允许载流量不应小于电动机额定 电流的 1.25 倍。

7) 在架空、桥架敷设时电缆宜采用阻燃电缆。当敷设方式采用能防止机械损伤的桥架 方式时，塑料护套电缆可采用非铠装电缆。当不存在会受鼠、虫等损害情形时，在 2 区、2 区电缆沟内敷设的电缆可采用非铠装电缆。

## 5 架空线路设计选择

## 【知识点说明】

1) 架空线路导地线的初步选择、架空线路电气参数的计算属于发输电专业的重要考 点, 依据《66 kV 及以下架空电力线路设计规范》 GB 50061-2010、《110 750 kV 架空输电 线路设计规范》GB 50545-2010、《电力工程高压送电线路设计手册》第二版等。要求掌握 导、地线的种类和选用的原则, 架空线路导线最小截面积选择, 按导线长期允许电流校验, 按经济电流密度选择, 架空线路的气象条件; 了解按电晕条件校验, 输电线路的阻抗计算, 输电线路的电容计算等。
2) 杆塔对地距离和交叉跨越属于重要考点, 依据《66 kV 及以下架空电力线路设计规 范》GB 50061-2010、《110 750 kV 架空输电线路设计规范》GB 50545-2010。

3) 架空线路力学特性计算属于重要考点, 依据《电力工程高压送电线路设计手册》第 二版、《工业与民用供配电设计手册》第四版 (上册)。要求熟练掌握电线载荷、比载的计 算，导线与地线在档距中央的距离，各种设计档距的计算; 了解导线应力弧垂计算式，导线 的状态方程式，最大应力和最大弧垂的控制条件; 掌握线路导线的线间距离等。

4) 各种杆塔荷载计算和规定属于重要考点, 依据《66 kV 及以下架空电力线路设计规 范》GB 50061-2010、《110 750 kV 架空输电线路设计规范》 GB 50545-2010、《电力工程 高压送电线路设计手册》第二版、《工业与民用供配电设计手册》第四版 (上册)。要求熟 练掌握导线瞬时破坏应力和最大使用张力、不平衡张力值; 掌握导地线的风荷载, 杆塔水 平、垂直荷载的计算; 了解杆塔形式、横担的选择。
5) 杆塔的定位校验、架空线路防振属于普通考点, 依据《电力工程高压送电线路设计 手册》第二版。

## 依据书目:

《66 kV 及以下架空电力线路设计规范》 GB 50061-2010

《110 750 kV 架空输电线路设计规范》GB 50545-2010

《电力工程高压送电线路设计手册》第二版

《工业与民用供配电设计手册》第四版 (上册)

《电力工程电气设计手册》 (电气一次部分)

例题 8-44 8-48: 某企业 $35 \mathrm{kV}$ 电源线路, 选用 JL/ G1 A- $240 \mathrm{~mm}^{2}$ 导线, 导线的参数如 下: 重量 $g_{1}$ 为 $964.3 \mathrm{~kg} / \mathrm{km}$, 计算总截面 $A$ 为 $277.75 \mathrm{~mm}^{2}$, 计算直径 $d$ 为 $21.66 \mathrm{~mm}$, 最大风 速为 $30 \mathrm{~m} / \mathrm{s}$, 覆冰厚度 $b$ 为 $5 \mathrm{~mm}$, 最大拉断力为 $83370 \mathrm{~N}$, 安全系数为 3 。请解答下列问题。

8-44：该导线的自重加冰重比载为下列哪组数值? (供配电 2016 年考题)
(A) $13.29 \times 10^{-3} \mathrm{~N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)$
(B) $34.02 \times 10^{-3} \mathrm{~N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)$
(C) $47.31 \times 10^{-3} \mathrm{~N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)$
(D) $58.42 \times 10^{-3} \mathrm{~N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版（上册）第 931 页表 10.3-28 或《电力工程高压送电线路设计手册》第二版第 179 页表 3-2-3。

导线的自重加冰重比载为

$$
\begin{aligned}
\gamma_{3} & =\gamma_{1}+\gamma_{2}=\frac{P_{1} g}{A}+0.9 \pi \frac{b(b+d)}{A} g \times 10^{-3} \\
& =\left(\frac{0.9643 \times 9.8}{277.75}+0.9 \pi \frac{5 \times(5+21.66)}{277.75} \times 9.8 \times 10^{-3}\right) \mathrm{N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right) \\
& =\left(34.024 \times 10^{-3}+13.298 \times 10^{-3}\right) \mathrm{N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)=47.32 \times 10^{-3} \mathrm{~N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)
\end{aligned}
$$

## 【知识点解析】

电线每米长度上的荷载简称为单位荷载 $g(\mathrm{~N} / \mathrm{m})$, 将其折算到电线单位截面上的单位荷 载称为比载 $g\left[\mathrm{~N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)\right]$ 。比载计算公式见表 8-20。

表 8-20 比载计算公式 (单位: $\left.\mathrm{N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)\right)$

| 比载种类 | 符号 | 计算公式 | 比载 种类 | 符号 | 计算公式 |
| :---: | :---: | :---: | :---: | :---: | :---: |
| 自重 | $\gamma_{1}$ | $\frac{P_{1} g}{A}$ | 覆冰时风荷载 | $\gamma_{5}$ | $a c \frac{W_{0}(d+2 b)}{A} \times 10^{-3}$ |
| 冰重 | $\gamma_{2}$ | $0.9 \pi \frac{b(b+d)}{A} g \times 10^{-3}$ | 无冰时综合荷载 | $\gamma_{6}$ | $\sqrt{\gamma_{1}^{2}+\gamma_{4}^{2}}$ |
| 自重加冰重 | $\gamma_{3}$ | $\gamma_{1}+\gamma_{2}$ | 覆冰时综合荷载 | $\gamma_{7}$ | $\sqrt{\gamma_{3}^{2}+\gamma_{5}^{2}}$ |
| 无冰时风荷载 | $\gamma_{4}$ | $a c \frac{W_{0} d}{A} \times 10^{-3}$ |  |  |  |

注: $P_{1}$ 为导、地线单位长度的质量 $(\mathrm{kg} / \mathrm{m}) ; g$ 为重力加速度, 取 $9.8 \mathrm{~m} / \mathrm{s}^{2} ; A$ 为导、地线截面积 $\left(\mathrm{mm}^{2}\right) ; b$ 为导、 地线覆冰厚度 $(\mathrm{mm}) ; d$ 为导、地线直径 $(\mathrm{mm})$; $W_{0}$ 为不同风速 $v(\mathrm{~m} / \mathrm{s})$ 作用下的基本风压, $W_{0}=\frac{1}{2} \rho v^{2}=$ $0.6128 v^{2}$, 空气密度 $\rho=1.2255 \mathrm{~kg} / \mathrm{m}^{3}$ 。 $a$ 为风速不均匀档距折减系数, 取值如下: $v<20 \mathrm{~m} / \mathrm{s}, a=1.0 ; 20 \mathrm{~m} / \mathrm{s} \leqslant v$ $<30 \mathrm{~m} / \mathrm{s}, a=0.85 ; 30 \mathrm{~m} / \mathrm{s} \leqslant v<35 \mathrm{~m} / \mathrm{s}, a=0.75 ; v \geqslant 35 \mathrm{~m} / \mathrm{s}, a=0.70$; 计算杆塔时系数为 $1 。 c$ 为电线空气动力 系数, 取值如下: $d<17 \mathrm{~mm}, c=1.2 ; d \geqslant 17 \mathrm{~mm}, c=1.1$; 覆冰 (不论线径大小),$c=1.2$ 。

8-45: 该线路 12\#杆塔一侧档距为 $150 \mathrm{~m}$, 高差为 $35 \mathrm{~m}$, 另一侧档距为 $180 \mathrm{~m}$, 高差为 $40 \mathrm{~m}$, 则 12 \#杆塔的水平档距应为下列哪组数值?（供配电 2016 年考题)
(A) $150 \mathrm{~m}$
(B) $165 \mathrm{~m}$
(C) $169 \mathrm{~m}$
(D) $180 \mathrm{~m}$

答案:【C】

解答过程：依据《电力工程高压送电线路设计手册》第二版第 183 页。 $12 \#$ 杆塔的水平档距为

$$
\begin{aligned}
l_{\mathrm{h}} & =\left(\frac{l_{1}}{\cos \left[\arctan \left(h_{1} / l_{1}\right)\right]}+\frac{l_{2}}{\cos \left[\arctan \left(h_{2} / l_{2}\right)\right]}\right) / 2 \\
& =\left(\frac{150}{\cos [\arctan (35 / 150)]}+\frac{180}{\cos [\arctan (40 / 180)]}\right) / 2 \mathrm{~m}=169.21 \mathrm{~m}
\end{aligned}
$$

## 【知识点解析】

当计算杆塔结构所承受的电线风荷载时, 其荷载近似认为等于电线单位长度上风压与杆 塔两侧档距平均值的乘积, 其档距平均值称为水平档距, 即

$$
l_{\mathrm{h}}=\left(l_{1}+l_{2}\right) / 2
$$

在高差较大且又需要准确地计算杆塔的水平荷载时, 其水平档距可按下式计算:

$$
l_{\mathrm{h}}=\frac{\left(\frac{l_{1}}{\cos \beta_{1}}+\frac{l_{2}}{\cos \beta_{2}}\right)}{2}
$$

式中, $l_{\mathrm{h}}$ 为水平档距 $(\mathrm{m}) ; \beta_{1} 、 \beta_{2}$ 为杆塔两侧高差角; $l_{1} 、 l_{2}$ 为杆塔两侧的档距 $(\mathrm{m})$ 。

8-46: 该线路 15 \#杆塔一侧档距为 $160 \mathrm{~m}, 15$ \#比 14 \#杆塔高 $10 \mathrm{~m}$, 垂直比载为 $35.46 \times$ $10^{-3} \mathrm{~N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)$, 应力为 $78.24 \mathrm{~N} / \mathrm{mm}^{2}$; 另一侧档距为 $190 \mathrm{~m}, 15$ \#比 16 \#杆塔低 $6 \mathrm{~m}$, 垂直 比载为 $35.46 \times 10^{-3} \mathrm{~N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)$, 应力为 $83.85 \mathrm{~N} / \mathrm{mm}^{2}$ 。 15 \#杆塔的垂直档距应为下列哪项 数值?（供配电 2016 年考题)
(A) $175.00 \mathrm{~m}$
(B) $238.23 \mathrm{~m}$
(C) $243.23 \mathrm{~m}$
(D) $387.57 \mathrm{~m}$

答案:【B】

解答过程: 依据《电力工程高压送电线路设计手册》第二版第 183 页或《工业与民用 供配电设计手册》第四版（上册）第 932 页表 10.3-31。

$15 \#$ 杆塔的垂直档距为

$$
\begin{aligned}
l_{\mathrm{v}} & =\left(\frac{l_{1}}{2}+\frac{\sigma_{10} h_{1}}{\gamma_{\mathrm{v}} l_{1}}\right)+\left(\frac{l_{2}}{2}+\frac{\sigma_{20} h_{2}}{\gamma_{\mathrm{v}} l_{2}}\right) \\
& =\left[\left(\frac{160}{2}+\frac{78.24 \times 10}{35.46 \times 10^{-3} \times 160}\right)+\left(\frac{190}{2}+\frac{83.85 \times(-6)}{35.46 \times 10^{-3} \times 190}\right)\right] \mathrm{m}=238.23 \mathrm{~m}
\end{aligned}
$$

## 【知识点解析】

垂直档距的计算:

当计算杆塔结构所承受的电线垂直荷载时, 通常近似地认为是电线单位长度的垂直重量 与杆塔两侧电线最低点 ( $O$ 点) 间的水平距离的乘积, 此档距系供计算垂直荷载之用, 故 称为 “垂直档距”，常用计算式为

$$
l_{\mathrm{v}}=l_{1 \mathrm{v}}+l_{2 \mathrm{v}}=\left(\frac{l_{1}}{2}+\frac{\sigma_{10} h_{1}}{\gamma_{\mathrm{v}} l_{1}}\right)+\left(\frac{l_{2}}{2}+\frac{\sigma_{20} h_{2}}{\gamma_{\mathrm{v}} l_{2}}\right)
$$

当杆塔为直线杆塔时, $\sigma_{10}=\sigma_{20}=\sigma_{0}$, 则

$$
l_{\mathrm{v}}=\frac{l_{1}+l_{2}}{2}+\frac{\sigma_{0}}{\gamma_{\mathrm{v}}}\left(\frac{h_{1}}{l_{1}}+\frac{h_{2}}{l_{2}}\right)=l_{\mathrm{h}}+\frac{\sigma_{0}}{\gamma_{\mathrm{v}}} \alpha
$$

式中, $l_{1 \mathrm{v}} 、 l_{2 \mathrm{v}}$ 分别为某一杆塔两侧的垂直档距 $(\mathrm{m}) ; \sigma_{10} 、 \sigma_{20}$ 分别为某一杆塔两侧的电线水 平应力 $\left(\mathrm{N} / \mathrm{mm}^{2}\right) ; \alpha$ 为杆塔的综合高差系数; $l_{1} 、 l_{2} 、 l_{\mathrm{h}}$ 分别为杆塔两侧的档距和杆塔的水 平档距 $(\mathrm{m}) ; h_{1} 、 h_{2}$ 分别为杆塔两侧的悬挂点高差 $(\mathrm{m})$, 当邻塔悬挂点低时取正号, 反之 取负号; $\sigma_{0}$ 为耐张段内的电线水平应力 $\left(\mathrm{N} / \mathrm{mm}^{2}\right)$, 对于耐张塔, 应取两侧可能不同的应 力, 按对应注角号分开计算垂直档距; $\gamma_{\mathrm{v}}$ 为电线的垂直比载 $\left[\mathrm{N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)\right]$ 。

8-47: 该线路某一耐张段内，各档距为 $120 \mathrm{~m} 、 138 \mathrm{~m} 、 150 \mathrm{~m} 、 160 \mathrm{~m} 、 180 \mathrm{~m} 、 140 \mathrm{~m}$, 则该耐张段的代表档距为下列哪项数值? (供配电 2016 年考题)
(A) $140.00 \mathrm{~m}$
(B) $148.00 \mathrm{~m}$
(C) $151.58 \mathrm{~m}$
(D) $155.94 \mathrm{~m}$

答案:【C】

解答过程: 依据《电力工程高压送电线路设计手册》第二版第 182 页或《工业与民用 供配电设计手册》第四版 (上册) 第 932 页表 10.3-31。

该线路耐张段的代表档距为

$$
l_{\mathrm{r}}=\sqrt{\frac{\sum l^{3}}{\sum l}}=\sqrt{\frac{120^{3}+138^{3}+150^{3}+160^{3}+180^{3}+140^{3}}{120+138+150+160+180+140}} \mathrm{~m}=\sqrt{\frac{20403072}{888}} \mathrm{~m}=151.58 \mathrm{~m}
$$

## 【知识点解析】

对于耐张段间具有若千直线杆塔的连续档中，各档电线水平应力 $\sigma_{0}$ 是按同一值架设的。 当气象条件变化时, 由于各档档距及高差不一定相同, 从而使直线杆塔产生张力差, 使悬垂 绝缘子串产生偏斜。偏斜的结果又使各档的应力趋于基本相同的某一数值上。这个应力称为 耐张段内的代表应力，其值是用耐张段内的代表档距代入电线状态方程求出的。 1）常用的代表档距，系不考虑悬挂点有高差的情况得出的，其式为

$$
l_{\mathrm{r}}=\sqrt{\frac{l_{1}^{3}+l_{2}^{3}+l_{3}^{3}+\cdots+l_{n}^{3}}{l_{1}+l_{2}+l_{3}+\cdots+l_{n}}}=\sqrt{\frac{\sum l^{3}}{\sum l}}
$$

式中, $l_{\mathrm{r}}$ 为代表档距 $(\mathrm{m}) ; l_{1}, l_{2}, \cdots, l_{n}$ 为耐张段内各档的档距 $(\mathrm{m})$ 。

2) 考虑高差影响的代表档距是与考虑高差影响的电线状态方程式相配合，其算式为

$$
l_{\mathrm{r}}=\sqrt{\frac{l_{1}^{3} \cos ^{2} \beta_{1}+l_{2}^{3} \cos ^{2} \beta_{2}+\cdots+l_{n}^{3} \cos ^{2} \beta_{n}}{\frac{l_{1}}{\cos \beta_{1}}+\frac{l_{2}}{\cos \beta_{2}}+\cdots+\frac{l_{n}}{\cos \beta_{n}}}}=\sqrt{\frac{\sum l^{3} \cos ^{2} \beta}{\sum \frac{l}{\cos \beta}}}
$$

式中, $l_{1}, l_{2}, \cdots, l_{n}$ 及 $\beta_{1}, \beta_{2}, \cdots, \beta_{n}$ 分别为耐张段内各档的档距及高差角。

8-48: 若该线路平均运行应力为 $71.25 \mathrm{kN}$, 振动风速上限值为 $4 \mathrm{~m} / \mathrm{s}$, 则该线路导线的 防振锤的安装距离应为下列哪项数值? (供配电 2016 年考题改编)
(A) $0.093 \sim 0.099 \mathrm{~m}$
(B) $3.311 \sim 3.495 \mathrm{~m}$
(C) $0 \sim 0.116 \mathrm{~m}$
(D) $4.21 \sim 4.45 \mathrm{~m}$

答案:【B】

解答过程：依据《电力工程高压送电线路设计手册》第二版第 230 页。 该线路导线的防振锤的安装距离为

$$
\begin{aligned}
b_{1} & =(2.25 \sim 2.375)\left(\frac{d}{r_{\mathrm{M}}} \sqrt{\frac{T_{\mathrm{av}}}{m}}\right) \times 10^{-3}=(2.25 \sim 2.375) \times \frac{21.66}{4} \sqrt{\frac{71250}{0.9643}} \times 10^{-3} \mathrm{~m} \\
& =3.311 \sim 3.495 \mathrm{~m}
\end{aligned}
$$

## 【知识点解析】

防振锤安装地点应尽量接近波腹, 以最大限度地消耗导线振动能量, 然而电线振动可能 出现的频率及波长并非一个, 而是在一定范围内变动。为了使防振对可能出现危险的各种振 动都能发挥其消振作用, 防振锤的安装位置如能照顾到最大及最小波长的振动, 则对中间波 长的振动自然更能起作用了。

当代表档距很大时, $T_{\mathrm{av}}$ 和 $T_{\mathrm{M}}$ 相差很小, 在使用的档距范围内, 用平均运行张力 $T_{\mathrm{av}}$ 代 替 $T_{\mathrm{M}}, T_{\mathrm{M}}$ 对 $b_{1}$ 影响很小, 系数 $\mu$ 一般在 $0.05 \sim 0.1$ 之间, 此时防振锤安全距离 $b_{1}$ 近似简化 算法为

$$
b_{1}=(0.9 \sim 0.95)\left(\frac{\lambda_{\mathrm{m}}}{2}\right)=(2.25 \sim 2.375)\left(\frac{d}{r_{\mathrm{M}}} \sqrt{\frac{T_{\mathrm{av}}}{m}}\right) \times 10^{-3}
$$

式中, $T_{\mathrm{av}}$ 为电线平均运行张力 $(\mathrm{N}) ; r_{\mathrm{M}}$ 为振动风速上限值。

例题 8-49 8-54: 在城网附近一个 $35 / 10 \mathrm{kV}$ 变电所, 其架空配电线路设计采用钢筋混 凝土电杆、铁横担、钢芯铝绞线、悬式绝缘子组成的绝缘子串, 请解答下列关于架空电力线 路设计和导线力学计算中的几个问题。

8-49: 在架空线力学计算中, 下列关于导线比载的表述, 哪一项是正确的?（供配电 2009 年考题)
（A）导线上每米长度的荷载折算到单位截面上的数值
（B）导线上每米长度的荷载 (C) 导线单位截面上的荷载

(D) 长度为代表档距的导线上的荷载折算到单位截面上的数值

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第四版（上册）第 931 页表 10.3-28 或《电力工程高压送电线路设计手册》第二版第 179 页表 3-2-3。

电线每米长度上的荷载简称为单位荷载 $g(\mathrm{~N} / \mathrm{m})$, 将其折算到电线单位截面上的单位荷 载称为比载 $g\left[\mathrm{~N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)\right]$, 选 $\mathrm{A}$ 。

8-50: 已知某杆塔相邻两档等高, 档距分别为 $120 \mathrm{~m}$ 和 $100 \mathrm{~m}$, 电线截面 $A=170 \mathrm{~mm}^{2}$, 出现灾害性天气时的比载 $\gamma_{5}=100 \times 10^{-3} \mathrm{~N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)$ 。此时一根导线施加在杆塔上的水平荷 载最接近哪一项数值? (供配电 2009 年考题)
(A) $500 \mathrm{~N}$
(B) $1000 \mathrm{~N}$
(C) $1500 \mathrm{~N}$
(D) $2000 \mathrm{~N}$

答案:【D】

解答过程：依据《电力工程高压送电线路设计手册》第二版第 179 页、第 183 页。 水平档距为

$$
l_{\mathrm{h}}=\frac{l_{1}+l_{2}}{2}=\frac{120+100}{2} \mathrm{~m}=110 \mathrm{~m}
$$

根据比载定义, 一根导线施加在杆塔上水平载荷为

$$
F_{\mathrm{h}}=\gamma_{5} l_{\mathrm{h}} A=100 \times 110 \times 170 \times 10^{-3} \mathrm{~N}=1870 \mathrm{~N} \text { ，接近 } 2000 \mathrm{~N}
$$

## 【知识点解析】

如图 8-7 所示, 杆塔的导线或避雷线的水平载荷（风

压) 为

(A) $82 \times 10^{-3} \mathrm{~N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)$
(B) $99 \times 10^{-3} \mathrm{~N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)$
(C) $112 \times 10^{-3} \mathrm{~N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)$
(D) $126 \times 10^{-3} \mathrm{~N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)$

答案:【D】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 931 页表 10.3-28 或《电力工程高压送电线路设计手册》第二版第 179 页表 3-2-3。

覆冰时的综合比载:

$$
\gamma_{7}=\sqrt{\gamma_{3}^{2}+\gamma_{5}^{2}}=\sqrt{108^{2}+65^{2}} \times 10^{-3} \mathrm{~N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)=126 \times 10^{-3} \mathrm{~N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)
$$

8-52: 已知该架空电力线路设计气象条件和导线的物理参数如下: 覆冰厚度 $b=20 \mathrm{~mm}$, 覆冰时的风速 $v=10 \mathrm{~m} / \mathrm{s}$; 电线直径 $d=17 \mathrm{~mm}$, 空气密度 $\rho=1.2255 \mathrm{~kg} / \mathrm{m}^{3}$, 空气动力系数 $k=$ 1.2, 风速不均匀系数 $a=1.0$, 导线截面积 $A=170 \mathrm{~mm}^{2}$, 理论风压 $W_{0}=0.5 \rho v^{2}=0.6128 v^{2}$ $(\mathrm{N} / \mathrm{m})$, 则导线覆冰时的风压比载 $\gamma_{5}$ 与下列哪项数值最接近?（供配电 2011 年考题）
(A) $3 \times 10^{-3} \mathrm{~N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)$
(B) $20 \times 10^{-3} \mathrm{~N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)$
(C) $25 \times 10^{-3} \mathrm{~N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)$
(D) $4200 \times 10^{-3} \mathrm{~N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)$

答案:【C】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 931 页表 10.3-28 或《电力工程高压送电线路设计手册》第二版第 179 页表 3-2-3。

导线覆冰时的风压比载 $\gamma_{5}$ :

$$
\begin{aligned}
\gamma_{5} & =\frac{a k W_{0}(d+2 b)}{A} \times 10^{-3}=a k \frac{1}{2 A} \rho \nu^{2}(d+2 b) \times 10^{-3} \\
& =1.0 \times 1.2 \times \frac{1}{2 \times 170} \times 1.2255 \times 10^{2} \times(17+2 \times 20) \times 10^{-3} \mathrm{~N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right) \\
& =24.7 \times 10^{-3} \mathrm{~N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)
\end{aligned}
$$

8-53: 已知某杆塔相邻两档导线等高悬挂, 杆塔两侧导线最低点间的距离为 $120 \mathrm{~m}$, 导 线的截面积 $A=170 \mathrm{~mm}^{2}$, 比载为 $100 \times 10^{-3} \mathrm{~N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)$, 此时一根导线施加在横担上的垂 直载荷最接近下列哪项数值? (供配电 2011 年考题)
(A) $5000 \mathrm{~N}$
(B) $4000 \mathrm{~N}$
(C) $3000 \mathrm{~N}$
(D) $2000 \mathrm{~N}$

答案:【D】

解答过程: 依据《电力工程高压送电线路设计手册》第二版第 183 页。

根据垂直档距的定义, 电线的垂直载荷等于电线单位长度的垂直载荷与杆塔两侧电线最 低点间的水平距离之乘积。因 $\gamma_{3}$ 无风载荷, 故不用考虑风偏角问题可以直接计算:

$$
\gamma=\gamma_{3} A d=100 \times 10^{-3} \times 170 \times 120 \mathrm{~N}=2040 \mathrm{~N}
$$

## 【知识点解析】

导线及避雷线的垂直荷重:

$$
Q=\gamma S l_{\mathrm{C}}
$$

式中, $Q$ 为导线及避雷线的垂直荷重 $(\mathrm{N}) ; \gamma$ 为计算条件下的自重比载或自重和冰重综合 比载 $\left[\mathrm{N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)\right] ; S$ 为导线或避雷线的计算截面 $\left(\mathrm{mm}^{2}\right) ; l_{\mathrm{C}}$ 为垂直档距 $(\mathrm{m})$ 。

8-54: 如果要求这条线路导线的最大使用应力 $\left(\sigma_{\mathrm{m}}\right)$ 不超过 $80 \mathrm{~N} / \mathrm{mm}^{2}$, 该导线瞬时破 坏应力的最小值为下列哪一项? (供配电 2014 年考题)
(A) $150 \mathrm{~N} / \mathrm{mm}^{2}$
(B) $200 \mathrm{~N} / \mathrm{mm}^{2}$
(C) $250 \mathrm{~N} / \mathrm{mm}^{2}$
(D) $300 \mathrm{~N} / \mathrm{mm}^{2}$

答案:【B】

解答过程: 依据《电力工程高压送电线路设计手册》第二版第 185 页或 《66 kV 及以下 架空电力线路设计规范》GB 50061-2010 第 5.2.3 条。

导线或地线的最大使用张力不应大于绞线瞬时破坏张力的 $40 \%$, 则

$$
\sigma_{\mathrm{p}}=\frac{\sigma_{\mathrm{m}}}{F}, \quad \sigma_{\mathrm{m}}=F \sigma_{\mathrm{p}}=2.5 \times 80 \mathrm{~N} / \mathrm{mm}^{2}=200 \mathrm{~N} / \mathrm{mm}^{2}
$$

## 【知识点解析】

电线最大使用应力的选定: 架空线路长期在旷野、山区、厂区或湖海边运行，经受风、冰等负荷作用和气温的剧烈 变化, 在最恶劣条件下, 导线发生的应力也最大 (如最大风、冰荷载或最低气温时)。此时 导线还应具有一定的安全系数, 以电线的破坏强度 $\sigma_{\mathrm{p}}$ 被安全系数 $F$ 除, 即得电线的最大使 用应力 (指电线弧垂最低点应力)，表达式为

$$
\sigma_{\mathrm{m}}=\frac{\sigma_{\mathrm{p}}}{F}
$$

式中, $\sigma_{\mathrm{m}}$ 为最大使用应力 $\left(\mathrm{N} / \mathrm{mm}^{2}\right) ; \sigma_{\mathrm{p}}$ 为电线的破坏强度 $\left(\mathrm{N} / \mathrm{mm}^{2}\right) ; F$ 为电线的安全系 数，电线的安全系数应不小于 2.5 , 避雷线的安全系数宜大于导线安全系数。

例题 8-55: 一般情况下导线弧垂最低点的应力不应超过破坏力的 $40 \%$, 当导线弧垂最 低点的应力为破坏应力的 $40 \%$ 时, 导线悬挂点的最大应力可为下列哪项数值? (以破坏应力 为基准) (供配电 2008 年考题)
(A) $34 \%$
(B) $38 \%$
(C) $44 \%$
(D) $48 \%$

答案:【C】

解答过程：依据《电力工程高压送电线路设计手册》第二版第 184 页。

悬挂点应力可较弧垂最低点应力高 $10 \%$, 即不超过破坏应力的 $44 \%$, 选 $\mathrm{C}_{\text {。 }}$

## 【知识点解析】

极大档距: 架空线路设计是按导线在弧垂最低点的应力计算的，但实际上导线其他各点 都比最低点应力大。在一档中悬挂点应力为最大。弧垂最低点应力不得超过破坏应力的 $40 \%$, 而悬挂点应力可较弧垂最低点应力高 $10 \%$, 但不得超过破坏应力的 $44 \%$ 。在线路设计 中, 一般的档距当弧垂最低点应力为 $40 \%$ 破坏应力时, 其悬挂点应力不致超过 $44 \%$ 的破坏 力。如果某档档距很大, 导线悬挂点应力达到 $44 \%$ 破坏应力时, 则称此档距为极大档距。

例题 8-56: 已知有两档的档距分别为 $500 \mathrm{~m}$ 和 $180 \mathrm{~m}$, 当环境条件为 $15^{\circ} \mathrm{C}$ 无风时这两档 中央导线和避雷线间的最小距离分别为下列哪组数值? (供配电 2013 年考题)
(A) $3.10 \mathrm{~m}, 3.10 \mathrm{~m}$
(B) $6.00 \mathrm{~m}, 3.16 \mathrm{~m}$
(C) $6.00 \mathrm{~m}, 6.00 \mathrm{~m}$
(D) $7.00 \mathrm{~m}, 3.16 \mathrm{~m}$

答案:【D】

解答过程: 依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB 50064-2014 第 5.3.1 条。

两档中央导线和避雷线间的最小距离分别为

$$
\begin{aligned}
& S_{11}=0.012 l_{1}+1=(0.012 \times 500+1) \mathrm{m}=7 \mathrm{~m} \\
& S_{12}=0.012 l_{2}+1=(0.012 \times 180+1) \mathrm{m}=3.16 \mathrm{~m}
\end{aligned}
$$

## 【知识点解析】

有地线的线路应防止雷击档距中央地线反击导线, 档距中央导地线间距应符合下列 要求:

$U_{\mathrm{m}} \leqslant 252 \mathrm{kV}$ 的输电线路, $15^{\circ} \mathrm{C}$ 无风时档距中央导线与地线间的最小距离为

$$
S_{1}=0.012 l+1
$$

式中, $S_{1}$ 为导线与地线间的距离 $(\mathrm{m}) ; l$ 为档距长度 $(\mathrm{m})$ 。

根据雷击档距中央地线时防止反击的条件, 防止反击要求的大跨越档导线与地线间的距 离不得小于表 8-21 的要求。 表 8-21 防止反击要求的大跨越档导线与地线间的距离

| 系统标称电压 $/ \mathrm{kV}$ | 35 | 66 | 110 | 220 |
| :---: | :---: | :---: | :---: | :---: |
| 距离 $/ \mathrm{m}$ | 3.0 | 6.0 | 7.5 | 11.0 |

双地线线路，杆塔处两根地线间的距离不应大于导线与地线间垂直距离的 5 倍。

注: 大跨越线路跨越通航江河、湖泊或海峡等, 因档距较大（在 $1000 \mathrm{~m}$ 以上）或杆塔 较高 (在 $100 \mathrm{~m}$ 以上), 导线选型或杆塔设计需特殊考虑, 且发生故障时严重影响航运或修 复特别困难的耐张段，应按大跨越工程进行勘测。

例题 8-57: 该变电所用 $10 \mathrm{kV}$ 架空线向 $6 \mathrm{~km}$ 处供电, 额定功率为 $1800 \mathrm{~kW}$, 功率因数为 0.85 , 采用 $\mathrm{LJ}$ 型裸铝绞线, 路径经过居民区设计, 按机械强度选择的导体最小允许截面积 应为下列哪项数值? 请列出解答过程。(供配电 2006 年考题)
(A) $25 \mathrm{~mm}^{2}$
(B) $35 \mathrm{~mm}^{2}$
(C) $50 \mathrm{~mm}^{2}$
(D) $70 \mathrm{~mm}^{2}$

答案:【B】

解答过程：依据《工业与民用供配电设计手册》第四版 (上册) 第 924 页 (第三版第 580 页)。

题目已知 $10 \mathrm{kV}$ 的 $\mathrm{LJ}$ 型裸铝绞线输电线路经过居民区, 查《配四》表 10.3-18 中导体 最小允许截面积为 $35 \mathrm{~mm}^{2}$ ，选 $\mathrm{B}$ 。

【知识点解析】

1) 架空线路导线截面积的最小截面要求见表 8-22。

表 8-22 导线最小截面 (单位: $\mathrm{mm}^{2}$ )

| 导 线种 类 | $35 \mathrm{kV}$ 线路 | $3 \sim 10 \mathrm{kV}$ 线路 |  | $3 \mathrm{kV}$ 以下线路 |
| :---: | :---: | :---: | :---: | :---: |
|  |  | 居民区 | 非居民区 |  |
| 铝绞线及铝合金线 | 35 | 35 | 25 | 16 |
| 钢芯铝绞线 | 35 | 25 | 16 | 10 (线直径 $3.2 \mathrm{~mm})$ |
| 铜线 |  | 16 | 16 | 16 |

注：1. 居民区指居住小区、厂矿地区、港口、码头、火车站、城镇及乡村等人口密集地区。

2. 非居民区指居民区以外的其他地区。此外，虽有车辆、行人或农业机械到达，但未建房屋或房屋较少地区， 亦属非居民区。
2) $3 \sim 10 \mathrm{kV}$ 高压接户线的截面, 不应小于下列数值: 铝绞线为 $35 \mathrm{~mm}^{2}$; 铜绞线为 $25 \mathrm{~mm}^{2}$ 。
3) $1 \mathrm{kV}$ 及以下低压接户线应采用绝缘导线, 导线截面应根据允许载流量选择, 但不应 小于下列数值: 铝绞线为 $16 \mathrm{~mm}^{2}$; 铜绞线为 $10 \mathrm{~mm}^{2}$ 。

例题 8-58: 某 $110 \mathrm{kV}$ 送电线路, 导线采用双地线的单回路架空送电线路，相导线按水 平排列, 地线之间的水平距离为 $25 \mathrm{~m}$ 。导线与地线垂直距离不应小于下列哪一项? (发输电 2008 年考题改编)
(A) $4 \mathrm{~m}$
(B) $5 \mathrm{~m}$
(C) $6 \mathrm{~m}$
(D) $7 \mathrm{~m}$

答案:【B】

解答过程: 依据《110 750 kV 架空输电线路设计规范》 GB 50545-2010 第 7.0.15 条 或《交流电气装置的过电压保护和绝缘配合设计规范》GB 50064-2014 第 5.3.1-5 条。

题目已知两根地线回水平距离为 $25 \mathrm{~m}$, 设导线与地线垂直距离为 $l$, 则有 $25 \mathrm{~m} \leqslant 5 l ; l=$

## $25 / 5 \mathrm{~m}=5 \mathrm{~m}$ 。选 $\mathrm{B}$ 。

例题 8-59: 某单回路 $66 \mathrm{kV}$ 架空送电线路, 采用钢芯铝绞线, 设计直线塔的水平档距 为 $200 \mathrm{~m}$, 导线的直径为 $26.82 \mathrm{~mm}$, 截面积为 $425.24 \mathrm{~mm}^{2}$, 单位长度质量为 $1.349 \mathrm{~kg} / \mathrm{m}$, 最 大覆冰厚度 $2 \delta$ 为 $10 \mathrm{~mm}$, 大风 $(30 \mathrm{~m} / \mathrm{s})$ 时, 电线的基本风压为 $2.4 \mathrm{kN} / \mathrm{m}^{2}$, 风向与线路方 向夹角为 $60^{\circ}$ 时导线上垂直线路方向的风荷载为下列何值?
(A) $20.16 \mathrm{kN}$
(B) $15.96 \mathrm{kN}$
(C) $11.92 \mathrm{kN}$
(D) $6.04 \mathrm{kN}$

答案:【C】

解答过程: 依据《66 kV 及以下架空电力线路设计规范》 GB 50061-2010 或《工业与 民用供配电设计手册》第四版 (上册) 第 940 页。

风速 $30 \mathrm{~m} / \mathrm{s}$ 时查表 8-23 中风荷载档距系数取 $a=0.75$; 导线或地线覆冰后的计算外 径之和 $d=(26.82+10) \mathrm{mm}=36.82 \mathrm{~mm}$; 覆冰时风荷体型系数 $\mu_{\mathrm{s}}$ 为 1.2 ; 导线上风荷载标 准值为

$$
W_{\mathrm{X}}=\alpha \mu_{\mathrm{S}} d L_{\mathrm{W}} W_{\mathrm{O}}=0.75 \times 1.2 \times \frac{36.82}{1000} \times 200 \times 2.4 \mathrm{kN}=15.96 \mathrm{kN}
$$

查表 8-24 中, 当风向与线路方向夹角为 $60^{\circ}$ 大风时导线上垂直线路方向的风荷载为 $0.75 W_{\mathrm{X}}=11.93 \mathrm{kN}$ ，选 $\mathrm{C}_{\text {。 }}$

## 【知识点解析】

风向与线路垂直情况的导线或地线风荷载的标准值，应按下式计算:

$$
W_{\mathrm{X}}=\alpha \mu_{\mathrm{S}} d L_{\mathrm{W}} W_{\mathrm{O}}
$$

式中, $W_{\mathrm{X}}$ 为导线或地线风荷载的标准值 $(\mathrm{kN}) ; \alpha$ 为风荷载档距系数, 应采用表 8-23 所列 数值; $d$ 为导线或地线覆冰后的计算外径之和 $(\mathrm{m})$, 对分裂导线, 不应考虑线间的屏蔽影 响; $\mu_{\mathrm{S}}$ 为风荷载体型系数, 当 $d<17 \mathrm{~mm}$, 取 1.2 ; 当 $d \geqslant 17 \mathrm{~mm}$, 取 1.1 ; 覆冰时, 取 1.2 ; $L_{\mathrm{W}}$ 为风力档距 $(\mathrm{m}) ; W_{0}$ 为基本风压, 按 GB 50009-2012 的有关规定采用 $\left(\mathrm{kN} / \mathrm{m}^{2}\right)$ 。

表 8-23 风荷载档距系数

| 设计风速 $/(\mathrm{m} / \mathrm{s})$ | 20 以下 | $20 \sim 29$ | $30 \sim 34$ | 35 及以上 |
| :---: | :---: | :---: | :---: | :---: |
| $\alpha$ | 1.0 | 0.85 | 0.75 | 0.7 |

表 8-24 风荷载垂直线路方向分量和顺线路方向分量

| $\begin{array}{c}\text { 风向与线路方向 } \\ \text { 间夹角 } /\left(^{\circ}\right)\end{array}$ | $X$ | 横担风荷载 |  | 导线或地线风荷载 |  |  |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: |
|  | 0 | $Y$ | $X$ | $Y$ | $X$ | $Y$ |
| 0 | $0.424\left(W_{\mathrm{Sa}}+W_{\mathrm{S}}\right)$ | $0.424\left(W_{\mathrm{Sa}}+W_{\mathrm{S}}\right)$ | $0.4 W_{\mathrm{Sc}}$ | $0.7 W_{\mathrm{Sc}}$ | $0.5 W_{\mathrm{X}}$ | $0.15 W_{\mathrm{X}}$ |
| 45 | $0.747 W_{\mathrm{Sa}}+0.249 W_{\mathrm{Sb}}$ | $0.431 W_{\mathrm{Sa}}+0.144 W_{\mathrm{Sb}}$ | $0.4 W_{\mathrm{Sc}}$ | $0.7 W_{\mathrm{Sc}}$ | $0.75 W_{\mathrm{X}}$ | 0 |
| 60 | $W_{\mathrm{Sa}}$ | 0 | $0.4 W_{\mathrm{Sc}}$ | 0 | $W_{\mathrm{X}}$ | 0 |
| 90 |  | $W_{\mathrm{Sb}}$ | $0.25 W_{\mathrm{X}}$ | 0 |  |  |

注: $1 . X$ 为风荷载垂直线路方向的分量, $Y$ 为风荷载顺线路方向的分量。
2. $W_{\mathrm{Sa}}$ 为垂直线路风向的塔身风荷载。
3. $W_{\mathrm{Sb}}$ 为顺线路风向的塔身风荷载。
4. $W_{\mathrm{Sc}}$ 为顺线路风向的横担风荷载。 例题 8-60: 某单回路 $66 \mathrm{kV}$ 架空送电线路, 采用钢芯铝绞线, 开阔地区档距为 $200 \mathrm{~m}$, 导线最大使用张力为 $5409.6 \mathrm{~N}$, 则直线塔在不均匀覆冰情况下导线平均运行张力上限为下列 哪项数值?
(A) $15793 \mathrm{~N}$
(B) $110554 \mathrm{~N}$
(C) $3948.4 \mathrm{~N}$
(D) $2163.8 \mathrm{~N}$

答案:【D】

解答过程: 依据《66 kV 及以下架空电力线路设计规范》 GB 50061-2010 或《工业与 民用供配电设计手册》第四版 (上册) 第 930 页。

第 5.2 .3 条 导线最大使用张力不应大于导线瞬时破坏张力的 $40 \%$, 导线瞬时破坏张力 为 $5409.6 / 0.4 \mathrm{~N}=13524 \mathrm{~N}$ 。

题目已知 $66 \mathrm{kV}$ 架空送电线路采用钢芯铝绞线, 开阔地区档距 $<500 \mathrm{~m}$, 查表 8-25, 导线 平均运行张力上限是导线瞬时破坏张力的 $16 \%$, 导线平均运行张力上限为 $0.16 \times 13524 \mathrm{~N}=$ 2163. $8 \mathrm{~N}$ 。

## 【知识点解析】

导线或地线的最大使用张力不应大于导线瞬时破坏张力的 $40 \%$ 。

导线或地线的平均运行张力上限及防振措施应符合表 8-25的要求。

表 8-25 导线或地线平均运行张力上限及防振措施

| 档距和环境状况 | 均运行张力上限 (瞬时破坏张力的百分数) $(\%)$ |  | 防 振 措 施 |
| :---: | :---: | :---: | :---: |
|  | 钢芯铝导线 | 镀锌钢导线 |  |
| 开阔地区档距 $<500 \mathrm{~m}$ | 16 | 12 | 不需要 |
| 非开阔地区挡距 $<500 \mathrm{~m}$ | 18 | 18 | 不需要 |
| 档距 $<120 \mathrm{~m}$ | 18 | 18 | 护线条 |
| 不论档距大小 | 22 | - | 防振锤 (线) 或另加护线条 |
| 不论档距大小 | 25 | 25 |  |

例题 8-61：某单回路 $66 \mathrm{kV}$ 架空送电线路, 有一档的档距为 $l=200 \mathrm{~m}$, 悬点高差为 $h=$ $30 \mathrm{~m}$, 最高气温时导线最低点应力 $\sigma_{0}=20 \mathrm{~N} / \mathrm{mm}^{2}$, 垂直比载为 $g=25 \times 10^{-3} \mathrm{~N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)$, 用斜抛物线公式计算最大弧垂为下列哪项数值。
(A) $6.05 \mathrm{~m}$
(B) $6.32 \mathrm{~m}$
(C) $6.95 \mathrm{~m}$
(D) $7.23 \mathrm{~m}$

答案:【B】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 932 页表 10.3-31。

$$
\text { 高差角 } \beta=\arctan \frac{h}{l}=\arctan \frac{30}{200}=8.53
$$

最大弧垂 $f_{\mathrm{m}}=\frac{g l^{2}}{8 \sigma_{0} \cos \beta}=\frac{25 \times 10^{-3} \times 200^{2}}{8 \times 20 \times \cos 8.53} \mathrm{~m}=6.32 \mathrm{~m}$

## 【知识点解析】

电线应力弧垂公式见表8-26。 表 8-26 电线应力弧垂公式一览表

例题 8-62: 某单回路 $66 \mathrm{kV}$ 架空送电线路, 设计覆冰厚度为 $10 \mathrm{~mm}$ 。某直线塔的最大设 计档距为 $200 \mathrm{~m}$, 使用的悬垂绝缘子串长度为 $2 \mathrm{~m}$, 地线串长度为 $0.5 \mathrm{~m}$ 。若导线最大弧垂为 $20 \mathrm{~m}$ ，相导线按水平排列，则相导线最小水平线间距离为下列哪项值?
(A) $4.3 \mathrm{~m}$
(B) $9.27 \mathrm{~m}$
(C) $11.2 \mathrm{~m}$
(D) $3.2 \mathrm{~m}$

答案:【A】

解答过程: 依据《66 kV 及以下架空电力线路设计规范》 GB 50061-2010 或《工业与 民用供配电设计手册》第四版 (上册) 第 936 页。

悬垂绝缘子串长度为 $2 \mathrm{~m}$ ，导线最大弧垂为 $20 \mathrm{~m}$ ，相导线最小水平线间距离为

$$
D=0.4 L_{\mathrm{K}}+\frac{U}{110}+0.65 \sqrt{f}=\left(0.4 \times 2+\frac{66}{110}+0.65 \sqrt{20}\right) \mathrm{m}=4.3 \mathrm{~m}
$$

## 【知识点解析】

架空电力线路导线的线间距离应结合运行经验, $35 \mathrm{kV}$ 和 $66 \mathrm{kV}$ 线路导线的线间距离应按 下列各式计算:

$$
\begin{gathered}
D \geqslant 0.4 L_{\mathrm{k}}+\frac{U}{110}+0.65 \sqrt{f} \\
D_{\mathrm{x}} \geqslant \sqrt{D_{\mathrm{p}}^{2}+\left(\frac{4}{3} D_{\mathrm{z}}\right)^{2}} \\
h \geqslant 0.75 D
\end{gathered}
$$

式中, $D$ 为导线水平线间距离 $(\mathrm{m}) ; D_{\mathrm{X}}$ 为导线三角排列的等效水平线间距离 $(\mathrm{m}) ; D_{\mathrm{p}}$ 为导 线间水平投影距离 $(\mathrm{m}) ; D_{\mathrm{z}}$ 为导线间垂直投影距离 $(\mathrm{m}) ; L_{\mathrm{k}}$ 为悬垂绝缘子串长度 $(\mathrm{m}) ; U$ 为线路电压 $(\mathrm{kV}) ; f$ 为导线最大弧垂 $(\mathrm{m}) ; h$ 为导线垂直排列的垂直线间距离 $(\mathrm{m})$ 。

例题 8-63: 某单回路 $66 \mathrm{kV}$ 架空送电线路, 当遭遇大风时的对应的垂直比载和水平比 载 $\left[\mathrm{N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)\right]$ 分别为 $\gamma_{1}=30 \times 10^{-3}, \gamma_{4}=20 \times 10^{-3}$, 则大风时的导线风偏角为下列哪一 项? (发输电 2008 年考题改编)
(A) $33.7^{\circ}$
(B) $56.3^{\circ}$
(C) $41.8^{\circ}$
(D) $25.8^{\circ}$

答案:【A】

解答过程：依据《电力工程高压送电线路设计手册》第二版第 106 页。

导线风偏角为

$$
\eta=\arctan \frac{\gamma_{4}}{\gamma_{1}}=\arctan \left(\frac{20 \times 10^{-3}}{30 \times 10^{-3}}\right)=33.69^{\circ}
$$

例题 8-64 8-68: 某企业 $35 \mathrm{kV}$ 电源线路，选用 JL/GIA-300 $\mathrm{mm}^{2}$ 导线，导线计算总截 面为 $338.99 \mathrm{~mm}^{2}$, 导线直径为 $23.94 \mathrm{~mm}$ 。请回答以下问题。

8-64: 若该线路杆塔导线水平排列, 线间距离为 $4 \mathrm{~m}$, 计算相导线间的几何均距最接近 下列哪项数值? (供配电 2017 年考题)
(A) $2.05 \mathrm{~m}$
(B) $4.08 \mathrm{~m}$
(C) $5.04 \mathrm{~m}$
(D) $11.3 \mathrm{~m}$

答案:【C】

解答过程: 依据《电力工程高压送电线路设计手册》第二版第 16 页。

相导线间的几何均距: $d_{\mathrm{m}}=\sqrt[3]{d_{\mathrm{ac}} d_{\mathrm{bc}} d_{\mathrm{ac}}}=\sqrt[3]{4 \times 4 \times 8} \mathrm{~m}=5.04 \mathrm{~m}$ 。

8-65: 该线路的正序电抗为 $0.399 \Omega / \mathrm{km}$, 电纳为 $2.85 \times 10^{-6} 1 /(\Omega / \mathrm{km})$, 计算该线路的 自然功率最接近下列哪项数值? (供配电 2017 年考题)
(A) $3.06 \mathrm{MW}$
(B) $3.3 \mathrm{MW}$
(C) $32.3 \mathrm{MW}$
(D) $374.2 \mathrm{MW}$

答案:【B】

解答过程: 依据《电力工程高压送电线路设计手册》第二版第 24 页。

波阻抗： $\quad Z_{\mathrm{n}}=\sqrt{X_{1} / b_{1}}=\sqrt{0.399 /\left(2.85 \times 10^{-6}\right)} \Omega=374.16 \Omega$

线路自然功率: $\quad P_{\mathrm{n}}=\frac{U^{2}}{Z_{\mathrm{n}}}=\frac{35^{2}}{374.16} \mathrm{MW}=3.275 \mathrm{MW}$ 。

8-66: 已知线路某档距为 $300 \mathrm{~m}$, 高差为 $70 \mathrm{~m}$, 最高气温时导线最低点应力为 $50 \mathrm{~N} /$ $\mathrm{mm}^{2}$, 垂直比载为 $27 \times 10^{-3} \mathrm{~N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)$, 用斜抛物线公式计算在最高气温时, 档内线长最 接近下列哪项数值? (供配电 2017 年考题)
(A) $300 \mathrm{~m}$
(B) $308.4 \mathrm{~m}$
(C) $318.4 \mathrm{~m}$
(D) $330.2 \mathrm{~m}$

答案:【B】

解答过程：依据《电力工程高压送电线路设计手册》第二版第 179 页。

表 3-3-1 中, 档内线长: $\cos \beta=\frac{l}{\sqrt{h^{2}+l^{2}}}=\frac{300}{\sqrt{70^{2}+300^{2}}}=0.974$

$$
L=\frac{l}{\cos \beta}+\frac{\gamma^{2} l^{3} \cos \beta}{24 \sigma^{2}}=\left(\frac{300}{0.974}+\frac{\left(27 \times 10^{-3}\right)^{2} \times 300^{3} \times 0.974}{24 \times 50^{2}}\right) \mathrm{m}=308.33 \mathrm{~m} 。
$$

8-67: 该线路某档水平档距为 $250 \mathrm{~m}$, 导线悬挂点高差为 $70 \mathrm{~m}$, 导线最大敷冰时的比载 为 $57 \times 10^{-3} \mathrm{~N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)$, 应力为 $55 \mathrm{~N} / \mathrm{mm}^{2}$, 按最大敷冰时气象条件校验, 高塔处导线悬点 处的应力最接近下列哪项数值?（按平抛物线公式计算）(供配电 2017 年考题)
(A) $55.5 \mathrm{~N} / \mathrm{mm}^{2}$
(B) $59.6 \mathrm{~N} / \mathrm{mm}^{2}$
(C) $65.5 \mathrm{~N} / \mathrm{mm}^{2}$
(D) $70.6 \mathrm{~N} / \mathrm{mm}^{2}$

答案:【B】

解答过程：依据《电力工程高压送电线路设计手册》第二版第 179 页。

表 3-3-1 中, 高塔处导线悬挂点处的应力: $\tan \beta=\frac{h}{l}=\frac{70}{250}=0.28$

$$
\begin{gathered}
l_{\mathrm{OB}}=\frac{l}{2}+\frac{\sigma_{0}}{\gamma} \tan \beta=\left(\frac{250}{2}+\frac{55}{57 \times 10^{-3}} \times 0.28\right) \mathrm{m}=395.2 \mathrm{~m} \\
\sigma_{\mathrm{B}}=\sigma_{0}+\frac{\gamma^{2} l_{\mathrm{OB}}^{2}}{2 \sigma_{0}}=\left[55+\frac{\left(57 \times 10^{-3}\right)^{2} \times 395.2^{2}}{2 \times 55}\right] \mathrm{m}=59.6 \mathrm{~m} 。
\end{gathered}
$$

8-68: 假设该线路悬垂绝缘子长度为 $0.8 \mathrm{~m}$, 导线最大弧垂为 $2.4 \mathrm{~m}$, 导线垂直排列, 则该线路导线垂直线间距离最小应为下列哪项数值? (供配电 2017 年考题)
(A) $1.24 \mathrm{~m}$
(B) $1.46 \mathrm{~m}$
(C) $1.65 \mathrm{~m}$
(D) $1.74 \mathrm{~m}$

答案:【A】

解答过程: 依据《66 kV 及以下架空电力线路设计规范》 GB 50061-2010 或《电力工程 高压送电线路设计手册》第二版第 115 页。

悬垂绝缘子串长度为 $0.8 \mathrm{~m}$, 导线最大弧垂为 $2.4 \mathrm{~m}$, 垂直线间距离为

$$
\begin{aligned}
D=0.4 L_{\mathrm{K}}+\frac{U}{110}+0.65 \sqrt{f} & =\left(0.4 \times 0.8+\frac{35}{110}+0.65 \sqrt{2.4}\right) \mathrm{m}=1.65 \mathrm{~m} \\
h \geqslant 0.75 D & =0.75 \times 1.65 \mathrm{~m}=1.234 \mathrm{~m}
\end{aligned}
$$

本题没有说明是重冰区，其他条件不予考虑，选 $A$ 。

例题 8-69 8-72: 某单回路 $500 \mathrm{kV}$ 架空送电线路, 位于海拔 $500 \mathrm{~m}$ 以下的平原地区, 大地电阻率平均为 $200 \Omega \cdot \mathrm{m}$, 线路全长 $155 \mathrm{~km}$, 三相导线 $\mathrm{a} 、 \mathrm{~b} 、 \mathrm{c}$ 为倒正三角排列, 线间 距离为 $7 \mathrm{~m}$, 导线采用六分裂 $\mathrm{LGJ}-500 / 35$ 钢芯铝绞线, 各子导线按正六边形布置, 子导线 直径为 $30 \mathrm{~mm}$, 分裂间距为 $400 \mathrm{~mm}$, 子导线的铝截面为 $497.01 \mathrm{~mm}^{2}$, 综合截面为 531.37 $\mathrm{mm}^{2}$, 线路的最高电压为 $550 \mathrm{kV}$ 。全线采用双 $\mathrm{OPGW}-120$ 。

8-69: 计算该线路相导线的有效半径 $R_{\mathrm{e}}$ 应为下列哪项数值? (发输电 2013 年考题)
(A) $0.312 \mathrm{~m}$
(B) $0.400 \mathrm{~m}$
(C) $0.336 \mathrm{~m}$
(D) $0.301 \mathrm{~m}$

答案:【D】

解答过程: 依据《电力工程高压送电线路设计手册》第二版第 16 页。

六分裂线路相导线的有效半径 $R_{\mathrm{e}}$ 为

$$
\begin{gathered}
r_{\mathrm{e}}=0.81 r=0.81 \times 30 / 2 \mathrm{~mm}=12.15 \mathrm{~mm} \\
R_{\mathrm{e}}=1.349\left(r_{\mathrm{e}} S^{5}\right)^{1 / 6}=1.349 \times\left(12.15 \times 400^{5}\right)^{1 / 6} \mathrm{~mm}=301.41 \mathrm{~mm}
\end{gathered}
$$

8-70: 设相分裂导线半径为 $0.4 \mathrm{~m}$, 有效半径为 $0.3 \mathrm{~m}$, 子导线交流电阻 $R=0.06 \Omega / \mathrm{km}$, 计算该线路 “导线一地” 回路的自阻抗 $Z_{\mathrm{m}}$ 应为下列哪项数值? (发输电 2013 年考题)
(A) $(0.11+\mathrm{j} 0.217) \Omega / \mathrm{km}$
(B) $(0.06+\mathrm{j} 0.652) \Omega / \mathrm{km}$
(C) $(0.06+j 0.528) \Omega / \mathrm{km}$
(D) $(0.06+\mathrm{j} 0.511) \Omega / \mathrm{km}$

答案:【C】

解答过程：依据《电力工程高压送电线路设计手册》第二版第 153 页。

“导线一地” 回路自阻抗 $Z_{\mathrm{m}}$ 为

$$
\begin{gathered}
D_{0}=660 \sqrt{\frac{\rho}{f}}=660 \sqrt{\frac{200}{50}} \mathrm{~m}=1320 \mathrm{~m} \\
Z_{\mathrm{m}}=\left(R+0.05+\mathrm{j} 0.145 \lg \frac{D_{0}}{R_{\mathrm{e}}}\right)=\left(\frac{0.06}{6}+0.05+\mathrm{j} 0.145 \lg \frac{1320}{0.3}\right) \Omega / \mathrm{km}=(0.06+\mathrm{j} 0.528) \Omega / \mathrm{km}
\end{gathered}
$$

8-71：设相分裂导线半径为 $0.4 \mathrm{~m}$, 有效半径为 $0.3 \mathrm{~m}$, 计算本线路的正序电抗 $X_{1}$ 应为 下列哪项数值? (发输电 2013 年考题)
(A) $0.198 \Omega / \mathrm{km}$
(B) $0.213 \Omega / \mathrm{km}$
(C) $0.180 \Omega / \mathrm{km}$
(D) $0.356 \Omega / \mathrm{km}$

答案:【A】

解答过程: 依据《电力工程高压送电线路设计手册》第二版第 16 页。

线路的正序电抗 $X_{1}$ 为

$$
\begin{gathered}
d_{\mathrm{m}}=\sqrt[3]{d_{\mathrm{ac}} d_{\mathrm{bc}} d_{\mathrm{ac}}}=\sqrt[3]{7 \times 7 \times 7} \mathrm{~m}=7 \mathrm{~m} \\
X_{1}=0.0029 f \lg \frac{d_{\mathrm{w}}}{R_{\mathrm{e}}}=0.0029 \times 50 \times \lg \frac{7}{0.3} \Omega / \mathrm{km}=0.198 \Omega / \mathrm{km}
\end{gathered}
$$

8-72: 设相分裂导线半径为 $0.35 \mathrm{~m}$, 有效半径为 $0.3 \mathrm{~m}$, 计算本线路的正序电纳 $B_{1}$ 应为 下列哪项数值? (发输电 2013 年考题)
(A) $5.826 \times 10^{-6} \mathrm{~S} / \mathrm{km}$
(B) $5.409 \times 10^{-6} \mathrm{~S} / \mathrm{km}$
(C) $5.541 \times 10^{-6} \mathrm{~S} / \mathrm{km}$
(D) $5.034 \times 10^{-6} \mathrm{~S} / \mathrm{km}$

答案:【A】

解答过程: 依据《电力工程高压送电线路设计手册》第二版) 第 16 页。

线路的正序电纳 $B_{1}$ 为

$$
\begin{gathered}
d_{\mathrm{m}}=\sqrt[3]{d_{\mathrm{ac}} d_{\mathrm{bc}} d_{\mathrm{ac}}}=\sqrt[3]{7 \times 7 \times 7} \mathrm{~m}=7 \mathrm{~m} \\
B_{1}=\frac{7.58 \times 10^{-6}}{\lg \frac{d_{\mathrm{w}}}{R_{\mathrm{e}}}}=\frac{7.58 \times 10^{-6}}{\lg \frac{7}{0.35}} \mathrm{~S} / \mathrm{km}=5.826 \times 10^{-6} \mathrm{~S} / \mathrm{km}
\end{gathered}
$$

例题 8-73 8-75: 某 $500 \mathrm{kV}$ 架空送电线路, 相导线采用 $4 \times 400 / 5$ 钢芯铝绞线, 设计安 全系数取 2.5 , 平均运行工况安全系数大于 4 , 相导线均采用阻尼间隔棒且不等距、不对称 布置。导线单位重量为 $1.348 \mathrm{~kg} / \mathrm{m}$, 直径为 $26.8 \mathrm{~mm}$, 假定线路引起振动风速上下限值为 $5 \mathrm{~m} / \mathrm{s} 、 0.5 \mathrm{~m} / \mathrm{s}$, 一相导线的最高和最低温度张力各为 $82650 \mathrm{~N}$ 和 $112480 \mathrm{~N}$ 。

8-73：计算导线的最小振动波长为下列哪项数值? (发输电 2017 年考题)
(A) $1.66 \mathrm{~m}$
(B) $2.57 \mathrm{~m}$
(C) $3.32 \mathrm{~m}$
(D) $4.45 \mathrm{~m}$

答案:【C】

解答过程：依据《电力工程高压送电线路设计手册》第二版第 230 页。 最小振动半波长为

$$
\frac{\lambda_{\mathrm{m}}}{2}=\frac{d}{400 v_{\mathrm{M}}} \sqrt{\frac{T_{\mathrm{m}}}{m}}=\frac{26.8}{400 \times 5} \sqrt{\frac{82650 / 4}{1.348}} \mathrm{~m}=1.659 \mathrm{~m}
$$

波长为 $\lambda_{\mathrm{m}}=3.32 \mathrm{~m}$

8-74: 计算第一只防振锤的安装位置距线夹出口的距离应为下列哪项数值?（发输电 2017 年考题)
(A) $0.77 \mathrm{~m}$
(B) $1.53 \mathrm{~m}$
(C) $1.75 \mathrm{~m}$
(D) $2.01 \mathrm{~m}$

答案：【B】 解答过程: 依据《电力工程高压送电线路设计手册》第二版第 230 页。 最小、最大振动半波长为

$$
\begin{aligned}
& \frac{\lambda_{\mathrm{m}}}{2}=\frac{d}{400 v_{\mathrm{M}}} \sqrt{\frac{T_{\mathrm{m}}}{m}}=\frac{26.8}{400 \times 5} \sqrt{\frac{82650 / 4}{1.348}} \mathrm{~m}=1.659 \mathrm{~m} \\
& \frac{\lambda_{\mathrm{M}}}{2}=\frac{d}{400 v_{\mathrm{m}}} \sqrt{\frac{T_{\mathrm{M}}}{m}}=\frac{26.8}{400 \times 5} \sqrt{\frac{112480 / 4}{1.348}} \mathrm{~m}=19.35 \mathrm{~m}
\end{aligned}
$$

第一只防振锤的安装位置距线夹出口的距离:

$$
b_{1}=\left(\frac{\lambda_{\mathrm{m}}}{2} \times \frac{\lambda_{\mathrm{M}}}{2}\right) /\left(\frac{\lambda_{\mathrm{m}}}{2}+\frac{\lambda_{\mathrm{M}}}{2}\right)=\left(\frac{1.659}{2} \times \frac{19.35}{2}\right) /\left(\frac{1.659}{2}+\frac{19.35}{2}\right)=1.53 \mathrm{~m}
$$

8-75: 若电线振动的半波长为 $5 \mathrm{~m}$, 单峰最大振幅为 $15 \mathrm{~mm}$, 计算此时的最大振动角为 下列哪项数值? (发输电 2017 年考题)
(A) $22^{\circ}$
(B) $24^{\circ}$
( C) $32^{\circ}$
(D) $65^{\circ}$

答案:【C】

解答过程：依据《电力工程高压送电线路设计手册》第二版第 220 页。

此时的最大振动角: $a_{\mathrm{M}}=60 \arctan \left(\frac{2 \pi A}{\lambda}\right)=60 \arctan \left(\frac{2 \pi \times 15}{2 \times 5000}\right)=32^{\circ}$

例题 8-76 8-78: 某单回 $220 \mathrm{kV}$ 架空送电线路, 导线直径为 $27.63 \mathrm{~mm}$, 截面为 $451.55 \mathrm{~mm}^{2}$, 单位长度质量为 $1.511 \mathrm{~kg} / \mathrm{m}$, 本线路在某档需跨越高速公路, 高速公路在档 距中卡 (假设高速公路路面、铁塔处高程相同), 该档档距为 $450 \mathrm{~m}$, 导线 $40^{\circ} \mathrm{C}$ 时最低点张 力为 $24.32 \mathrm{kN}$, 导线 $70^{\circ} \mathrm{C}$ 时最低点张力为 $23.1 \mathrm{kN}$, 两塔均为直线塔, 悬垂串长度为 $3.4 \mathrm{~m}$, $g=9.8 \mathrm{~N} / \mathrm{kg}_{\text {。 }}$

8-76: 假设跨越高速公路时，两侧跨越直线塔呼称高度相同，则两侧直线塔的呼高应 至少为下列哪项数值? (用平抛物线公式) (发输电 2008 年考题)
(A) $27.6 \mathrm{~m}$
(B) $26.8 \mathrm{~m}$
(C) $24.2 \mathrm{~m}$
(D) $28.6 \mathrm{~m}$

答案:【A】

解答过程：依据《电力工程高压送电线路设计手册》第二版第 179 页、第 602 页。

表 3-2-3 中, 导线 $70^{\circ} \mathrm{C}$ 最大弧垂: $f_{\mathrm{m}}=\frac{\gamma l^{2}}{8 \sigma_{0}}=\frac{1.511 \times 9.8 / 451.55 \times 450^{2}}{8 \times 23100 / 451.55} \mathrm{~m}=16.23 \mathrm{~m}$ 。

依据《110 750 kV 架空输电线路设计规范》 GB 50545-2010 表 13.0.11 中, $220 \mathrm{kV}$ 送 电线路跨越高速公路最小垂直距离为 $8 \mathrm{~m}$ 。

呼称高度: $H=s+\lambda+h_{1}+h_{2}=(16.2+8+3.4+0) \mathrm{m}=27.6 \mathrm{~m}_{\circ}$

8-77: 在跨越档中距铁塔 $150 \mathrm{~m}$ 处, $40^{\circ} \mathrm{C}$ 时导线弧垂应为下列哪项数值?（用平抛物线 公式) (发输电 2008 年考题)
(A) $14.43 \mathrm{~m}$
(B) $12.51 \mathrm{~m}$
(C) $13.71 \mathrm{~m}$
(D) $14.03 \mathrm{~m}$

答案:【C】

解答过程: 依据《电力工程高压送电线路设计手册》第二版第 179 页。

表 3-3-1 中, 导线 $40^{\circ} \mathrm{C}$ 最大弧垂: $f_{\mathrm{m}}=\frac{\gamma l^{2}}{8 \sigma_{0}}=\frac{1.511 \times 9.8 / 451.55 \times 450^{2}}{8 \times 24320 / 451.55} \mathrm{~m}=15.41 \mathrm{~m}$ 。 距铁塔 $150 \mathrm{~m}$ 处导线弧垂: $f_{\mathrm{x}}=\frac{4 x^{\prime}}{l}\left(1-\frac{x^{\prime}}{l}\right) f_{\mathrm{m}}=\frac{4 \times 150}{450} \times\left(1-\frac{150}{450}\right) \times 15.41 \mathrm{~m}=13.70 \mathrm{~m}$ 。

8-78: 若塔水平档距为 $425 \mathrm{~m}$, 垂直档距为 $500 \mathrm{~m}$, 若导线大风时的垂直比载为 $33 \times 10^{-3}$ $\mathrm{N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)$, 水平比载为 $28 \times 10^{-3} \mathrm{~N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)$, 则该塔悬垂串的摇摆角 (即风偏角) 应 为下列哪项数值? (不考虑绝缘子影响) (发输电 2008 年考题)
(A) $35.8^{\circ}$
(B) $44.9^{\circ}$
(C) $54.2^{\circ}$
(D) $25.8^{\circ}$

答案:【A】

解答过程：依据《电力工程高压送电线路设计手册》第二版第 103 页。

塔悬垂串风偏角: $\varphi=\arctan \left(\frac{P_{\mathrm{I}} / 2+P L_{\mathrm{h}}}{G_{\mathrm{I}} / 2+W_{1} L_{\mathrm{V}}}\right)=\arctan \left(\frac{28 \times 10^{-3} \times 425 \times 451.55}{1.511 \times 9.8 \times 500}\right)=35.9^{\circ}$ 。

这里不考虑绝缘子影响即 $P_{\mathrm{I}}=0, G_{\mathrm{I}}=0$ 。

例题 8-79 8-82: 架空线档距为 $1000 \mathrm{~m}$, 悬点高差 $h=150 \mathrm{~m}$, 最高气温时导线最低点 应力为 $50 \mathrm{~N} / \mathrm{mm}^{2}$, 垂直比载 $\gamma=2.5 \times 10^{-3} \mathrm{~N} /\left(\mathrm{m} \cdot \mathrm{mm}^{2}\right)$ 。

8-79: 用悬链线公式计算在最高气温时档内线长为下列哪项数值? ( 发输电 2009 年 考题)
(A) $1021.67 \mathrm{~m}$
(B) $1021.52 \mathrm{~m}$
(C) $1000 \mathrm{~m}$
(D) $1011.55 \mathrm{~m}$

答案:【B】

解答过程：依据《电力工程高压送电线路设计手册》第二版第 179 页。

表 3-3-1 中, 最高气温时档内线长:

$$
L=\sqrt{\frac{4 \sigma_{0}^{2}}{\gamma^{2}} \operatorname{sh}^{2} \frac{\gamma l}{2 \sigma_{0}}+h^{2}}=\sqrt{\frac{4 \times 50^{2}}{\left(2.5 \times 10^{-2}\right)^{2}} \operatorname{sh}^{2} \frac{2.5 \times 10^{-2} \times 1000}{2 \times 50}+150^{2}} \mathrm{~m}=1021.52 \mathrm{~m}
$$

8-80: 用斜抛物线计算距一端 $350 \mathrm{~m}$ 的弧垂为下列哪项数值? (发输电 2009 年考题)
(A) $56.9 \mathrm{~m}$
(B) $58.7 \mathrm{~m}$
(C) $57.5 \mathrm{~m}$
(D) $55.6 \mathrm{~m}$

答案:【C】

解答过程：依据《电力工程高压送电线路设计手册》第二版第 179 页。

表3-3-1 中, 最大弧垂:

$$
\begin{gathered}
\cos \beta=\cos \left(\arctan \frac{h}{l}\right)=\cos \left(\arctan \frac{150}{1000}\right)=0.9889 \\
f_{\mathrm{m}}=\frac{\gamma l^{2}}{8 \sigma_{0} \cos \beta}=\frac{2.5 \times 10^{-2} \times 1000^{2}}{8 \times 50 \times 0.9889} \mathrm{~m}=63.2 \mathrm{~m}
\end{gathered}
$$

距一端 $350 \mathrm{~m}$ 的弧垂为

$$
f_{\mathrm{x}}^{\prime}=\frac{4 x^{\prime}}{l}\left(1-\frac{x^{\prime}}{l}\right) f_{\mathrm{m}}=\frac{4 \times 350}{1000} \times\left(1-\frac{350}{1000}\right) \times 63.2 \mathrm{~m}=57.512 \mathrm{~m}
$$

8-81: 用平抛物线计算 $I=1000 \mathrm{~m}$ 档内高塔侧, 导线最高温悬垂角为下列哪项数值? (发输电 2009 年考题)
(A) $8.53^{\circ}$
(B) $14^{\circ}$
(C) $5.7^{\circ}$
(D) $21.8^{\circ}$

答案:【B】

解答过程: 依据《电力工程高压送电线路设计手册》 (第二版) 第 179 页。 表 3-3-1 中, 档内高塔侧导线最高温悬垂角为

$$
\theta_{\mathrm{B}}=\arctan \left(\frac{\gamma l}{2 \sigma_{0}}+\frac{h}{l}\right)=\arctan \left(\frac{2.5 \times 10^{-2} \times 1000}{2 \times 50}+\frac{150}{1000}\right)=14.03^{\circ}
$$

8-82: 若基本风速折算到导线平均高度处的风速为 $28 \mathrm{~m} / \mathrm{s}$, 内部过电压下风速应取下 列哪项数值?
(A) $10 \mathrm{~m} / \mathrm{s}$
(B) $14 \mathrm{~m} / \mathrm{s}$
(C) $15 \mathrm{~m} / \mathrm{s}$
(D) $28 \mathrm{~m} / \mathrm{s}$

答案:【C】

解答过程: 依据《66 kV 及以下架空电力线路设计规范》 GB 50061-2010。

第 4. 0.7 条, 内部过电压下的风速宜取基本风速折算到导线平均高度处的风速的 $50 \%$, 但不宜低于 $15 \mathrm{~m} / \mathrm{s}$ 。操作过电压下风速为 $28 \times 50 \% \mathrm{~m} / \mathrm{s}=14 \mathrm{~m} / \mathrm{s}$, 取 $15 \mathrm{~m} / \mathrm{s}$ 。

## 第 9 章 继电保护与二次系统

## 【知识点导图】

## 1 电力变压器的保护

## 【知识点说明】

1) 电力变压器的电流保护属于重要考点, 依据《工业与民用供配电设计手册》第四版 (上册) 7.2 节。要求熟练掌握过电流保护、电流速断保护、低压侧单相接地保护、过负荷 保护、低电压闭锁的带时限过电流保护等整定计算。其中返回系数（《工业与民用供配电设 计手册》第四版中为 0.9 、第三版中为 0.85 ) 等相关系数有所改变，请读者解答时注意。
2) 电力变压器的差动保护属于重要考点, 依据《工业与民用供配电设计手册》第四版 (上册) 7.2 节。要求熟练掌握比率制动差动保护等整定计算。
3) 电力变压器的后备保护整定计算属于普通考点, 依据《工业与民用供配电设计手 册》第四版 (上册) 7.2 节。要求掌握复合电压启动过电流保护、零序过电流保护、零序电 压保护等整定计算，了解非电量保护的整定。
4) 《工业与民用供配电设计手册》第四版 (上册) 7.2 节主要是变压器保护设置和整 定计算，相关原理比较欠缺，建议按照参考书目中学习继电保护原理。

## 依据书目:

《工业与民用供配电设计手册》第四版 (上册)

《电力工程电气设计手册》 (电气二次部分)

## 参考书目:

《大型发电机变压器继电保护整定计算导则》 DL/T 684-2012

《变压器及中低压网络数字式保护》许正亚编著

《发电厂继电保护整定计算及其运行技术》许正亚编著

《大型发电机组继电保护整定计算与运行技术》第二版高春如编著

《电力系统继电保护与安全自动装置整定计算》崔家佩编著

《电力系统微机继电保护》许建安编著

《电力系统继电保护整定计算》许建安、王风华编著

《国家电网公司继电保护培训教材》 (上、下册)

例题 9-1 9-6: 一座 $35 \mathrm{kV}$ 变电所, 有两回 $35 \mathrm{kV}$ 进线, 装有两台 $35 / 10 \mathrm{kV}, 5000 \mathrm{kV} \cdot \mathrm{A}$ 主变压器, $35 \mathrm{kV}$ 母线和 $10 \mathrm{kV}$ 母线均采用单母线分段接线方式, 有关参数如图 9-2 所示, 请回答下列问题，并列出解答过程。

9-1: 若该变电所两台 35/10 kV 主变压器采用并联运行方式, 当过电流保护时限大于

$0.5 \mathrm{~s}$, 电流速断保护能满足灵敏性要求时, 在正常情况下主变压器的继电保护配置中下列哪 一项可不装设? 并说明其理由。(供配电 2012 年考题)
(A) 带时限的过电流保护
(B) 电流速断保护
(C) 纵联差动保护
(D) 过负荷保护

答案: 【C】

解答过程: 依据《电力装置的继电保护和自动装置设计规范》 GB/T 50062-2008 第 4.0.1 条和第 4.0.3 条。

第 4.0.1 条 应设置带时限的过电流保护、过负荷保护。

第 4. 0.3 条 电压为 $10 \mathrm{kV}$ 的重要变压器或容量为 $2 \mathrm{MV} \cdot \mathrm{A}$ 及以上的变压器, 当变压器 速断保护灵敏度不符合要求时, 宜采用纵联差动保护。本题中变压器速断保护能满足灵敏性 要求, 故纵联差动保护可不设置。

## 【知识点解析】

1) 电压为 $3 \sim 110 \mathrm{kV}$, 容量为 $63 \mathrm{MV} \cdot \mathrm{A}$ 及以下的电力变压器, 对下列故障及异常运行 方式，应装设相应的保护装置：

(1) 绕组及其引出线的相间短路和在中性点直接接地或经小电阻接地侧的单相接地短路。

(2) 绕组的匝间短路。

(3) 外部相间短路引起的过电流。

(4) 中性点直接接地或经小电阻接地的电力网中外部接地短路引起的过电流及中性点过 电压。

(5) 过负荷。

(6) 油面降低。

(7) 变压器油温过高、绕组温度过高、油箱压力过高、产生瓦斯或冷却系统故障。

2) 对变压器引出线、套管及内部的短路故障, 应装设下列保护作为主保护, 且应瞬时 动作于断开变压器的各侧断路器, 并应符合下列规定:

(1) 电压为 $10 \mathrm{kV}$ 及以下、容量为 $10 \mathrm{MV} \cdot \mathrm{A}$ 以下单独运行的变压器, 应采用电流速断 保护。

(2) 电压为 $10 \mathrm{kV}$ 以上、容量为 $10 \mathrm{MV} \cdot \mathrm{A}$ 及以上单独运行的变压器, 以及容量为 $6.3 \mathrm{MV}$ · A 及以上并列运行的变压器, 应采用纵联差动保护。

(3) 容量为 $10 \mathrm{MV} \cdot \mathrm{A}$ 以下单独运行的重要变压器, 可装设纵联差动保护。

(4) 电压为 $10 \mathrm{kV}$ 的重要变压器或容量为 $2 \mathrm{MV} \cdot \mathrm{A}$ 及以上的变压器, 当电流速断保护灵 敏度不符合要求时, 宜采用纵联差动保护。

(5) 容量为 $0.4 \mathrm{MV} \cdot \mathrm{A}$ 及以上、一次电压为 $10 \mathrm{kV}$ 及以下, 且绕组为 $\mathrm{D}-\mathrm{Y}$ 联结的变压 器, 可采用两相三继电器式的电流速断保护。

9-2: 假定该变电所在最大运行方式下 $35 / 10 \mathrm{kV}$ 主变压器低压侧三相短路时流过高压侧 的超瞬态短路电流为 $1.3 \mathrm{kA}$, 在最小运行方式下 $35 / 10 \mathrm{kV}$ 主变压器低压侧三相短路时流过 高压侧的超瞬态电流为 $1.1 \mathrm{kA}$ 。变压器高压侧电流互感器 $\mathrm{Y}$ 接线, 继电保护装置采用 $\mathrm{DL}$ 型 电流继电器、时间继电器组成, 可靠系数为 1.2 , 接线系数为 1 , 过负荷系数取 1.3 , 继电 器返回系数为 0.9 , 主变压器过电流保护装置的一次动作电流和灵敏系数为下列哪一项? (假设系统电源容量为无穷大, 稳态短路电流等于超瞬态短路电流。）（供配电 2012 年考题 改编)
(A) $106.8 \mathrm{~A}, 8.92$
(B) $106.8 \mathrm{~A}, 12.17$
(C) $143 \mathrm{~A}, 2.3$
(D) $128.1 \mathrm{~A}, 8.59$

答案: 【C】 解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 521 页 (第三版第 297 页)。

题目已知电流互感器变比为 $150 / 5$, 可靠系数为 1.2 , 接线系数为 1 , 过负荷系数取 1.3 , 继电器返回系数为 0.9 。主变压器过电流保护装置的动作电流为

$$
\begin{gathered}
I_{\mathrm{op}, \mathrm{k}}=K_{\mathrm{rel}} K_{\mathrm{con}} \frac{K_{\mathrm{ol}} I_{\mathrm{lrT}}}{K_{\mathrm{r}} n_{\mathrm{TA}}}=1.2 \times 1 \times \frac{1.3 \times \frac{5000}{\sqrt{3} \times 35}}{0.9 \times \frac{150}{5}} \mathrm{~A}=4.77 \mathrm{~A} \\
I_{\mathrm{op}}=\frac{I_{\mathrm{op}, \mathrm{k}} n_{\mathrm{TA}}}{K_{\mathrm{con}}}=4.77 \times \frac{150}{5} \mathrm{~A}=143 \mathrm{~A}
\end{gathered}
$$

变压器接线方式为 $\mathrm{Yd} 11$, 高压侧电流互感器 $\mathrm{Y}$ 接线, 最小运行方式下主变压器低压侧 两相短路时流过高压侧的超瞬态电流为

$$
\begin{gathered}
I_{2 \mathrm{k} 2 \min }=\frac{2}{\sqrt{3}} \frac{0.866 I_{\mathrm{k} 3 \min }}{n_{\mathrm{T}}}=\frac{1100}{35 / 10.5} \mathrm{~A}=330 \mathrm{~A} \\
K_{\mathrm{sen}}=\frac{I_{2 \mathrm{k} 2 \min }}{I_{\mathrm{op}}}=\frac{330}{143}=2.3>1.3
\end{gathered}
$$

灵敏系数:

9-3: 假定该变电所在最大运行方式下 $10 / 0.4 \mathrm{kV}$ 变压器低压侧母线三相短路超瞬态电 流为 $16.33 \mathrm{kA}$, 在最小运行方式下 $10 / 0.4 \mathrm{kV}$ 主变压器 $10 \mathrm{kV}$ 侧母线短路容量为 $100 \mathrm{MV} \cdot \mathrm{A}$ 。 变压器继电保护装置高压侧电流互感器 $Y$ 接线, 变比为 50/5, DL 型电流继电器, 可靠系数 为 1.3 , 接线系数为 1 , 继电器返回系数为 0.9 , 变压器速断保护装置整定电流和灵敏系数 各为多少? (供配电 2007 年考题改编)
(A) $85 \mathrm{~A}, 5.6$
(B) $72 \mathrm{~A}, 1.9$
(C) $89 \mathrm{~A}, 2.2$
(D) $77 \mathrm{~A}, 1.5$

答案: 【A】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 521 页 (第三版第 297 页)。

题目已知电流互感器变比为 $50 / 5$, 可靠系数为 1.3 , 接线系数为 1 。主变压器速断保护 装置的动作电流为

$$
\begin{gathered}
I_{\mathrm{op}, \mathrm{k}}=K_{\mathrm{rel}} K_{\mathrm{con}} \frac{I_{2 \mathrm{k} \cdot \max }^{\prime \prime}}{n_{\mathrm{TA}}}=1.3 \times 1 \times \frac{\frac{16330}{10 / 0.4}}{\frac{50}{5}} \mathrm{~A}=85 \mathrm{~A} \\
I_{\mathrm{op}}=\frac{I_{\mathrm{op}, \mathrm{k}} n_{\mathrm{TA}}}{K_{\mathrm{con}}}=85 \times \frac{50}{5} \mathrm{~A}=850 \mathrm{~A}
\end{gathered}
$$

变压器接线方式为 $\mathrm{Yd} 11$, 高压侧电流互感器 $\mathrm{Y}$ 接线, 最小运行方式下主变压器低压侧 两相短路时流过高压侧的超瞬态电流为

$$
I_{1 \mathrm{k} 2 \text {, min }}=0.866 I_{1 \mathrm{k}, 3 \min }=0.866 \times \frac{100}{\sqrt{3} \times 10.5} \mathrm{kA}=4.76 \mathrm{kA}
$$

灵敏系数:

$$
K_{\mathrm{sen}}=\frac{I_{1 \mathrm{k} 2 \mathrm{~min}}}{I_{\mathrm{op}}}=\frac{4760}{850}=5.6>1.5
$$

9-4: 该变电所在 $10 / 0.4 \mathrm{kV}$ 变压器 $800 \mathrm{kV} \cdot \mathrm{A}$, Dyn11 接线, 中性点直接接地, $u_{\mathrm{k}}=$ $4.5 \%$ 。 $10 \mathrm{kV}$ 侧母线安装备用电源自投人装置, $0.4 \mathrm{kV}$ 侧需要自起动电动机的总容量 为 $250 \mathrm{kV} \cdot \mathrm{A}$, 则用于过电流保护装置的过负荷系数为下列何值? (发输电 2012 年考题 改编)
(A) 1.3
(B) 1.4
(C) 1.5
(D) 1.6

答案:【D】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 522 页（第三版第 299 页)。

题目已知 $u_{\mathrm{k}}=4.5 \%$, 变压器容量为 $800 \mathrm{kV} \cdot \mathrm{A}$, 需要自起动电动机的总容量为 $250 \mathrm{kV} \cdot \mathrm{A}$ 。 过负荷系数为

$$
K_{\mathrm{ol}}=\frac{1}{u_{\mathrm{k}}+\frac{S_{\mathrm{rT}}}{K_{\mathrm{st}} S_{\mathrm{M \Sigma}}} \times\left(\frac{380}{400}\right)^{2}}=\frac{1}{0.045+\frac{800}{5 \times 250} \times\left(\frac{380}{400}\right)^{2}}=1.6
$$

9-5: 该变电所在 10/0.4 kV 变压器 $800 \mathrm{kV} \cdot \mathrm{A}$, Dyn11 接线, 中性点直接接地, $u_{\mathrm{k}}=$ $4.5 \%$ 。10.4 kV 侧有多台自起动电动机, 总容量为 $250 \mathrm{kV} \cdot \mathrm{A}$, 最大的一台自起动电动机时 间为 $8 \mathrm{~s}$ 。已知电流互感器变比为 $50 / 5$, 可靠系数为 1.1 , 接线系数为 1 , 则用于过负荷保护 装置的整定值以及动作时间为下列何值?
(A) $8.9 \mathrm{~A}, 9 \mathrm{~s}$
(B) $8.1 \mathrm{~A}, 11 \mathrm{~s}$
(C) $5.6 \mathrm{~A}, 10 \mathrm{~s}$
(D) $5.9 \mathrm{~A}, 13 \mathrm{~s}$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 522 页 (第三版第 298 页)。

题目已知电流互感器变比为 $50 / 5$, 可靠系数为 1.1 , 接线系数为 1 。主变压器过负荷保 护装置的动作电流为

$$
I_{\mathrm{op}, \mathrm{k}}=K_{\mathrm{rel}} K_{\mathrm{con}} \frac{I_{\mathrm{lrT}}}{K_{\mathrm{r}} n_{\mathrm{TA}}}=1.1 \times 1 \times \frac{\frac{800}{\sqrt{3} \times 10}}{0.9 \times \frac{50}{5}} \mathrm{~A}=5.63 \mathrm{~A}
$$

应躲过电动机自起动的时间 $8 \mathrm{~s}$, 可设定为 $10 \mathrm{~s}$ 。

9-6: 假设变电所在 $10 / 0.4 \mathrm{kV}$ 变压器 $800 \mathrm{kV} \cdot \mathrm{A}, \mathrm{Yyn} 0$ 接线, 中性点直接接地, $u_{\mathrm{k}}=$ $4.5 \%$ 。在最小运行方式下变压器低压侧母线单相接地稳态短路电流为 $9470 \mathrm{~A}$, 低压分支线 断路器最大的零序过电流保护为 $1600 \mathrm{~A}$ 。已知变压器低压侧设置零序电流互感器, 变比为 $400 / 5$, 可靠系数为 1.2 , 配合系数为 1.1 , 则在变压器低压侧中性线上装设专用的零序保护 的整定值以及灵敏系数为下列何值?
(A) $4.33 \mathrm{~A}, 27$
(B) $4.33 \mathrm{~A}, 5.38$
(C) $22 \mathrm{~A}, 27$
(D) $22 \mathrm{~A}, 5.38$

答案:【D】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 522 页 (第三版第 297 页)。

题目已知变压器 $\mathrm{Yyn} 0$ 接线, 零序电流互感器变比为 400/5, 可靠系数为 1.2 。主变压器 专用的零序保护的整定值:

$$
I_{\mathrm{op}, \mathrm{k}}=K_{\mathrm{rel}} \frac{0.25 I_{1 \mathrm{rT}}}{n_{\mathrm{TA}}}=1.2 \times \frac{0.25 \frac{800}{\sqrt{3} \times 0.4}}{\frac{400}{5}} \mathrm{~A}=4.33 \mathrm{~A}
$$

主变压器专用的零序保护与低压侧出线上零序保护相配合:

变压器专用的零序保护的整定值取最大值 $22 \mathrm{~A}$ 。

灵敏系数为

$$
K_{\mathrm{sen}}=\frac{I_{22 \mathrm{k} 1, \mathrm{~min}}}{I_{\mathrm{opk}} n_{\mathrm{TA}}}=\frac{9470}{22 \times 400 / 5}=5.38>1.3
$$

例题 9-7 9-8: 某企业新建 110/35/10 kV 变电所, 设 2 台 SSZ11-50000/110 的变压器, 容量比为 100/50/100, 变压 器 $S_{\mathrm{rT}}$ 的 $110 \mathrm{kV}$ 侧电流互感器变比为 $300 / 5$, 电压互感器变比 为 110000/100, 电流互感器接线图如图 9-3 所示, 请回答下 列问题。

9-7: 假若变压器 $S_{\mathrm{rT}}$ 高压侧装设低电压闭锁的带时限过 电流保护, 则保护装置的动作电流和动作电压为下列哪组数

(A) $5.25 \mathrm{~A}, 41.7 \mathrm{~V}$
(B) $5.83 \mathrm{~A}, 36.2 \mathrm{~V}$
(C) $6.7 \mathrm{~A}, 33.4 \mathrm{~V}$
(D) $7.41 \mathrm{~A}, 49 \mathrm{~V}$

答案:【B】

解答过程：依据《工业与民用供配电设计手册》第四版 (上册) 第 521 页 (第三版第 297 页)。

题目已知电流互感器变比为 $300 / 5$, 可靠系数为 1.2 , 接线系数为 1 , 继电器返回系数 为 0.9 。主变压器低电压闭锁的带时限过电流保护装置的动作电流为

$$
I_{\mathrm{op}, \mathrm{k}}=K_{\mathrm{rel}} K_{\mathrm{con}} \frac{I_{1 \mathrm{rT}}}{K_{\mathrm{r}} n_{\mathrm{TA}}}=1.2 \times 1 \times \frac{\frac{50000}{\sqrt{3} \times 110}}{0.9 \times \frac{300}{5}} \mathrm{~A}=5.83 \mathrm{~A}
$$

动作电压为

$$
U_{\mathrm{opk}}=\frac{U_{\text {min }}}{K_{\mathrm{rel}} K_{\mathrm{r}} n_{\mathrm{TV}}}=\frac{0.5 \times 110000}{1.2 \times 1.15 \times 110000 / 100} \mathrm{~V}=36.23 \mathrm{~V}
$$

9-8: 假若变压器 $S_{\mathrm{rT}}$ 高压侧装设复合电压启动过电流保护, 负序过滤器输出额定电压为 $100 \mathrm{~V}$, 则保护装置的动作电流和动作电压为下列哪组数值?（按躲过最大不平衡电压整定） (供配电 2016 年考题改编)
(A) $5.25 \mathrm{~A}, 5 \mathrm{~V}$
(B) $5.83 \mathrm{~A}, 6 \mathrm{~V}$
(C) $6.7 \mathrm{~A}, 7 \mathrm{~V}$
(D) $7.41 \mathrm{~A}, 8 \mathrm{~V}$

答案:【B】 解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 521 页 (第三版第 297 页)。

题目已知电流互感器变比为 $300 / 5$, 可靠系数为 1.2 , 接线系数为 1 , 继电器返回系数 为 0.9 。主变压器复合电压启动过电流保护的动作电流为

$$
I_{\mathrm{op}, \mathrm{k}}=K_{\mathrm{rel}} K_{\mathrm{con}} \frac{I_{1 \mathrm{rT}}}{K_{\mathrm{r}} n_{\mathrm{TA}}}=1.2 \times 1 \times \frac{\frac{50000}{\sqrt{3} \times 110}}{0.9 \times \frac{300}{5}} \mathrm{~A}=5.83 \mathrm{~A}
$$

主变压器复合电压启动过电流保护的负序动作电压为

$$
U_{\text {op },(2)}=0.06 U_{\mathrm{n}}=0.06 \times 100 \mathrm{~V}=6 \mathrm{~V}
$$

例题 9-9: 变压器的过电流保护装置电流回路的接线如 图 9-4 所示, 过负荷系数取 3, 可靠系数取 1.2 , 返回系数 取 0.9 , 最小运行方式下变压器低压侧母线单相接地稳态电 流 $I_{\mathrm{k}}=13.6 \mathrm{kA}$ 。当利用此过电流保护装置兼作低压侧单相接 地故障保护时其灵敏系数为下列哪项数值?（供配电 2013 年 考题)
(A) 1.7
(B) 1.96
(C) 2.1
(D) 2.94

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第四 版 (上册) 第 521 页 (第三版第 297 页)。

题目已知电流互感器变比为 $100 / 5$, 可靠系数为 1.2 , 接线系数为 1 , 继电器返回系数为 0.9 。变压器过电流保护 装置兼作低压侧单相接地故障保护整定电流为

$$
\begin{gathered}
I_{\mathrm{opk}}=K_{\mathrm{rel}} K_{\mathrm{con}} \frac{K_{\mathrm{ol}} I_{\mathrm{lrT}}}{K_{\mathrm{r}} n_{\mathrm{TA}}}=1.2 \times 1 \times \frac{3 \times \frac{800}{\sqrt{3} \times 6}}{0.9 \times \frac{100}{1}} \mathrm{~A}=3.079 \mathrm{~A} \\
I_{\mathrm{op}}=I_{\mathrm{opk}} \frac{n_{\mathrm{TA}}}{K_{\mathrm{con}}}=3.079 \times \frac{100}{1} \mathrm{~A}=307.9 \mathrm{~A}
\end{gathered}
$$

变压器接线为 Dyn11 型, 最小运行方式下变压器低压侧母线单相接地故障时流过高压 侧保护装置的故障电流为

$$
I_{2 \mathrm{k} 1 \min }=\frac{1 I_{\mathrm{k} 2 \min }}{\sqrt{3}}=\frac{1}{\sqrt{3}} \times \frac{13600}{\frac{6}{0.4}} \mathrm{~A}=523.48 \mathrm{~A}
$$

保护灵敏系数为

$$
K_{\mathrm{sen}}=\frac{I_{2 \mathrm{k} 1 \mathrm{~min}}}{I_{\mathrm{op}}}=\frac{523.48}{307.9}=1.7
$$

## 【知识点解析】

短路时变压器高压侧保护装置安装处流经继电器短路电流 $\left(I / n_{\mathrm{TA}}\right)$ 折算系数表, 见 表 9-1。

注: 1. 变压器可为 $Y d 、 D d 、 Y y$ 接线, 可为三绕组也可为双绕组。

2. 本表是由 《工业与民用供配电设计手册》第四版 (上册) 第 529 532 页表7.2-6 表 7.2-9 (第三版第358 361 页表 7-28 表 7-30) 推导出来的; * 为流经继电器短路电流非 0 的最小值, 最大值为表中值的 2 倍。
3. 本表中的值是短路时变压器高压侧保护装置安装处流经继电器短路电流的折算系数 $K_{\mathrm{rT}}, n_{\mathrm{TA}}$ 为电流互感器变 比, $I$ 为变压器高压侧短路电流。当作为灵敏系数计算时, 因为变压器继电器动作电流整定值折算到电流互 感器一次侧已经除以接线系数 $K_{\mathrm{con}}$ ( 接于相电流为 1 , 接于相电流差为 $\sqrt{3}$ ), 所以考虑短路电流流经继电器在 电流互感器一次侧时, 也需要除以接线系数 $K_{\mathrm{con}}$, 即:

当变压器高压侧短路电流 $I_{\mathrm{k}}$ 归算至变压器低压侧保护装置安装处, 流经继电器处短路电流为 $I_{*} \cdot$ min $=$ $\frac{K_{\mathrm{rT}}}{K_{\mathrm{con}}} I_{\mathrm{k} * \min } ;$

当变压器低压侧短路电流 $I_{2 \mathrm{k} *}$ 归算至变压器高压侧保护装置安装处, 流经继电器处短路电流为 $I_{2 *} \cdot \min =$ $\frac{K_{\mathrm{rT}}}{n_{\mathrm{T}} K_{\mathrm{con}}} I_{2 \mathrm{k} * \min }, n_{\mathrm{T}}$ 为变压器变比。

例题 9-10：某企业从总变电所 $6 \mathrm{kV}$ 母线引一回路向车间变电所供电，供电系统如图 9-5 所示。 $6 \mathrm{kV}$ 侧为不接地系统, $380 \mathrm{~V}$ 系统为 $\mathrm{TN}-\mathrm{S}$ 接地形式。变压器 $\mathrm{TR}_{2}$ 的绕组接线组别为 Yyn0, $6 \mathrm{kV}$ 侧过电流保护的接线方式及电流互感器变比 如图 9-5 所示。已知 $6 \mathrm{kV}$ 侧过电流保护继电器 $\mathrm{KA}_{1}$ 和 $\mathrm{KA}_{2}$ 的动作整定值为 $15.3 \mathrm{~A}$ 。最小运行方式下变压器低压 侧单相接地稳态短路电流为 $12.3 \mathrm{kA}$ 。欲利用高压侧过电 流保护兼作低压侧单相接地保护，其灵敏系数应为下列 哪项? (供配电 2010 年考题)
(A) 0.6
(B) 1.03
(C) 1.2
(D) 1.8

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第 四版 (上册) 第 521 页 (第三版第 297 页)。

题目已知电流互感器变比为 $150 / 5$, 接线系数为 1 。 变压器过电流保护装置兼作低压侧单相接地故障保护一 次动作电流为

$$
I_{\mathrm{op}}=I_{\mathrm{opk}} \frac{n_{\mathrm{TA}}}{K_{\mathrm{jx}}}=15.3 \times \frac{150 / 5}{1} \mathrm{~A}=459 \mathrm{~A}
$$

变压器接线为 $\mathrm{Yyn} 0$ 型, 最小运行方式下变压器低压 侧母线单相接地故障时流过高压侧保护装置的故障电流 (非零最小值) 为

$$
I_{2 \mathrm{k} 1 \min }=\frac{1}{3} \frac{I_{\mathrm{k} 2 \min }}{n_{\mathrm{T}}}=\frac{1}{3} \times \frac{12300}{6 / 0.4} \mathrm{~A}=273.3 \mathrm{~A}
$$

灵敏系数为

$$
K_{\mathrm{sen}}=\frac{I_{2 \mathrm{k} 1 \min }}{I_{\mathrm{op}}}=\frac{273.3}{459}=0.595
$$

## 【知识点解析】

灵敏系数 $K_{\mathrm{sen}}$ 为被保护区发生短路时, 流过保护安装处的最小短路电流 $I_{\mathrm{k}, \min }$ 与保护装置 一次动作电流 $I_{\mathrm{op}}$ 的比值, 即

$$
K_{\mathrm{sen}}=I_{\mathrm{k}, \min } / I_{\mathrm{op}}
$$

式中, $K_{\mathrm{sen}}$ 为灵敏系数; $I_{\mathrm{k}, \mathrm{min}}$ 为流过保护安装处的最小短路电流 $(\mathrm{A}) ; I_{\mathrm{op}}$ 为保护装置一次动 作电流 (A)。

对多相短路保护, $I_{\mathrm{k}, \min }$ 取两相短路电流最小值 $I_{\mathrm{k} 2 \text {, min }}$; 对中性点不接地系统的单相短路 保护, 取单相接地电容电流最小值 $I_{\mathrm{c}, \mathrm{min}}$; 对中性点接地系统的单相短路保护, 取单相接地 电流最小值 $I_{\mathrm{k} 1, \min }$ 。

例题 9-11 9-14: 某企业内部变电站中有一 $35 / 6.3 \mathrm{kV}$ 电力变压器, 其装设比率制动纵 差保护。已知: 变压器为 $\mathrm{S} 11-8000 \mathrm{kV} \cdot \mathrm{A}, \mathrm{Yd} 11$ 接线, $u_{\mathrm{k}} \%=7.5$, 高压侧电流互感器 $\mathrm{Y}$ 形 接线, 变比为 $300 / 5$, 低压侧电流互感器 $\mathrm{Y}$ 形接线, 变比为 $800 / 5$ 。最小运行方式下变压器 高压侧三相短路电流初始值为 $4.62 \mathrm{kA}$ 。正常变压器 $6.3 \mathrm{kV}$ 侧负荷电流为 $500 \mathrm{~A}$ 。请回答以 下问题。( 所有保护的动作、制动电流均为变压器低压侧)

9-11: 变压器高、低压侧平衡系数为下列哪一项?
(A) $0.229,0.583$
(B) $0.245,0.308$
(C) $0.229,0.283$
(D) $0.262,0.218$

答案:【D】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 523 页 (第三版第 332 页)。

变压器 $\mathrm{Y}$ 接线侧平衡系数:

$$
K_{\text {ball }}=\frac{U_{1 \mathrm{n}} n_{\mathrm{TA} 1}}{s}=\frac{35 \times 60}{8000}=0.262
$$

变压器 $\mathrm{D}$ 接线侧平衡系数:

$$
K_{\text {bal2 }}=\frac{\sqrt{3} U_{2 n} n_{\mathrm{TA} 2}}{s}=\frac{\sqrt{3} \times 6.3 \times 160}{8000}=0.218
$$

9-12: 如果该变压器差动保护的差动启动电流为变压器额定电流的 0.5 倍, 下列哪项 比率差动元件启动电流值满足要求? (取变压器高、低压侧额定电流值折算到电流互感器二 次侧最大值为基准电流)
(A) $114 \mathrm{~A}$
(B) $366.4 \mathrm{~A}$
(C) $1.91 \mathrm{~A}$
(D) $2.29 \mathrm{~A}$

答案: 【D】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 523 页 (第三版第 333 页)。

变压器高、低压侧额定电流值折算到电流互感器二次侧为

高压侧

$$
\frac{I_{\mathrm{lrT}}}{n_{\mathrm{TA}}}=\sqrt{3} \times \frac{\frac{S_{\mathrm{rT}}}{\sqrt{3} U_{\mathrm{lr}}}}{n_{\mathrm{TA}}}=\sqrt{3} \times \frac{\frac{8000}{\sqrt{3} \times 35}}{\frac{300}{5}} \mathrm{~A}=3.81 \mathrm{~A}
$$

低压侧

$$
\frac{I_{2 \mathrm{rT}} \mathrm{T}}{n_{\mathrm{TA}}}=\frac{\frac{S_{2 \mathrm{rT}}}{\sqrt{3} U_{2 \mathrm{r}}}}{n_{\mathrm{TA}}}=\frac{\frac{8000}{\sqrt{3} \times 6.3}}{\frac{800}{5}} \mathrm{~A}=4.58 \mathrm{~A}
$$

取最大值为基准电流, 变压器率比差动元件启动电流值 (电流互感器二次侧) :

$$
I_{\mathrm{D}, \mathrm{st}} / n_{\mathrm{TA}}=0.5 I_{\mathrm{op}}=0.5 \times 4.58 \mathrm{~A}=2.29 \mathrm{~A}
$$

9-13: 若该变压器差动保护的差动电流为变压器额定电流的 0.5 倍, 变压器比率差动 第一、第二制动斜率分别为 $0.5 、 1$, 二次谐波制动系数为 0.2 , 系统最小运行方式下变压器 低压侧发生两相短路时流过高压侧保护安装处的电流初始值为 $1.27 \mathrm{kA}$ 。假设变压器差动速 断动作电流为变压器额定电流的 4 倍, 其作为最大制动电流, 此时变压器差动保护的元件动 作电流及灵敏系数应为下列哪一项?
(A) $12.6 \mathrm{~A}, 2.91$
(B) $18.32 \mathrm{~A}, 3.64$
(C) $13.1 \mathrm{~A}, 9.1$
(D) $16.3 \mathrm{~A}, 5.6$

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 524 525 页 (第三 版第 333 334 页)。

变压器比率差动元件第一拐点电流值为

$$
I_{\mathrm{t} 1} / n_{\mathrm{TA}}=0.5 I_{\mathrm{n}}=0.5 \times 4.58 \mathrm{~A}=2.29 \mathrm{~A}
$$

变压器比率差动元件第二拐点电流值为

$$
I_{\mathrm{t} 2} / n_{\mathrm{TA}}=3 I_{\mathrm{n}}=3 \times 4.58 \mathrm{~A}=13.74 \mathrm{~A}
$$

变压器比率差动第一、第二制动斜率为 $K_{\mathrm{D}, \text { res } 1}=0.5, K_{\mathrm{D}, \mathrm{res} 2}=1$ 最大制动电流为变压器差动保护的差动速断动作电流:

$$
I_{\mathrm{D}, \mathrm{set}} / n_{\mathrm{TA}}=4 I_{\mathrm{n}}=4 \times 4.58 \mathrm{~A}=18.32 \mathrm{~A}
$$

此制动电流大于第二拐点电流值在第三折线中, 故变压器差动保护的动作电流为

$$
\begin{aligned}
I_{\mathrm{op}} & =\left(I_{\text {res }}-I_{\mathrm{t} 2}\right) K_{\mathrm{D}, \text { res } 2}+\left(I_{\mathrm{t} 2}-I_{\mathrm{t} 1}\right) K_{\mathrm{D}, \text { res } 1}+I_{\mathrm{D}, \mathrm{st}} \\
& =[(18.32-13.74) \times 1+(13.74-2.29) \times 0.5+2.29] \mathrm{A}=12.6 \mathrm{~A}
\end{aligned}
$$

灵敏系数:

$$
K_{\mathrm{sen}}=\frac{\sqrt{3} I_{\mathrm{k} 2 \min }^{\prime \prime}}{I_{\mathrm{op}} n_{\mathrm{TA}}}=\frac{\sqrt{3} \times 1270}{12.6 \times 300 / 5}=2.91 \geqslant 1.5 \text {, 满足要求 }
$$

9-14: 如果该变压器差动速断动作电流为变压器额定电流的 4 倍, 则变压器差动保护 的差动速断电流 (电流互感器二次侧) 及灵敏系数应为下列哪一项?
(A) $7.22 \mathrm{~A}, 12.3$
(B) $18.32 \mathrm{~A}, 6.3$
(C) $13.1 \mathrm{~A}, 9.1$
(D) $16.3 \mathrm{~A}, 5.6$

答案：【B】

解答过程: 依据《工业与民用供配电设计手册》第四版（上册）第 $524 \sim 525$ 页 (第三 版第 334 页)。

变压器差动保护的差动速断电流 (电流互感器二次侧) :

$$
I_{\mathrm{D}, \mathrm{set}} / n_{\mathrm{TA}}=4 I_{\mathrm{n}}=4 \times 4.58 \mathrm{~A}=18.32 \mathrm{~A}
$$

灵敏系数:

$$
K_{\mathrm{sen}}=\frac{\sqrt{3} I_{1 \mathrm{k} 2 \min }}{I_{\mathrm{D}, \mathrm{set}} n_{\mathrm{TA}}}=\frac{\sqrt{3} \times 0.866 I_{1 \mathrm{k} 3 \min }}{I_{\mathrm{D}, \mathrm{set}} n_{\mathrm{TA}}}=\frac{\sqrt{3} \times 0.866 \times 4620}{18.32 \times 300 / 5}=6.3 \geqslant 1.2 \text {, 满足要求 }
$$

## $9.23 \sim 110 \mathrm{kV}$ 线路的保护

## 【知识点说明】

1) 线路的常用保护属于重要考点, 依据《工业与民用供配电设计手册》第四版（上 册） 7.3 节。要求熟练掌握过电流保护、无时限电流速断保护、带时限电流速断保护、单相 接地保护、无时限电流和电压速断保护、带时限电流和电压速断保护等整定计算。其中返回 系数（《工业与民用供配电设计手册》第四版中为 0.9 、第三版中为 0.85 ) 等相关系数有所 改变，请读者解答时注意。
2) 线路光纤纵联差动保护属于普通考点, 依据《工业与民用供配电设计手册》第四版 (上册） 7.3 节。要求了解光纤纵联差动保护的动作方程以及原理。

3) 《工业与民用供配电设计手册》第四版 (上册) 7.3 节主要是配电线路保护设置和 整定计算内容, 与输电线路保护相比缺少了距离保护等重要内容。其配电线路保护原理比较 欠缺，建议按照参考书目中学习继电保护原理。

## 依据书目:

《工业与民用供配电设计手册》第四版 (上册)

《电力工程电气设计手册》 (电气二次部分)

## 参考书目:

《3 110 kV 电网继电保护装置运行整定规程》DL/T 584-2007

《变压器及中低压网络数字式保护》许正亚编著

《电力系统继电保护与安全自动装置整定计算》崔家佩编著

《电力系统微机继电保护》许建安编著

《电力系统继电保护整定计算》许建安、王风华编著

《国家电网公司继电保护培训教材》 (上、下册)

例题 9-15 9-17: 某电力用户设 35/10 kV 变 电站。10 kV 系统为中性点不接地系统, 下设有三 个 $10 \mathrm{kV}$ 车间变电所, 其中主要是二级负荷, 其供 电系统图 (见图 9-6) 和已知条件如下:

1) $35 \mathrm{kV}$ 线路电源侧短路容量无限大;
2) $35 / 10 \mathrm{kV}$ 变电站为重要变电站;
3) 最大、小运行方式下 $35 / 10 \mathrm{kV}$ 变电站 $10 \mathrm{kV}$ 母线短路容量分别为 $132 \mathrm{MV} \cdot \mathrm{A} 、 104 \mathrm{MV} \cdot \mathrm{A}$;
4) 最小运行方式下 $A 、 B 、 C$ 车间变电所 $10 \mathrm{kV}$ 母线短路容量分别 $102 \mathrm{MV} \cdot \mathrm{A} 、 100 \mathrm{MV} \cdot \mathrm{A}$ 、

5) 车间 B 变电所 $3 \#$ 变压器额定电压 $10 / 0.4 \mathrm{kV}$, 其低压侧母线三相短路超瞬态电流为 $16330 \mathrm{~A}$;
6) $35 / 10 \mathrm{kV}$ 变电站正常运行时 A、B、C 车间变电所供电的三个 $10 \mathrm{kV}$ 出线及负载的单 相对地电容电流分别为 $2.9 \mathrm{~A} 、 1.3 \mathrm{~A} 、 0.7 \mathrm{~A}$, 并假设各出线及负载的三相对地电容电流 对称;
7) 保护继电器接线系数取 1 。

请回答下列问题。

9-15: $35 / 10 \mathrm{kV}$ 变电站线路出线应配置下列哪项保护装置? 并说明理由。(供配电 2007 年考题)

（A）带时限电流速断和单相接地保护

(B) 无时限电流速断、单相接地保护和过负荷保护

(C) 无时限电流速断和带时限电流速断

(D) 带时限电流速断和过电流保护

答案: 【B】

解答过程: 依据《电力装置的继电保护和自动装置设计规范》 GB/T 50062-2008 或 《工业与民用供配电设计手册》第四版 (上册) 第 547 550 页 (第三版第 309 页)。

第 5.0 .1 条 $3 \sim 66 \mathrm{kV}$ 线路的下列故障或异常运行, 应装设相应的保护装置: 相间短路、 单相接地、过负荷。选 B。 9-16: 如果向车间 $\mathrm{C}$ 供电的 $10 \mathrm{kV}$ 线路发生单相接地故障, 在该供电线路电源端装设 无时限单相接地保护装置，其整定值应为下列哪项数值?（供配电 2007 年考题)
(A) $10 \mathrm{~A}$
(B) $15 \mathrm{~A}$
(C) $4.9 \mathrm{~A}$
(D) $2.1 \mathrm{~A}$

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 550 页表 7.3-2 (第三版第 310 页)。

考虑增容系数后，电网总单相接地故障电流为

$$
I_{\mathrm{C \Sigma}}=\left(I_{\mathrm{CA}}+I_{\mathrm{CB}}+I_{\mathrm{CC}}\right) \times 3 \times 1.16=(2.9+1.3+0.7) \times 3 \times 1.16 \mathrm{~A}=17.05 \mathrm{~A}
$$

供电线路电源端无时限单相接地保护整定值:

$$
\begin{gathered}
I_{\mathrm{op}} \leqslant K_{\mathrm{rel}} I_{\mathrm{Cx}}=(4 \sim 5) \times 0.7 \times 3 \mathrm{~A}=8.4 \sim 10.5 \mathrm{~A} \\
I_{\mathrm{op}} \leqslant \frac{I_{\mathrm{C \Sigma}}-I_{\mathrm{Cx}}}{1.3}=\frac{17.05-0.7 \times 3}{1.3} \mathrm{~A}=11.5 \mathrm{~A}
\end{gathered}
$$

选择整定值为 $10 \mathrm{~A}$ 。

9-17: 如果向车间 $\mathrm{B}$ 供电的 $10 \mathrm{kV}$ 线路为专用架空线路, 长度为 $3 \mathrm{~km}$, 阻抗为 $0.4 \Omega$ / $\mathrm{km}$, 线路工作电流按车间 B 变压器额定电流考虑。车间 $\mathrm{B}$ 内 $10 / 0.4 \mathrm{kV}$ 变压器 (3 号) 容 量为 $1600 \mathrm{kV} \cdot \mathrm{A}, \operatorname{Dyn} 11$ 接线, $u_{\mathrm{k}}=4.5 \%$, 需要自起动电动机的总容量为 $500 \mathrm{kV} \cdot \mathrm{A}$ (起动 电流倍数为 5)。在向车间 $\mathrm{B}$ 供电线路电源端装设过电流保护装置, 已知电流互感器变比为 $100 / 5$, 可靠系数为 1.2 , 接线系数为 1 , 继电器返回系数为 0.9 , 其整定值应为下列哪项 数值?
(A) $8.8 \mathrm{~A}$
(B) $7.5 \mathrm{~A}$
(C) $4.9 \mathrm{~A}$
(D) $2.1 \mathrm{~A}$

答案:【A】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 550 551 页 (第三 版第 309 页)。

以变压器额定容量为基础的线路阻抗标幺值为

$$
Z_{\mathrm{pu} \cdot \mathrm{II}}=X \frac{S_{\mathrm{j}}}{U_{\mathrm{j}}^{2}}=0.4 \times 3 \times \frac{1.6}{10.5^{2}}=0.0174
$$

车间 $\mathrm{B}$ 电动机自起动时的过负荷电流为

$$
I_{\mathrm{ol}}=K_{\mathrm{ol}} I_{\mathrm{w}}=\frac{I_{\mathrm{w}}}{u_{\mathrm{k}}+Z_{\mathrm{pu} \cdot \mathrm{II}}+\frac{S_{\mathrm{rT}}}{K_{\mathrm{st}} S_{\mathrm{M \Sigma}}}}=\frac{\frac{1600}{\sqrt{3} \times 10}}{0.045+0.0174+\frac{1600}{5 \times 500}} \mathrm{~A}=131.5 \mathrm{~A}
$$

题目已知电流互感器变比为 $100 / 5$, 可靠系数为 1.2 , 接线系数为 1 , 继电器返回系数 为 0.9 。向车间 $\mathrm{B}$ 供电线路电源端装设过电流保护整定值为

$$
I_{\mathrm{op}, \mathrm{k}}=K_{\mathrm{rel}} K_{\mathrm{con}} \frac{I_{\mathrm{ol}}}{K_{\mathrm{r}} n_{\mathrm{TA}}}=1.2 \times 1 \times \frac{131.5}{0.9 \times \frac{100}{5}} \mathrm{~A}=8.77 \mathrm{~A}
$$

例题 9-18 9-20：35 kV 单侧电源线路的保护，线路接线如图 9-7 所示。

已知: 线路 $\mathrm{MN}$ 最大工作电流为 $127 \mathrm{~A}$, 电流互感器的变比为 $200 / 5$, 降压变压器装有 差动保护。系统最大运行方式下, $\mathrm{N}$ 母线三相短路电流初始值为 $2461 \mathrm{~A}$, 配电变压器低压侧

三相短路时流过高压侧的电流初始值为 $1020 \mathrm{~A}$ 。最小运行方式下，线路 $\mathrm{M}$ 处三相短路电流 初始值为 $1732 \mathrm{~A}$, 配电变压器低压侧三相短路时流过高压侧的电流初始值为 $869 \mathrm{~A} 。 \mathrm{MN}$ 线 路单位千米阻抗为 $0.4 \Omega / \mathrm{km}$, 变压器额定容量为 $7500 \mathrm{kV} \cdot \mathrm{A} 、 u_{\mathrm{k}} \%=7.5$ 、额定电压为 $35 /$ $6.6 \mathrm{kV}$ 。请回答以下问题。

9-18: 假设 $35 \mathrm{kV}$ 电源母线侧线路 $\mathrm{M}$ 处安装带时限电流速断保护装置, 已知电流互感 器变比为 $200 / 5$, 可靠系数为 1.3 , 接线系数为 1 , 则电流元件整定值和灵敏系数为下列何值?
(A) $33.2 \mathrm{~A}, 1.13$
(B) $38.2 \mathrm{~A}, 1.54$
(C) $41.2 \mathrm{~A}, 1.35$
(D) $23.2 \mathrm{~A}, 1.96$

答案:【A】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 550 551 页。

题目已知电流互感器变比为 $200 / 5$, 可靠系数为 1.3 , 接线系数为 1 , 按变压器低压侧 最大三相短路电流 $1020 \mathrm{~A}$ 整定, 带时限电流速断保护的动作电流为

$$
I_{\mathrm{op}, \mathrm{k}}=K_{\mathrm{rel}} K_{\mathrm{con}} \frac{I_{3 \mathrm{k}, \max }^{\prime \prime}}{n_{\mathrm{TA}}}=1.3 \times 1 \times \frac{1020}{\frac{200}{5}} \mathrm{~A}=33.2 \mathrm{~A}
$$

保护装置一次动作电流为

$$
I_{\mathrm{op}}=I_{\mathrm{op}, \mathrm{k}} \frac{n_{\mathrm{TA}}}{K_{\mathrm{con}}}=33.2 \times \frac{40}{1} \mathrm{~A}=1328 \mathrm{~A}
$$

保护装置的灵敏系数为

$$
K_{\mathrm{sen}}=\frac{I_{1 \mathrm{k} 2 \text {,min }}^{\prime \prime}}{I_{\mathrm{op}}}=\frac{0.866 I_{1 \mathrm{k}, \min }^{\prime \prime}}{I_{\mathrm{op}}}=\frac{0.866 \times 1732}{1328}=1.13<1.5
$$

无时限电流速断保护不能满足灵敏系数要求。

9-19: 假设 $35 \mathrm{kV}$ 电源母线侧线路 $\mathrm{M}$ 处安装带时限电流闭锁电压速断保护装置, 已 知接线系数为 1 , 灵敏系数要求大于 1.5 , 则电压元件一次侧整定值和灵敏系数为下列 何值?
(A) $20895 \mathrm{~V}, 1.59$
(B) $20317 \mathrm{~V}, 1.59$
(C) $21835 \mathrm{~V}, 2.86$
(D) $20317 \mathrm{~V}, 2.86$

答案:【B】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 552 页。

电流元件的动作电流按保护线路末端短路时具有足够灵敏系数（大于 1.5) 整定:

$$
I_{\mathrm{op}}^{\mathrm{I}}=\frac{I_{1 \mathrm{k} 2 \text {, min }}^{\prime \prime}}{K_{\mathrm{sen}}}=\frac{0.866 I_{1 \mathrm{k}, \min }^{\prime \prime}}{K_{\mathrm{sen}}}=\frac{0.866 \times 1732}{1.5} \mathrm{~A}=1000 \mathrm{~A}
$$

变压器的电抗:

$$
X_{\mathrm{T}}=\frac{u_{\mathrm{k}} \%}{100} \frac{U_{\mathrm{r}}^{2}}{S_{\mathrm{r}}}=\frac{0.075 \times 35^{2}}{7.5} \Omega=12.25 \Omega
$$

线路的电抗:

$$
X_{\mathrm{L}}=0.4 \times 7.5 \Omega=3 \Omega
$$

电压元件动作值为

$$
U_{\mathrm{op}}^{\mathrm{I}}=\frac{\sqrt{3} I_{\mathrm{op}}^{\mathrm{I}}\left(X_{\mathrm{T}}+X_{\mathrm{L}}\right)}{K_{\mathrm{rel}}}=\frac{\sqrt{3} \times 1000 \times(12.25+3)}{1.3} \mathrm{~V}=20317 \mathrm{~V}
$$

电压元件灵敏系数为

$$
K_{\mathrm{sen}}=\frac{U_{\mathrm{op}}^{\mathrm{I}}}{U_{\mathrm{rem} \cdot \max }}=\frac{U_{\mathrm{op}}^{\mathrm{I}}}{\sqrt{3} X_{\mathrm{L}} I_{1 \mathrm{k}, \max }}=\frac{20317}{\sqrt{3} \times 3 \times 2461}=1.59<1.5 \text {, 满足要求 }
$$

9-20: 假设在 $35 \mathrm{kV}$ 电源母线侧线路安装过电流保护装置作为配电变压器后备保护, 已 知可靠系数为 1.2 , 接线系数为 1 , 返回系数为 0.9 , 则过电流保护装置一次侧整定值和灵 敏系数为下列何值?
(A) $133.2 \mathrm{~A}, 3.13$
(B) $138.2 \mathrm{~A}, 5.4$
(C) $141.2 \mathrm{~A}, 3.5$
(D) $169.3 \mathrm{~A}, 4.4$

答案:【D】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 552 页 (第三版第 309 页)。

已知可靠系数为 1.2 , 接线系数为 1 , 返回系数为 0.9 , 线路 $\mathrm{MN}$ 最大工作电流为 $127 \mathrm{~A}$, 过电流保护装置一次侧整定值为

$$
I_{\mathrm{op}}^{\mathrm{II}}=K_{\mathrm{rel}} K_{\mathrm{con}} \frac{I_{\mathrm{ol}}}{K_{\mathrm{r}}}=1.2 \times 1 \times \frac{127}{0.9} \mathrm{~A}=169.3 \mathrm{~A}
$$

作为配电变压器后备保护时的灵敏系数为

$$
K_{\mathrm{sen}}=\frac{I_{2 \mathrm{k} 2 \text {, min }}^{\prime \prime}}{I_{\mathrm{op}}^{\mathrm{II}}}=\frac{0.866 I_{2 \mathrm{k}, \min }^{\prime \prime}}{I_{\mathrm{op}}^{\mathrm{II}}}=\frac{0.866 \times 869}{169.3}=4.4>1.2
$$

过电流保护装置的动作时限应与配电 变压器过电流部分的动作时限相配合。

例题 9-21：某 110/10 kV 变电站设有 两台主变压器, $110 \mathrm{kV}$ 采用内桥接线方式, $10 \mathrm{kV}$ 采用单母线分段接线方式, $110 \mathrm{kV}$ 进线及 $10 \mathrm{kV}$ 母线均分列运行, 系统接线 如图 9-8 所示。电源 1 最大运行方式下三 相短路电流为 $25 \mathrm{kA}$, 最小运行方式下三相 短路电流为 $20 \mathrm{kA}$ 。电源 2 容量为无限大。 电源进线 $\mathrm{L}_{1}$ 及 $\mathrm{L}_{2}$ 均采用 $110 \mathrm{kV}$ 架空线路。 变电站基本情况如下:

1) 主变压器参数

容量为 $50000 \mathrm{kV} \cdot \mathrm{A}$; 电压比为 $110 \pm 8 \times 1.25 \% / 10.5 \mathrm{kV}$;

短路阻抗 $U_{\mathrm{k}}=12 \%$; 空载电流 $I_{0}=1 \%$;

接线组别为 $\mathrm{YNd} 11$; 变压器允许长期过载 1.3 倍。

2) 每回 $110 \mathrm{kV}$ 电源架空线路长度约为 $40 \mathrm{~km}$; 导线采用 LGJ-300/25, 单位电抗取 $0.4 \Omega / \mathrm{km}_{\text {。 }}$
3) $10 \mathrm{kV}$ 馈电线路均为电缆出线, 单位电抗为 $0.1 \Omega / \mathrm{km}$ 。

路电流为 $20 \mathrm{kA}$ 。又该母线馈出一回线路 $\mathrm{L}_{3}$ 为下级 $10 \mathrm{kV}$ 配电站配电。线路长度为 $8 \mathrm{~km}$, 采 用无时限电流速断保护, 电流互感器变比为 300/1 A, 接线方式如图所示, 计算保护装置的 动作电流及灵敏系数应为下列哪项数值。(可靠系数为 1.3) (供配电 2017 年考题)
(A) $2.47 \mathrm{kA}, 2.34$
(B) $4.28 \mathrm{kA}, 2.34$
(C) $24.7 \mathrm{~A}, 2.7$
(D) $42.78 \mathrm{~A}, 2.34$

答案:【D】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 550 页 (第三版第 309 页)。

基准值选择:

$$
S_{\mathrm{j}}=100 \mathrm{MV} \cdot \mathrm{A}, U_{\mathrm{j}}=10.5 \mathrm{kV}, I_{\mathrm{j}}=5.5 \mathrm{kA}
$$

线路标幺值:

$$
X_{* \mathrm{~L}}=X_{\mathrm{L}} \frac{S_{\mathrm{j}}}{U_{\mathrm{j}}^{2}}=0.1 \times 8 \times \frac{100}{10.5^{2}}=0.725
$$

最大运行方式下系统短路容量标幺值: $\quad X_{* \mathrm{~S}}=\frac{I_{\mathrm{j}}}{I_{\mathrm{S}}}=\frac{5.5}{23}=0.239$

线路末端短路最大三相短路电流： $\quad I_{2 \mathrm{k} 3, \max }^{\prime \prime}=\frac{I_{\mathrm{j}}}{X_{* \mathrm{~L}}+X_{* \mathrm{~S}}}=\frac{5.5}{0.725+0.239} \mathrm{kA}=5.705 \mathrm{kA}$

无时限电流速断保护的动作电流： $I_{\mathrm{op}, \mathrm{k}}=K_{\mathrm{rel}} K_{\mathrm{con}} \frac{I_{3 \mathrm{k}, \mathrm{max}}^{\prime \prime}}{n_{\mathrm{TA}}}=1.3 \times \sqrt{3} \times \frac{5705}{\frac{300}{1}} \mathrm{~A}=42.82 \mathrm{~A}$

灵敏系数: $K_{\mathrm{sen}}=\frac{I_{1 \mathrm{k} 2 \text { min }}^{\prime \prime}}{I_{\mathrm{op}}}=\frac{0.866 \times 20000 \times \sqrt{3}}{47.82 \times 300 / 1}=2.09>2$, 满足要求。

## $9.36 \sim 110 \mathrm{kV}$ 母线保护

## 【知识点说明】

1) 母线分段断路器的保护属于重要考点, 依据《工业与民用供配电设计手册》第四版 (上册） 7.4 节。要求熟练掌握过电流保护、电流速断保护、零序过电流保护等整定计算。 其中返回系数（《工业与民用供配电设计手册》第四版中为 0.9 、第三版中为 0.85 ) 等相关 系数有所改变, 请读者解答时注意。
2) 母线差动和失灵保护属于普通考点, 依据《工业与民用供配电设计手册》第四版 (上册) 7.4 节。要求掌握母线比率差动保护、母联充电保护、母联过电流保护、母联过电 流零序定值、母联失灵保护等整定与计算。
3) 《工业与民用供配电设计手册》第四版 (上册) 7.4 节增加了母线差动、母联保护、 失灵保护等保护设置和整定计算, 使母线相关保护内容变得完整。相关原理建议按照参考书 目中学习。

## 依据书目:

《工业与民用供配电设计手册》第四版（上册） 《电力工程电气设计手册》 (电气二次部分)

## 参考书目:

《3 110 kV 电网继电保护装置运行整定规程》 DL/T 584-2007

《电力系统继电保护与安全自动装置整定计算》崔家佩编著

《电力系统微机继电保护》许建安编著

《电力系统继电保护整定计算》许建安、王风华编著

《国家电网公司继电保护培训教材》 (上、下册)

例题 9-22 9-24: 一座 $35 \mathrm{kV}$ 变电所, 有两回 $35 \mathrm{kV}$ 进线, 装有两台 $35 / 10 \mathrm{kV}$ 、 $5000 \mathrm{kV} \cdot \mathrm{A}$ 主变压器, $35 \mathrm{kV}$ 母线和 $10 \mathrm{kV}$ 母线均采用单母线分段接线方式, 有关参数如 图 9-2 (见例题 9-1) 所示, 继电保护装置由电流互感器、DL 型电流继电器、时间继电器 组成, 可靠系数为 1.2 , 接线系数为 1 , 继电器返回系数为 0.85 。请回答下列问题, 并列出 解答过程。

9-22: 若 $35 \mathrm{kV}$ 母线正常并列运行和 $10 \mathrm{kV}$ 母线分列运行, 有关该 $35 / 10 \mathrm{kV}$ 变电站母线 应设置的继电保护和自动装置, 下列哪一项叙述是正确的? (供配电 2011 年考题改编)

(A) $10 \mathrm{kV}$ 分段母线宜采用不完全电流差动保护

(B) $10 \mathrm{kV}$ 母线应装设带方向的电流速断

(C) $35 \mathrm{kV}$ 母线应装设过电流保护作为主保护

(D) $35 \mathrm{kV}$ 母线应装设电流速断保护作为主保护

答案:【A】

解答过程：依据《电力装置的继电保护和自动装置设计规范》 GB/T 50062-2008。

第 7.0.4 条 $3 \sim 10 \mathrm{kV}$ 分段母线宜采用不完全电流差动保护。 $\mathrm{A}$ 对。

依据《工业与民用供配电设计手册》第四版（上册）第 563 页。

表 7.4-1 和表 7.4-2 中: $10 \mathrm{kV}$ 不并列运行分段母线装设电流速断, 没有方向要求; $35 \mathrm{kV}$ 并列运行分段母线可不装设过电流保护和电流速断; 故 B、C、D 错。

9-23：假定变电所的两段 $10 \mathrm{kV}$ 母线在系统最大运行方式下母线三相短路超瞬态电流为 $5480 \mathrm{~A}$, 系统最小运行方式下母线三相短路超瞬态电流为 $4560 \mathrm{~A}$, 则 $10 \mathrm{kV}$ 母线分段断路器 的电流速断保护装置的动作电流为下列哪一项? (供配电 2012 年考题改编)
(A) $19.74 \mathrm{~A}$
(B) $22.8 \mathrm{~A}$
(C) $23.73 \mathrm{~A}$
(D) $26.33 \mathrm{~A}$

答案:【D】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 564 页 (第三版第 315 页)。

题目已知电流互感器变比为 $500 / 5$, 最小运行方式下母线三相短路超瞬态电流为 $4560 \mathrm{~A}$, $10 \mathrm{kV}$ 母线分段断路器的电流速断保护装置的动作电流按最小灵敏系数 1.5 整定:

$$
I_{\mathrm{op}, \mathrm{k}}=\frac{I_{\mathrm{k} 2, \min }^{\prime \prime}}{1.5 n_{\mathrm{TA}}}=\frac{0.866 \times 4560}{1.5 \times \frac{500}{5}} \mathrm{~A}=26.33 \mathrm{~A}
$$

9-24：假定变电所的两段 $10 \mathrm{kV}$ 母线在系统最大运行方式下母线三相短路超瞬态电流为 $5480 \mathrm{~A}$, 系统最小运行方式下母线三相短路超瞬态电流为 $4560 \mathrm{~A} 。 10 \mathrm{kV}$ 母线在 I 段母线最 大负荷 (包括电动机起动引起的) 电流为 $420 \mathrm{~A}$, II 段母线负荷电流为 $360 \mathrm{~A}$, 若可靠系数 为 1.2 , 接线系数为 1 , 返回系数为 0.9 , 则 $10 \mathrm{kV}$ 母线分段断路器的过电流保护装置的动作 电流和灵敏系数为下列哪一项? (供配电 2012 年考题)
(A) $5.6 \mathrm{~A}, 6.35$
(B) $8.2 \mathrm{~A}, 5.4$
(C) $4.12 \mathrm{~A}, 3.5$
(D) $9.3 \mathrm{~A}, 4.4$

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 564 页 (第三版第 315 页)。

题目已知电流互感器变比为 $500 / 5$, 可靠系数为 1.2 , 接线系数为 1 , 返回系数为 0.9 , $10 \mathrm{kV}$ 母线分段断路器的电流速断保护装置的动作电流按最小灵敏系数 1.5 整定:

$$
\begin{gathered}
I_{\mathrm{op}, \mathrm{k}}=K_{\mathrm{rel}} K_{\mathrm{con}} \frac{I_{\mathrm{L}, \max }^{\prime \prime}}{K_{\mathrm{r}} n_{\mathrm{TA}}}=1.2 \times 1 \times \frac{420}{0.9 \times \frac{500}{5}} \mathrm{~A}=5.6 \mathrm{~A} \\
I_{\mathrm{op}}=I_{\mathrm{op}, \mathrm{k}} \frac{n_{\mathrm{TA}}}{K_{\mathrm{con}}}=\frac{5.6}{1} \times \frac{500}{5} \mathrm{~A}=560 \mathrm{~A}
\end{gathered}
$$

最小运行方式下母线三相短路超瞬态电流为 $4560 \mathrm{~A} ，$ 此时灵敏系数为

$$
K_{\mathrm{sen}}=\frac{I_{\mathrm{k} 2 \text {, min }}^{\prime \prime}}{I_{\mathrm{op}}}=\frac{0.866 \times 4560}{560}=7.05>1.3 \text {, 满足要求 }
$$

## $9.43 \sim 20 \mathrm{kV}$ 电力电容器的保护

## 【知识点说明】

1) 电力电容器组的常用继电保护属于重要考点, 依据《工业与民用供配电设计手册》 第四版 (上册) 7.5 节。要求熟练掌握带有短延时的速断保护、过电流保护、过负荷保护、 过电压保护、低电压保护、单相接地保护等整定计算。其中返回系数（《工业与民用供配电 设计手册》第四版中为 0.9 、第三版中为 0.85 ) 等相关系数有所改变，请读者解答时注意。
2) 不同接线形式下的电力电容器组的专用继电保护属于冷门考点, 依据《工业与民用 供配电设计手册》第四版 (上册) 7.5 节和《电力工程电气设计手册》 (电气二次部分) 27.4 节。要求了解 (单星形接线) 零序电压保护、桥式差电流保护、电压差动保护、(双星 形接线) 中性线不平衡电流保护整定与计算。

## 依据书目:

《工业与民用供配电设计手册》第四版 (上册)

《电力工程电气设计手册》 (电气二次部分)

## 参考书目:

《3 110 kV 电网继电保护装置运行整定规程》 DL/T 584-2007

《电力系统继电保护与安全自动装置整定计算》崔家佩编著

《电力系统微机继电保护》许建安编著

《电力系统继电保护整定计算》许建安、王风华编著

《国家电网公司继电保护培训教材》 (上、下册)

例题 9-25 9-31 : 某 $35 \mathrm{kV}$ 变电所 $10 \mathrm{kV}$ 系统装有一组 $4800 \mathrm{kvar}$ 电力电容器, 单台容量 为 $200 \mathrm{kvar}$, 共计 24 台, 串联段数为 1 , 并联台数为 8 , 额定电压为 $10.5 / \sqrt{3} \mathrm{kV}$ (未安装限 制谐波电抗器), 装于绝缘支架上, 星形接线, 中性点不接地, 电流互感器变比为 400/5, $10 \mathrm{kV}$ 最大运行方式下短路容量为 $300 \mathrm{MV} \cdot \mathrm{A}$, 最小运行方式下短路容量为 $200 \mathrm{MV} \cdot \mathrm{A}, 10 \mathrm{kV}$ 母线电压互感器二次额定电压为 $100 \mathrm{~V}$ 。请回答下列问题，并列出解答过程。

9-25: 该电力电容器可不设置下列哪一项保护? (供配电 2011 年考题改编)
(A) 中性线对地电压不平衡电压保护
(B) 过电压保护
(C) 单相接地保护
(D) 过电流保护

答案:【C】

解答过程: 依据《电力装置的继电保护和自动装置设计规范》 GB/T 50062-2008 或 《工业与民用供配电设计手册》第四版 (上册) 第 572 页表 7.5-1 或《并联电容器装置设计 规范》GB/T 50227-2008 的 6.1 节。

第 8.1 .2 条 中性点不接地单星形接线的电容器组, 可装设中性点电压不平衡保护, A 对;

第 8.1.4 条 电容器组应装设过电压保护, B 对;

第 8.1 .3 条 安装在绝缘支架上的电容器组, 可不再装设单相接地保护, 故 C 错;

第 8.1.2 条 电容器组和断路器之间连接线的短路, 可装设带有短时限的电流速断和过 电流保护, D 对。

9-26: 电力电容器组带短延时速断保护装置的动作电流应为下列哪一项数值? (供配电 2011 年考题改编)
(A) $59.5 \mathrm{~A}$
(B) $68.8 \mathrm{~A}$
(C) $79.38 \mathrm{~A}$
(D) $103.1 \mathrm{~A}$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 572 页 (第三版第 317 页)。

最小运行方式下电容器组端部三相短路电流:

$$
I_{\mathrm{k} 3 \min }^{\prime \prime}=\frac{S}{\sqrt{3} U_{\mathrm{j}}}=\frac{200}{\sqrt{3} \times 10.5} \mathrm{kA}=11.00 \mathrm{kA}
$$

带短延时速断保护装置的动作电流:

$$
I_{\mathrm{op}, \mathrm{k}} \leqslant \frac{I_{\mathrm{k} 2, \min }^{\prime \prime}}{1.5 n_{\mathrm{TA}}}=\frac{0.866 \times 11000}{1.5 \times \frac{400}{5}} \mathrm{~A}=79.38 \mathrm{~A}
$$

9-27: 当电力电容器组接人母线处实际运行电压为 $10 \mathrm{kV}$, 电力电容器组过电流保护装 置的最小动作电流和相应灵敏系数应为下列哪组数值? (供配电 2011 年考题改编)
(A) $6.1 \mathrm{~A}, 19.5$
(B) $5.44 \mathrm{~A}, 19.7$
(C) $6.4 \mathrm{~A}, 27.9$
(D) $6.8 \mathrm{~A}, 17.5$

答案:【B】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 572 页 (第三版第 318 页)。

考虑实际运行电压影响后的每相电力电容器组的额定电流:

$$
I_{\mathrm{rc}}=\frac{Q}{U_{\mathrm{rph}}^{2}} \frac{U_{\mathrm{rc}}}{\sqrt{3}}=\frac{4800 / 3}{(10.5 / \sqrt{3})^{2}} \times \frac{10}{\sqrt{3}} \mathrm{~A}=251 \mathrm{~A}
$$

题目已知电流互感器变比为 $400 / 5$, 可靠系数为 1.2 , 接线系数为 1 , 返回系数为 0.9 , 过负荷系数为 1.3 , 过电流保护装置的动作电流为

$$
\begin{gathered}
I_{\mathrm{op}, \mathrm{k}}=K_{\mathrm{rel}} K_{\mathrm{con}} \frac{K_{\mathrm{ol}} I_{\mathrm{rC}}}{K_{\mathrm{r}} n_{\mathrm{TA}}}=1.2 \times 1 \times \frac{1.3 \times 251}{0.9 \times \frac{400}{5}} \mathrm{~A}=5.44 \mathrm{~A} \\
I_{\mathrm{op}}=I_{\mathrm{op}, \mathrm{k}} \frac{n_{\mathrm{TA}}}{K_{\mathrm{r}}}=\frac{5.44}{0.9} \times \frac{400}{5} \mathrm{~A}=483.6 \mathrm{~A}
\end{gathered}
$$

过电流保护装置的灵敏系数为

$$
K_{\mathrm{sen}}=\frac{I_{\mathrm{k} 2 \text {, min }}^{\prime \prime}}{I_{\mathrm{op}}}=\frac{0.866 \times 11000}{483.6}=19.7>1.3 \text {, 满足要求 }
$$

9-28: 电力电容器组过负荷保护装置的动作电流为下列哪项数值?（供配电 2011 年考 题改编)
(A) $4.18 \mathrm{~A}$
(B) $4.7 \mathrm{~A}$
(C) $4.9 \mathrm{~A}$
(D) $5.4 \mathrm{~A}$

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 572 页 (第三版第 318 页)。

题目已知电流互感器变比为 $400 / 5$, 可靠系数为 1.2 , 接线系数为 1 , 返回系数为 0.9 , 过负荷系数为 1.3 , 过负荷保护装置的动作电流为

$$
I_{\mathrm{op}, \mathrm{k}}=K_{\mathrm{rel}} K_{\mathrm{con}} \frac{I_{\mathrm{rC}}}{K_{\mathrm{r}} n_{\mathrm{TA}}}=1.2 \times 1 \times \frac{251}{0.9 \times \frac{400}{5}} \mathrm{~A}=4.18 \mathrm{~A}
$$

9-29: 电力电容器组低电压保护装置的动作电压一般取下列哪项数值?（供配电 2011 年考题)
(A) $40 \mathrm{~V}$
(B) $45 \mathrm{~V}$
(C) $50 \mathrm{~V}$
(D) $60 \mathrm{~V}$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 572 页 (第三版第 318 页)。

已知电压互感器二次侧电压为 $100 \mathrm{~V}$, 最低电压系数为 0.5 , 低电压保护装置的动作电 压为

$$
U_{\mathrm{opK}}=K_{\min } U_{\mathrm{r} 2}=0.5 \times 100 \mathrm{~V}=50 \mathrm{~V}
$$

9-30: 电力电容器组过电压保护装置的动作电压一般取下列哪项数值?
(A) $100 \mathrm{~V}$
(B) $110 \mathrm{~V}$
(C) $120 \mathrm{~V}$
(D) $130 \mathrm{~V}$

答案:【B】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 572 页 (第三版第 318 页)。

已知电压互感器二次侧电压为 $100 \mathrm{~V}$, 电力电容器组过电压保护装置的动作电压为

$$
U_{\mathrm{op}, \mathrm{k}}=1.1 U_{\mathrm{r} 2}=1.1 \times 100 \mathrm{~V}=110 \mathrm{~V}
$$

9-31: 若该变电所 $10 \mathrm{kV}$ 系统向外引出三条电缆线路, $\mathrm{A} 、 \mathrm{~B} 、 \mathrm{C}$ 三条电缆线路单相接 地电容电流分别为 $2.9 \mathrm{~A} 、 1.3 \mathrm{~A} 、 0.7 \mathrm{~A}$, 假设并联电力电容器组装于金属支架上, 在该电力 电容器组装设单相接地保护装置, 其整定值应为下列哪项数值? (供配电 2007 年考题改编)
(A) $10 \mathrm{~A}$
(B) $13.1 \mathrm{~A}$
(C) $4.9 \mathrm{~A}$
(D) $2.1 \mathrm{~A}$

答案：【B】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 572 页 (第三版第 318 页)。

考虑增容系数后, $10 \mathrm{kV}$ 系统总单相接地电容电流为

$$
I_{\mathrm{C \Sigma}}=\left(I_{\mathrm{CA}}+I_{\mathrm{CB}}+I_{\mathrm{CC}}\right) \times 3 \times 1.16=(2.9+1.3+0.7) \times 3 \times 1.16 \mathrm{~A}=17.05 \mathrm{~A}
$$

供电线路电源端无时限单相接地保护整定值为

$$
I_{\text {op }} \leqslant \frac{I_{\mathrm{C \Sigma}}}{1.3}=\frac{17.05}{1.3} \mathrm{~A}=13.1 \mathrm{~A}
$$

## $9.53 \sim 10 \mathrm{kV}$ 电动机的保护

## 【知识点说明】

1) 电动机的常用继电保护属于重要考点, 依据《工业与民用供配电设计手册》第四版 (上册) 7.6 节。要求熟练掌握电流速断保护、过负荷保护、单相接地保护、低电压保护等 整定计算。其中返回系数 (《工业与民用供配电设计手册》第四版中为 0.9 、第三版中为 0.85 ) 等相关系数有所改变，请读者解答时注意。
2) 电动机微机差动保护和其他保护属于重要考点, 依据《工业与民用供配电设计手 册》第四版 (上册) 7.6 节。要求掌握比率制动差动保护、差动速断保护等整定与计算。
3) 异步、同步电动机微机保护和同步电动机专用保护属于普通考点，依据《工业与民 用供配电设计手册》第四版 (上册) 7.6 节。要求掌握负序过电流保护、电动机过热保护、 起动时间过长保护、堵转保护等整定计算，了解磁平衡差动保护、失步保护、失磁保护等。

4)《工业与民用供配电设计手册》第四版 (上册) 7.6 节增加了磁平衡差动保护、电 动机过热保护、起动时间过长保护、堵转保护等整定计算, 其对应保护相关原理建议按照参 考书目中学习。

## 依据书目:

《工业与民用供配电设计手册》第四版 (上册)

《电力工程电气设计手册》 (电气二次部分)

## 参考书目:

《厂用电继电保护整定计算导则》 DL/T 1502-2016

《变压器及中低压网络数字式保护》许正亚编著

《大型发电机组继电保护整定计算与运行技术》第二版 高春如编著

《电力系统继电保护整定计算》许建安、王风华编著

例题 9-32 9-41: 有一台 $10 \mathrm{kV} 、 2500 \mathrm{~kW}$ 的电动机, $\cos \varphi=0.8$, 效率为 0.92 , 起动电 流倍数为 6.5 , 本回路三相 $\mathrm{Y}$ 接线, 电流互感器变比为 $300 / 5$, 容量为 $30 \mathrm{~V} \cdot \mathrm{A}, 10 \mathrm{kV}$ 系统 接人无限大电源系统, 电动机机端短路容量为 $65 \mathrm{MV} \cdot \mathrm{A}$ (最小运行方式)、100 MV $\cdot \mathrm{A}$ (最 大运行方式)，机端保护采用微机型电动机成套保护装置，请回答下列问题。(所有保护的 动作、制动电流均为二次侧的) 9-32: 该电动机比率制动差动保护的最小动作电流计算值 (电流互感器二次侧) 为下 列哪一项?（供配电 2014 年考题)
(A) $0.48 \sim 0.96 \mathrm{~A}$
(B) $0.65 \sim 1.31 \mathrm{~A}$
(C) $1.13 \sim 2.26 \mathrm{~A}$
(D) $39.2 \sim 78.4 \mathrm{~A}$

答案:【B】

解答过程: 依据《工业与民用供配电设计手册》第四版 (下册) 第 1072 页 (第三版第 656 页)。

电动机额定电流:

$$
I_{\mathrm{r}}=\frac{P}{\sqrt{3} U \eta \cos \varphi}=\frac{2500}{\sqrt{3} \times 10 \times 0.92 \times 0.8} \mathrm{~A}=196.11 \mathrm{~A}
$$

电动机额定工作时 (电流互感器二次侧) :

$$
I_{\mathrm{n}}=\frac{I_{\mathrm{r}}}{n_{\mathrm{TA}}}=\frac{196.11}{300 / 5} \mathrm{~A}=3.27 \mathrm{~A}
$$

依据《工业与民用供配电设计手册》第四版 (上册) 第 585 页 (第三版第 334 页)。 电动机比率制动差动保护的最小动作电流 (电流互感器二次侧) :

$$
I_{\mathrm{D}, \mathrm{st}} / n_{\mathrm{TA}}=(0.2 \sim 0.4) I_{\mathrm{n}}=(0.2 \sim 0.4) \times 3.27 \mathrm{~A}=0.65 \sim 1.31 \mathrm{~A}
$$

9-33: 如果该电动机差动保护的差动电流为电动机额定电流的 5 倍, 下列哪项制动电 流值（电流互感器二次侧）满足要求?（比率制动系数取 0.35 ) (供配电 2014 年考题)
(A) $9.34 \mathrm{~A}$
( B ) $28 \mathrm{~A}$
(C) $46.7 \mathrm{~A}$
(D) $280.16 \mathrm{~A}$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 585 页 (第三版第 334 页)。

电动机比率制动差动保护的制动电流 (电流互感器二次侧) :

$$
I_{\mathrm{D}, \text { res }}=\frac{I_{\mathrm{op}}}{k_{\mathrm{D}, \text { res }}}=\frac{5 \times 3.27}{0.35} \mathrm{~A}=46.71 \mathrm{~A}
$$

9-34: 如果该电动机差动速断动作电流为电动机额定电流的 3 倍, 则差动保护的差动 速断电流及灵敏系数应为下列哪一项? (供配电 2014 年考题)
(A) $7.22 \mathrm{~A}, 12.3$
(B) $9.81 \mathrm{~A}, 5.26$
(C) $13.1 \mathrm{~A}, 9.1$
(D) $16.3 \mathrm{~A}, 5.6$

答案:【B】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 585 页 (第三版第 334 页)。

电动机比率制动差动保护的差动速断动作电流: $I_{\mathrm{opk}}=3 I_{\mathrm{n}}=3 \times 3.27 \mathrm{~A}=9.81 \mathrm{~A}$

最小运行方式下, $10 \mathrm{kV}$ 电动机机端三相短路电流为

$$
I_{\mathrm{k} 3, \min }^{\prime \prime}=\frac{S_{\mathrm{k}}}{\sqrt{3 U_{\mathrm{j}}}}=\frac{65}{\sqrt{3} \times 10.5} \mathrm{kA}=3.574 \mathrm{kA}
$$

电动机比率制动差动保护的差动速断灵敏系数:

$$
K_{\mathrm{sen}}=\frac{I_{\mathrm{k} 2 \text {, min }}}{n_{\mathrm{TA}} I_{\mathrm{opk}}}=\frac{0.866 I_{\mathrm{k} 3, \min }}{n_{\mathrm{TA}} I_{\mathrm{opk}}}=\frac{0.866 \times 3574}{300 / 5 \times 9.81}=5.26 \geqslant 1.2 \text {, 满足要求 }
$$

9-35: 假设该电动机为异步电动机, 则电流速断保护的动作电流及灵敏系数为下列哪 组数值? (供配电 2014 年考题改编)
(A) $20.40 \mathrm{~A}, 2.30$
(B) $23.50 \mathrm{~A}, 3.40$
(C) $25.50 \mathrm{~A}, 3.10$
(D) $27.62 \mathrm{~A}, 1.86$

答案:【D】

解答过程：依据《工业与民用供配电设计手册》第四版 (上册) 第 584 页 (第三版第 323 页)。

已知接线系数取 1 , 返回系数为 0.9 , 电流互感器变比为 $300 / 5$, 可靠系数为 1.3 , 起动 电流倍数为 6.5 , 电动机电流速断保护的动作电流为

$$
I_{\mathrm{op}, \mathrm{k}}=K_{\mathrm{rel}} K_{\mathrm{con}} \frac{K_{\mathrm{st}} I_{\mathrm{rM}}}{n_{\mathrm{TA}}}=1.3 \times 1 \times \frac{6.5 \times 196.11}{60} \mathrm{~A}=27.62 \mathrm{~A}
$$

最小运行方式下, $10 \mathrm{kV}$ 电动机机端三相短路电流为

$$
I_{\mathrm{k} 3, \min }^{\prime \prime}=\frac{S_{\mathrm{k}}}{\sqrt{3} U_{\mathrm{j}}}=\frac{65}{\sqrt{3} \times 10.5} \mathrm{kA}=3.574 \mathrm{kA}
$$

电动机电流速断保护的灵敏系数为

$$
K_{\mathrm{sen}}=\frac{I_{\mathrm{k} 2, \min }}{n_{\mathrm{TA}} I_{\mathrm{op}, \mathrm{k}}}=\frac{0.866 I_{\mathrm{k} 3, \min }}{n_{\mathrm{TA}} I_{\mathrm{op}, \mathrm{k}}}=\frac{0.866 \times 3574}{300 / 5 \times 27.62}=1.86 \geqslant 1.5 \text {, 满足要求 }
$$

9-36: 假设该电动机为异步电动机, 电动机起动时间为 $8 \mathrm{~s}$, 接线系数取 1 , 返回系数 为 0.9 , 过负荷保护动作于信号, 过负荷保护装置动作整定值和过负荷保护装置动作时间应 选取下列哪组数值? (供配电 2009 年考题改编)
(A) $3.43 \mathrm{~A}, 9 \mathrm{~s}$
(B) $3.43 \mathrm{~A}, 11 \mathrm{~s}$
(C) $5.5 \mathrm{~A}, 9 \mathrm{~s}$
(D) $5.5 \mathrm{~A}, 11 \mathrm{~s}$

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 584 页 (第三版第 323 页)。

已知接线系数取 1 , 返回系数为 0.9 , 电流互感器变比为 $300 / 5$, 过负荷保护动作于信 号, 可靠系数为 1.05 , 电动机过负荷保护装置的动作电流为

$$
I_{\mathrm{op}, \mathrm{k}}=K_{\mathrm{rel}} K_{\mathrm{con}} \frac{I_{\mathrm{rM}}}{n_{\mathrm{TA}}}=1.05 \times 1 \times \frac{196.11}{300 / 5} \mathrm{~A}=3.43 \mathrm{~A}
$$

该电动机未说明用途按照一般电动机考虑，过负荷保护装置动作时间应为

$$
t_{\mathrm{op}}=(1.1 \sim 1.2) t_{\mathrm{st}}=(1.1 \sim 1.2) \times 8 \mathrm{~s}=8.8 \sim 9.6 \mathrm{~s}
$$

综上所述，选 A。

9-37: 假设该电动机为异步电动机, 装设过热保护, 电动机起动时间为 $8 \mathrm{~s}$, 电动机额 定连续运行时的稳定温升为 $50 \mathrm{~K}$, 电动机起动温升为 $55 \mathrm{~K}$ 。当电动机过热保护动作时发出报 警信号，电动机过热报警值应选取下列哪项数值?
(A) $220 \mathrm{~s}$
(B) $250 \mathrm{~s}$
(C) $280 \mathrm{~s}$
(D) $310 \mathrm{~s}$

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 586 页 (第三版第 337 页)。 题目已知电动机起动时间为 $8 \mathrm{~s}$, 电动机额定连续运行时的稳定温升为 $50 \mathrm{~K}$, 电动机起 动温升为 $55 \mathrm{~K}$, 电动机发热时间常数:

$$
\tau=\frac{Q_{\mathrm{n}} K_{\mathrm{st}}^{2} t_{\mathrm{st}}}{Q_{0}}=\frac{50 \times 6.5^{2} \times 8}{55} \mathrm{~s}=307.3 \mathrm{~s}
$$

电动机热积累定值 $H=\tau=307.3 \mathrm{~s}$

电动机过热报警值 $(0.7 \sim 0.8) H=(0.7 \sim 0.8) \times 307.3 \mathrm{~s}=215 \sim 245 \mathrm{~s}$

答案中 $220 \mathrm{~s}$ 在范围内, 选 $\mathrm{A}$ 。

9-38: 假设该电动机为异步电动机, 装设负序过电流保护, 负序过电流 II 段保护采用 定时限, 可靠系数为 1.2 , 正常运行时最大负序电流约为电动机额定电流的 $65 \%$, 则负序过 电流保护 I 段和 II 段动作电流（电流互感器二次侧）应选取下列哪组数值?
(A) $2.45 \mathrm{~A}, 1.62 \mathrm{~A}$
(B) $3.27 \mathrm{~A}, 2.55 \mathrm{~A}$
(C) $3.04 \mathrm{~A}, 1.85 \mathrm{~A}$
(D) $3.46 \mathrm{~A}, 1.93 \mathrm{~A}$

答案:【B】

解答过程: 依据《工业与民用供配电设计手册》第四版（上册）第 $585 \sim 586$ 页 (第三 版第 337 页)。

负序过电流保护 I 段的动作电流:

$$
I_{(2) \mathrm{I}, \mathrm{op}, \mathrm{k}}=\frac{I_{\mathrm{rM}}}{n_{\mathrm{TA}}}=\frac{196.11}{300 / 5} \mathrm{~A}=3.27 \mathrm{~A}
$$

已知可靠系数为 1.2 , 最大负序电流为电动机额定电流的 $65 \%$, 负序过电流保护 II 段的 动作电流:

$$
I_{(2) \mathrm{II}, \mathrm{op}, \mathrm{k}}=K_{\mathrm{rel}} \frac{I_{(2), \mathrm{max}}}{n_{\mathrm{TA}}}=K_{\mathrm{rel}} \times 0.65 \frac{I_{\mathrm{rM}}}{n_{\mathrm{TA}}}=1.2 \times 0.65 \times \frac{196.11}{300 / 5} \mathrm{~A}=2.55 \mathrm{~A}
$$

9-39: 假设该电动机为异步电动机, 装设低电压保护, 电动机在电压短时降低或中断 后为了保证重要电动机自起动而断开次要电动机, 低电压保护装置动作整定值和动作时间应 选取下列哪组数值? (供配电 2008 年考题改编)
(A) $45 \mathrm{~V}, 0.5 \mathrm{~s}$
(B) $45 \mathrm{~V}, 0.05 \mathrm{~s}$
(C) $65 \mathrm{~V}, 1.1 \mathrm{~s}$
(D) $65 \mathrm{~V}, 0.5 \mathrm{~s}$

答案:【D】

解答过程：依据《工业与民用供配电设计手册》第四版 (上册) 第 587 页 (第三版第 329 页)。

电动机在电压短时降低或中断后为了保证重要电动机自起动而断开次要电动机, 低电压 保护装置动作整定值:

$$
U_{\text {op }, \mathrm{k}}=(0.65 \sim 0.70) U_{2, \mathrm{n}}=(0.65 \sim 0.70) \times 100 \mathrm{~V}=65 \sim 70 \mathrm{~V}
$$

保护装置动作时限: $t_{\mathrm{op}}=0.5 \mathrm{~s}$

9-40: 假设该电动机为异步电动机, 装设堵转保护, 不引人转速开关触点, 电动机最 大起动时间为 $10 \mathrm{~s}$, 堵转保护装置动作整定值 (电流互感器二次侧) 和动作时间应选取下列 哪组数值?
(A) $2.43 \mathrm{~A}, 2 \mathrm{~s}$
(B) $3.43 \mathrm{~A}, 4 \mathrm{~s}$
(C) $7.5 \mathrm{~A}, 6 \mathrm{~s}$
(D) $5.5 \mathrm{~A}, 8 \mathrm{~s}$

答案:【C】 解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 587 页。 堵转保护的动作电流:

$$
I_{\mathrm{op}, \mathrm{k}}=\frac{(2 \sim 3) I_{\mathrm{rM}}}{n_{\mathrm{TA}}}=\frac{(2 \sim 3) \times 196.11}{300 / 5} \mathrm{~A}=6.54 \sim 9.81 \mathrm{~A}
$$

保护装置动作时限: $t_{\mathrm{pe}, \mathrm{s}}=(0.4 \sim 0.7) t_{\mathrm{st}, \text { max }}=(0.4 \sim 0.7) \times 10 \mathrm{~s}=4 \sim 7 \mathrm{~s}$

9-41: 假设该电动机为异步电动机, 装设单相接地保护, $10 \mathrm{kV}$ 电网的总单相接地电容 电流为 $9.5 \mathrm{~A}$, 配电装置至电动机端的电缆长度为 $0.23 \mathrm{~km}$, 忽略电动机本身的电容电流, 单 相接地保护装置动作整定值应选取下列哪组数值? (供配电 2009 年考题改编)
(A) $7.13 \mathrm{~A}$
(B) $8.25 \mathrm{~A}$
(C) $9.31 \mathrm{~A}$
(D) $5.5 \mathrm{~A}$

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 302 页、第 584 页 (第三版第 153 页、第 323 页)。

电动机回路电缆电容电流为

$$
I_{\mathrm{CM}}=I_{\mathrm{C} 1}=0.1 U_{\mathrm{r}} l=0.1 \times 10 \times 0.23 \mathrm{~A}=0.23 \mathrm{~A}
$$

电动机回路单相接地保护装置动作电流为

$$
I_{\mathrm{op}} \leqslant \frac{I_{\mathrm{C \Sigma}}-I_{\mathrm{CM}}}{1.3}=\frac{9.5-0.23}{1.3} \mathrm{~A}=7.13 \mathrm{~A}
$$

例题 9-42 9-44: 若已知某传动风机用 $6 \mathrm{kV}$ 同步电动机 TD/73/66-10, 额定功率为

$X_{\mathrm{d}}^{\prime \prime}=0.154$, 额定功率因数为 $\cos \varphi=0.9$, 短路比 $K_{\mathrm{k}, \mathrm{m}}=0.94$, 电动机起动时间 $t_{\mathrm{st}}=12 \mathrm{~s}$, 最 小运行方式下电动机接线端三相短路电流初始值为 $7330 \mathrm{~A}$ 。6 kV 电网总单相接地电容电流为 $9.5 \mathrm{~A}$ ，配电装置至电动机端的电缆长度为 $0.15 \mathrm{~km}$ 。请回答下列问题。

9-42: 下列保护中哪一项不是同步电动机专用保护? (供配电 2008 年考题改编)
(A) 负序过电流保护
(B) 失步保护
(C) 失磁保护
(D) 防止非同步冲击的断电失步保护

答案:【A】

解答过程：依据《电力装置的继电保护和自动装置设计规范》 GB/T 50062-2008。

第 9.0.9 条 $2 \mathrm{MW}$ 及以上重要电动机, 可装设负序电流保护。答案 $\mathrm{A}$ 不是同步电动机 专用的保护。

第 9.0.1 条、第 9.0.6 条、第9.0.7 条 失步保护、失磁保护、防止非同步冲击的断电 失步保护是同步电动机专用的保护。

综上所述, 选 A。

9-43: 假设该电动机为隐极式同步电动机, 则单相接地保护动作电流是下列何值?
(A) $6.80 \mathrm{~A}$
(B) $7.20 \mathrm{~A}$
(C) $7.90 \mathrm{~A}$
(D) $8.10 \mathrm{~A}$

答案:【B】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 592 页、第 302 页、 第 584 页（第三版第 153 页、第 323 页、第 329 页）。

同步电动机电容电流为

$$
I_{\mathrm{CM}}^{\prime}=\frac{2.5 K S_{\mathrm{rM}} \omega U_{\mathrm{rM}} \times 10^{-3}}{\sqrt{3 U_{\mathrm{rM}}\left(1+0.08 U_{\mathrm{rM}}\right)}}=\frac{2.5 \times 0.0187 \times \frac{2.5}{0.9} \times 314 \times 6 \times 10^{-3}}{\sqrt{3 \times 6 \times(1+0.08 \times 6)}} \mathrm{A}=0.0474 \mathrm{~A}
$$

同步电动机 $6 \mathrm{kV}$ 电缆电容电流: $I_{\mathrm{C}}=0.1 U_{\mathrm{rM}} l=0.1 \times 6 \times 0.15 \mathrm{~A}=0.09 \mathrm{~A}$ 同步电动机回路电容电流: $I_{\mathrm{CM}}=I_{\mathrm{CM}}^{\prime}+I_{\mathrm{C}}=(0.0474+0.09) \mathrm{A}=0.1374 \mathrm{~A}$ 同步电动机单相接地保护动作电流:

$$
I_{\mathrm{op}}=\frac{I_{\mathrm{C \Sigma}}-I_{\mathrm{CM}}}{1.3}=\frac{9.5-0.1374}{1.3} \mathrm{~A}=7.2 \mathrm{~A}
$$

9-44: 假设该电动机额定连续运行时的稳定温升为 $50 \mathrm{~K}$, 电动机起动温升为 $55 \mathrm{~K}$ 。当 电动机过热保护动作时发出报警信号, 按 6 倍等效发热电流允许电动机过热考虑, 电动机过 热报警时间应选取下列哪项数值?
(A) $4 \mathrm{~s}$
(B) $6 \mathrm{~s}$
(C) $8 \mathrm{~s}$
(D) $10.6 \mathrm{~s}$

答案:【D】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 586 页。

已知电动机起动时间为 $12 \mathrm{~s}$, 电动机额定连续运行时的稳定温升为 $50 \mathrm{~K}$, 电动机起动温 升为 $55 \mathrm{~K}$ ，电动机热积累定值等于电动机发热时间常数，即

$$
H=\tau=\frac{Q_{\mathrm{n}} K_{\mathrm{st}}^{2} t_{\mathrm{st}}}{Q_{0}}=\frac{50 \times 6.5^{2} \times 12}{55} \mathrm{~s}=461 \mathrm{~s}
$$

6 倍等效发热电流允许电动机时间:

$$
t \leqslant \tau /\left[\left(I_{\mathrm{eq}} / I_{\mathrm{n}}\right)^{2}-1.05^{2}\right]=461 /\left(6^{2}-1.05^{2}\right)=13.2 \mathrm{~s}
$$

电动机过热报警时间为 $(0.7 \sim 0.8) t=(0.7 \sim 0.8) \times 13.2=9.24 \sim 10.56 \mathrm{~s}$

答案中 $10.6 \mathrm{~s}$ 符合要求, 选 $\mathrm{D}$ 。

例题 9-45: 若已知某传动风机用 $6 \mathrm{kV}$ 隐极式同步电动机 T630M1-4, 额定功率为 $1000 \mathrm{~kW}$, 额定转速为 $1500 \mathrm{r} / \mathrm{min}$, 额定电流为 $113 \mathrm{~A}$, 额定功率因数为 $\cos \varphi=0.9$, 电流互感 器变比为 $100 / 5$, 可靠系数为 1.2 , 则磁平衡差动保护动作电流应选取下列哪组数值? (供配 电 2009 年考题改编)
(A) $0.13 \mathrm{~A}$
(B) $0.915 \mathrm{~A}$
(C) $0.391 \mathrm{~A}$
(D) $0.55 \mathrm{~A}$

答案:【B】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 589 页。

隐极同步电动机定子绕组每相零序电容:

$$
\begin{aligned}
C_{\mathrm{M} 0} & =0.84 K S_{\mathrm{rM}} \frac{1}{\sqrt{U_{\mathrm{rM}}\left(1+0.08 U_{\mathrm{rM}}\right)}}=0.84 K \frac{P_{\mathrm{rM}}}{\cos \varphi} \frac{1}{\sqrt{U_{\mathrm{rM}}\left(1+0.08 U_{\mathrm{rM}}\right)}} \\
& =0.84 \times 0.0187 \times \frac{1.0}{0.9} \times \frac{1}{\sqrt{6 \times(1+0.08 \times 6)}} \mathrm{mF}=\frac{0.0175}{\sqrt{6 \times 1.48}} \mathrm{mF}=\frac{0.0175}{2.979} \mathrm{mF}=0.00587 \mathrm{mF}
\end{aligned}
$$

可靠系数为 1.2 , 磁平衡差动保护动作电流为

$$
\begin{gathered}
I_{\mathrm{op}}=1.31 K_{\mathrm{rel}} \omega C_{\mathrm{M}(0)} U_{\mathrm{jN}}=1.572 \times 314 \times 0.00587 \times 6.3 \mathrm{~A}=18.29 \mathrm{~A} \\
I_{\mathrm{op}, \mathrm{k}}=\frac{I_{\mathrm{op}}}{n_{\mathrm{TA}}}=\frac{18.29}{100 / 5} \mathrm{~A}=0.9145 \mathrm{~A}
\end{gathered}
$$

## 6 接地信号与接地保护

## 【知识点说明】

接地信号与接地保护属于冷门考点, 依据《工业与民用供配电设计手册》第四版（上 册) 7.8 节。要求了解接地变压器保护配置与整定计算, 接地信号、接地保护。

## 依据书目:

《工业与民用供配电设计手册》第四版 (上册)

## 参考书目:

《3 110 kV 电网继电保护装置运行整定规程》DL/T 584-2007

《大型发电机组继电保护整定计算与运行技术》第二版 高春如编著

例题 9-46 9-48: 若某 $20 \mathrm{kV}$ 变电所内采用 $\mathrm{Z}$ 形接地变压器经小电阻接地, 接地变压器 容量为 $100 \mathrm{kV} \cdot \mathrm{A}$, 有多条电缆出线, 请回答关于接地变压器保护的相关问题。

9-46: 在正常情况下接地变压器的继电保护配置中下列哪一项可不装设?
(A) 过电流保护
(B) 电流速断保护
(C) 纵联差动保护
(D) 零序电流 I 段、II 段保护

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 618 页。

第 7.8.5 节的表 7.8-1 中接地变压器的继电保护不需要设置纵联差动保护。

9-47: 若该 $20 \mathrm{kV}$ 变电所最小运行方式下接地变压器低压侧的三相接地故障电流折算到 高压侧保护安装处为 $2100 \mathrm{~A}$, 则接地变压器电流速断保护 (变压器高压侧) 的整定值及灵 敏系数应为下列哪一项?
(A) $19 \mathrm{~A}, 81$
(B) $26 \mathrm{~A}, 70$
(C) $32 \mathrm{~A}, 67$
(D) $48 \mathrm{~A}, 57$

答案:【B】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 618 页。 接地变压器高压侧额定电流为

$$
I_{\mathrm{n}}=\frac{S_{\mathrm{n}}}{\sqrt{3} U_{\mathrm{n}}}=\frac{100}{\sqrt{3} \times 20} \mathrm{~A}=2.89 \mathrm{~A}
$$

接地变压器电流速断保护 (变压器高压侧) 的整定值为

$$
I_{\text {opl }}=(7 \sim 10) I_{\mathrm{n}}=(7 \sim 10) \times 2.89 \mathrm{~A}=20.2 \sim 28.9 \mathrm{~A} \text {, 取 } 26 \mathrm{~A}
$$

灵敏系数为

$$
K_{\mathrm{sen}}=\frac{I_{1 \mathrm{k} 2, \min }}{I_{\mathrm{op} 1}}=\frac{0.866 \times 2100}{26}=70>2 \text {, 满足要求 }
$$

9-48: 若该 $20 \mathrm{kV}$ 变电所有多条电缆出线, 电缆的单相对地电容电流共计 $280 \mathrm{~A}$ (不考 虑增容), 最小运行方式下的单相接地故障电流为 $890 \mathrm{~A}$, 则接地变压器零序电流 II 段保护 的整定值及灵敏系数应为下列哪一项?
(A) $402 \mathrm{~A}, 2.43$
(B) $420 \mathrm{~A}, 2.12$
(C) $450 \mathrm{~A}, 2.04$
(D) $480 \mathrm{~A}, 1.82$

答案: 【B】

解答过程：依据《工业与民用供配电设计手册》第四版 (上册) 第 618 页。 已知可靠系数为 1.5 , 接地变压器零序电流 II 段保护的整定值为

$$
I_{(0) \text { II }} \geqslant K_{\mathrm{rel}}^{\prime} I_{\mathrm{C}}=1.5 \times 280 \mathrm{~A}=420 \mathrm{~A}
$$

灵敏系数为

$$
K_{\mathrm{sen}}=\frac{I_{\mathrm{k} 1, \min }}{I_{(0) \text { II }}}=\frac{890}{420}=2.12>2 \text {, 满足要求 }
$$

## 7 自动装置

## 【知识点说明】

自动装置属于普通考点, 依据《电力装置的继电保护和自动装置设计规范》 $\mathrm{GB} / \mathrm{T}$ 50062-2008 和《工业与民用供配电设计手册》第四版 (上册) 7.11 节。要求掌握备用电 源自动投人保护、自动重合闸装置、自动低频低压减负荷装置原理和规定。

## 依据书目:

《电力装置的继电保护和自动装置设计规范》 GB/T 50062-2008

《工业与民用供配电设计手册》第四版 (上册)

《电力工程电气设计手册》 (电气二次部分)

## 参考书目:

《3 110 kV 电网继电保护装置运行整定规程》 DL/T 584-2007

《继电保护和安全自动装置技术规范》 GB/T 14285-2006

《变压器及中低压网络数字式保护》许正亚编著

《大型发电机组继电保护整定计算与运行技术》第二版 高春如编著

《国家电网公司继电保护培训教材》 (上、下册)

例题 9-49 9-52: 某 110/10 kV 变电所, 两台 主变, 两回 $110 \mathrm{kV}$ 电源进线, $110 \mathrm{kV}$ 内桥接线, $10 \mathrm{kV}$ 为单母线分段接线 (分列运行), 电气主接线 如图 9-9 所示。 $110 \mathrm{kV}$ 桥开关和 $10 \mathrm{kV}$ 分段开关均 装设备用电源自动投人装置。架空线路 1 长 $70 \mathrm{~km}$, 架空线路 2 长 $30 \mathrm{~km}$ 。该变电所主变压器负载率不 超过 $60 \%$, 系统基准容量为 $100 \mathrm{MV} \cdot \mathrm{A}$ 。请回答下 列问题。

9-49: 若系统 1 和系统 2 均为无穷大系统, 该变电所发生下列哪种情况时, $110 \mathrm{kV}$ 桥开关自动 投人? 为什么? (发输电 2011 年考题)

(A) 主变差动保护动作

(B) 主变 $110 \mathrm{kV}$ 侧过电流保护动作

(C) $110 \mathrm{kV}$ 线路无短路电流, 线路失压保护

(D) $110 \mathrm{kV}$ 线路断路器手动分闸

答案:【C】 解答过程：依据《电力装置的继电保护和自动装置设计规范》 GB/T 50062-2008。

第 11.0.2 条及条文说明中, 应保证在工作电源断开后投人备用电源。工作电源故障或 断路器被错误断开时, 自动投入装置应延时动作。手动断开工作电源、电压互感器回路断线 和备用电源无电压情况下，不应启动自动投人装置。

答案 $\mathrm{A} 、 \mathrm{~B}$ 均为主变压器保护动作， $10 \mathrm{kV}$ 系统的备用电源自动投人装置, $110 \mathrm{kV}$ 电源 均供电正常，不应启动自动投入装置。

答案 $\mathrm{C}$ 在 $110 \mathrm{kV}$ 线路失压保护动作，属于失去工作电源应投人备用电源。

答案 $\mathrm{D}$ 属于手动断开工作电源，不应启动自动投人装置。

综上所述, 选 $\mathrm{C}_{0}$

9-50: 若该变电站 $10 \mathrm{kV}$ 系统的主接线为单母线分段, 工作中两电源互为备用, 在电源 进线处分别装设备用电源自动投人装置。下列哪项不满足作为备用电源和自动投人装置的要 求?（供配电 2013 年考题改编）

（A）保证任意一段母线断开后，另一路电源有足够高的电压时才能投人自动装置的断 路器

(B) 保证任意一段母线上的电压, 不论因何原因消失时, 自动投人装置均应延时动作

(C) 保证自动投人装置只动作一次

(D) 电压互感器断线的情况下不应启动自动投入装置

答案:【B】

解答过程：依据《电力装置的继电保护和自动装置设计规范》 GB/T 50062-2008。

第 11.0.2 条及条文说明中, 手动断开工作电源、电压互感器回路断线和备用电源无电 压情况下，不应启动自动投人装置， $\mathrm{A} 、 \mathrm{D}$ 对；应保证自动投人装置只动作一次， C 对。

依据《工业与民用供配电设计手册》第四版（上册）第 637 页。

7. 11.2.1 节中, 工作电源或设备上的电压, 不论何种原因消失, 除有闭锁信号外, 自 动投人装置应延时动作，答案 $\mathrm{B}$ 缺少闭锁信号限制条文。

## 【知识点解析】

备用电源或备用设备的自动投入装置, 应符合下列要求:

1) 应保证在工作电源断开后投入备用电源。工作电源或设备上的电压, 不论何种原因 消失，除有闭锁信号外，自动投入装置应延时动作。
2) 工作电源故障或断路器被错误断开时，自动投入装置应延时动作。

3) 手动断开工作电源、电压互感器回路断线和备用电源无电压情况下, 不应启动自动 投入装置。

4) 应保证自动投入装置只动作一次。
5) 自动投入装置动作后，如备用电源或设备投到故障上，应使保护加速动作并跳闸。
6) 自动投入装置中，可设置工作电源的电流闭锁回路。
7) 一个备用电源或设备同时作为几个电源或设备的备用时，自动投入装置应保证在同 一时间备用电源或设备只能作为一个电源或设备的备用。

9-51: 若该变电所 $110 \mathrm{kV}$ 进线中, 系统 1 为无穷大系统, 系统 2 为一个热电厂的并网 线, 当非同步合闸的最大冲击电流超过规范规定的允许值时, 该线路配置自动重合闸的正确 原则为下列哪项? 并说明根据和理由。( 发输电 2010 年考题改编) （A）设置不检查同步的三相重合闸

(C) 设置同步检定和无压检定的三相自动重合闸 答案:【C】

解答过程：依据《电力装置的继电保护和自动装置设计规范》GB/T 50062-2008。

第 10.0.4 条中, 双侧电源线路的自动重合闸方式的选择: 并列运行的发电厂或电力网 之间, 具有两条联系的线路或三条不紧密联系的线路, 当非同步合闸的最大冲击电流超过规 范规定的允许值时，可采用同期检定和无压检定的三相自动重合闸。

9-52: 继电保护和自动装置应满足可靠性、选择性、灵敏性和速动性的要求, 下列哪 一项不符合规范规定?

(A) 继电保护和自动装置应具有自动在线检测、闭锁和装置异常或故障报警功能

(B) 对相邻设备和线路有配合要求时, 上下两级之间的灵敏系数和动作时间应相互 配合

(C) 当被保护设备和线路在保护范围内发生故障时，应具有必要的灵敏系数

(D) 保护装置应能尽快地切除短路故障, 当需要加速切除短路故障时, 不允许保护装 置无选择性地动作, 但可利用自动重合闸或备用电源和内用设备的自动投人装置缩小停电 范围

答案:【D】

解答过程：依据《电力装置的继电保护和自动装置设计规范》 GB/T 50062-2008。

第 2. 0.3 条中, 继电保护和自动装置应满足可靠性、选择性、灵敏性和速动性的要求, 并应符合下列规定:

1) 继电保护和自动装置应具有自动在线检测、闭锁和装置异常或故障报警功能。
2) 对相邻设备和线路有配合要求时，上下两级之间的灵敏系数和动作时间应相互 配合。
3) 当被保护设备和线路在保护范围内发生故障时，应具有必要的灵敏系数。
4) 保护装置应能尽快地切除短路故障。当需要加速切除短路故障时, 可允许保护装置 无选择性地动作，但应利用自动重合闸或备用电源和备用设备的自动投人装置缩小停电 范围。

答案 $\mathrm{D}$ 与原条文不符, 选 D。

## 8 电流互感器和电压互感器选择 (二次部分)

## 【知识点说明】

1) 电流互感器的选择 (二次部分) 属于重要考点, 依据《工业与民用供配电设计手 册》第四版 (上册) 7.7 节和 8.4 节。要求熟练掌握测量用电流互感器的二次负荷计算, 保护用电流互感器的选择中额定二次极限电动势验算、10\%误差曲线验算、二次负荷计 算等。
2) 电压互感器的选择 (二次部分) 属于普通考点, 依据《工业与民用供配电设计手 册》第四版 (上册) 7.7 节和 8.4 节。要求掌握测量用电压互感器的选择要求, 保护用电压 互感器的选择要求。 3) 《工业与民用供配电设计手册》第四版 (上册) 7.4 节增加了保护用电流互感器的 选择中额定二次极限电动势验算, 取消了 $10 \%$ 误差曲线验算内容, 更加详细设计规定可参 照《电流互感器和电压互感器选择及计算导则》 DL/T 866-2004。相关原理建议按照参考 书目中学习。

## 依据书目:

《工业与民用供配电设计手册》第四版 (上册)

《电力工程电气设计手册》 (电气二次部分)

## 参考书目:

《电流互感器和电压互感器选择及计算导则》 DL/T 866-2004

《电力系统继电保护与安全自动装置整定计算》崔家佩编著

《国家电网公司继电保护培训教材》 (上、下册)

例题 9-53 9-54: 有一台 $10 \mathrm{kV} 、 2500 \mathrm{~kW}$ 的异步电动机, $\cos \varphi=0.8$, 效率为 0.92 , 起 动电流倍数为 6.5 , 请回答以下问题。

9-53: 若已知电动机设置计量用电流互感器, 回路三相 $\mathrm{Y}$ 接线, 电流互感器变比为 $300 / 5$, 容量为 $10 \mathrm{~V} \cdot \mathrm{A}$, 三相有功电度表负载为 $6 \mathrm{~V} \cdot \mathrm{A}$, 接触电阻为 $0.05 \Omega$, 则连接导线 的最大电阻应为下列何值? (发输电 2008 年考题改编)
(A) $0.125 \Omega$
(B) $0.155 \Omega$
(C) $0.55 \Omega$
(D) $0.92 \Omega$

答案:【B】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 605 页 (第三版第 440 页)。

查《配四》第 749 页表 8.3-5 中电流互感器三相星形接线时, 导线接线系数为 1 , 仪表 接线系数为 1 , 计量用电流互感器二次负荷为

推导出连接导线的最大电阻为

$$
Z_{\mathrm{b}}=K_{\mathrm{con} 2} Z_{\mathrm{mr}}+K_{\mathrm{con} 1} R_{\mathrm{cd}}+R_{\mathrm{t}}
$$

$$
10 / 5^{2} \Omega=1 \times 6 / 5^{2} \Omega+1 \times R_{\mathrm{cd}}+0.05 \Omega
$$

即

$$
R_{\mathrm{cd}}=0.155 \Omega
$$

## 【知识点解析】

校验电流互感器的准确度时, 电流互感器的实际二次负荷按下式计算:

$$
Z_{\mathrm{b}}=K_{\mathrm{con} 2} Z_{\mathrm{mr}}+K_{\mathrm{con} 1} R_{\mathrm{cd}}+R_{\mathrm{t}}
$$

式中, $Z_{\mathrm{b}}$ 为电流互感器的实际二次负荷 $(\Omega) ; K_{\mathrm{con} 2 、} K_{\mathrm{con} 1}$ 分别为导线接线系数和仪表、 继电器接线系数; $Z_{\mathrm{mr}}$ 为测量与计量仪表线圈阻抗 $(\Omega) ; R_{\mathrm{t}}$ 为接触电阻, 一般取 $0.05 \sim$ $0.1 \Omega ; R_{\mathrm{cd}}$ 为连接导线的电阻 $(\Omega)$ 。

9-54: 如果该微机保护装置回路三相 $\mathrm{Y}$ 接线电流互感器变比为 $300 / 5$, 容量为 $30 \mathrm{~V} \cdot \mathrm{A}$, 该电流互感器与微机保护装置之间的控制电缆采用 KVV $-4 \times 2.5 \mathrm{~mm}^{2}$, 该微机保护装置的计 算电阻与接触电阻之和为 $0.55 \Omega$, 忽略阻抗, 则电流互感器至微机保护装置电缆的允许长 度应为下列哪一项? (铜导线电阻率 $0.0184 \Omega \cdot \mathrm{mm}^{2} / \mathrm{m}$ ) （供配电 2014 年考题）
(A) $52 \mathrm{~m}$
(B) $74 \mathrm{~m}$
(C) $88 \mathrm{~m}$
(D) $163 \mathrm{~m}$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 605 页 (第三版第

## $343 \sim 344$ 页)。

查表 7. 7-2 中电流互感器三相星形接线时三相短路, 继电器阻抗换算系数为 1 , 连接导 线阻抗换算系数为 1 , 保护用电流互感器二次负荷为

$$
Z_{\mathrm{b}}=\sum K_{\mathrm{re}} Z_{\mathrm{r}}+K_{\mathrm{lc}} R_{\mathrm{l}}+R_{\mathrm{c}}
$$

推导出连接导线的最大电阻为

$$
30 / 5^{2} \Omega=1 \times R_{1}+0.55 \Omega
$$

即

$$
R_{1}=0.65 \Omega
$$

计算电流互感器至微机保护装置电缆的允许长度为

$$
l_{\text {max }} \leqslant S \frac{R_{1}}{\rho}=2.5 \times \frac{0.65}{0.0184} \mathrm{~m}=88.3 \mathrm{~m}
$$

## 【知识点解析】

1) 保护用电流互感器的实际二次负荷按下式计算:

$$
Z_{\mathrm{b}}=\sum K_{\mathrm{re}} Z_{\mathrm{r}}+K_{\mathrm{lc}} R_{1}+R_{\mathrm{c}}
$$

式中, $Z_{\mathrm{b}}$ 为电流互感器的实际二次负荷 $(\Omega) ; K_{\mathrm{re}} 、 K_{\mathrm{lc}}$ 分别为继电器阻抗换算系数和连接导 线阻抗换算系数; $Z_{\mathrm{r}}$ 为测量与计量仪表线圈阻抗 $(\Omega) ; R_{\mathrm{c}}$ 为接触电阻，一般取 $0.05 \sim$ $0.1 \Omega ; R_{1}$ 为连接导线的电阻 $(\Omega)$ 。

2) 电流互感器连线导线的最小允许截面可按下式计算:

$$
S_{\min }=\rho \frac{l}{R_{\mathrm{dx}}}\left(\mathrm{mm}^{2}\right)
$$

连接导线的最大允许长度可按下式计算:

$$
l_{\text {max }}=S \frac{R_{\mathrm{dx}}}{\rho}(\mathrm{m})
$$

式中, $S$ 为连接导线的截面 $\left(\mathrm{mm}^{2}\right) ; l$ 为连接导线的长度 $(\mathrm{m}) ; R_{\mathrm{dx}}$ 为连接导线的电阻 $(\Omega) ; \rho$ 为电阻系数，铜为 $0.0184 \times 10^{-6} \Omega \cdot \mathrm{m}$ ，铝为 $0.0310 \times 10^{-6} \Omega \cdot \mathrm{m}$ 。

例题 9-55 9-60: 已知某企业变电站变压器容量为 $5000 \mathrm{kV} \cdot \mathrm{A}$, 电压为 $35 / 10.5 \mathrm{kV}$, Dyn11 接线, $10 \mathrm{kV}$ 侧为低电阻接地, 若该变压器装设差动保护, $35 \mathrm{kV}$ 侧电流互感器连接线 (单路) 电阻为 $1.43 \Omega, 10 \mathrm{kV}$ 侧连接线电阻为 $0.03 \Omega$, 差动继电器高压侧绕组电阻为 $0.1 \Omega$, 低压侧绕组电阻为 $0.025 \Omega$ 。最大运行方式下变压器低压侧故障通过高压侧的电流互 感器一次电流为 $1462 \mathrm{~A}$ 。请回答以下问题。

9-55: 变压器高压侧保护专用电流互感器电流比及保护专用电流互感器配置选择下列 哪一组最合适?
(A) $200 / 5 \mathrm{~A}, 5 \mathrm{P} 10$
(B) $800 \mathrm{~A} / 5 \mathrm{~A}, 5 \mathrm{P} 20$
(C) $2 \times 200 / 5 \mathrm{~A}, 5 \mathrm{P} 10$
(D) $600 / 5 \mathrm{~A}, 5 \mathrm{P} 20$

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第四版（上册）第 601 603 页 (第三 版第 342 页) 或《电力工程电气设计手册》 (电气二次部分) 第 64 页表 20-13。

主变压器低压侧的额定电流: $I_{\mathrm{N}}=\frac{S_{\mathrm{N}}}{\sqrt{3} U_{\mathrm{N}}}=\frac{5 \times 10^{3}}{\sqrt{3} \times 35} \mathrm{~A}=82.25 \mathrm{~A}$

可选电流互感器额定电流 $200 \mathrm{~A}$, 变压器主回路宜采用复合误差较小的 $5 \mathrm{P}$ 和 $5 \mathrm{PR}$ 级电 流互感器。

综上所述，可选答案 $200 / 5 \mathrm{~A}, 5 \mathrm{P} 10$ 。

9-56: 假设变压器高压侧保护专用电流互感器变比为 $200 / 5$, 型号 $5 \mathrm{P} 10$, 容量为 $30 \mathrm{~V} \cdot \mathrm{A}$, 内阻为 $0.16 \Omega$, 准确限值系数为 10 。则额定二次极限电动势为下列哪一数值?
(A) $65 \mathrm{~V}$
(B) $68 \mathrm{~V}$
(C) $70 \mathrm{~V}$
(D) $75 \mathrm{~V}$

答案:【B】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 601 603 页。

根据电流互感器型号已知准确限值系数为 10 , 变压器高压侧保护专用电流互感器额定 准确极限电动势为

$$
E_{\mathrm{s}}=K_{\mathrm{alf}} I_{\mathrm{sn}}\left(R_{\mathrm{ct}}+R_{\mathrm{b}}\right)=10 \times 5 \times(0.16+30 / 25) \mathrm{V}=68 \mathrm{~V}
$$

9-57: 假设变压器高压侧保护专用电流互感器变比为 $200 / 5$, 型号 $5 \mathrm{P} 10$, 容量为 $30 \mathrm{~V} \cdot \mathrm{A}$, 内阻为 $0.16 \Omega$, 给定暂态系数为 1 。则通过继电保护动作性能校验要求的二次感应电动势为 下列哪一数值?
(A) $61.8 \mathrm{~V}$
(B) $63.8 \mathrm{~V}$
(C) $70.2 \mathrm{~V}$
(D) $73.5 \mathrm{~V}$

答案:【A】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 601 603 页。

已知 $35 \mathrm{kV}$ 侧电流互感器连接线 (单路) 电阻为 $1.43 \Omega$, 差动继电器高压侧绕组电阻为 $0.1 \Omega$, 电流互感器内阻为 $0.16 \Omega$, 暂态系数为 1 , 通过继电保护动作性能校验要求的二次 感应电动势为

$$
E_{\mathrm{s}}=K K_{\mathrm{pcf}} I_{\mathrm{sn}}\left(R_{\mathrm{ct}}+R_{\mathrm{b}}\right)=K \frac{I_{\mathrm{pcf}}}{n_{\mathrm{TA}}}\left(R_{\mathrm{ct}}+R_{\mathrm{b}}\right)=1 \times \frac{1462}{200 / 5} \times(0.16+1.43+0.1) \mathrm{V}=61.8 \mathrm{~V}
$$

## 【知识点解析】

按额定二次极限电动势验算。对于低漏磁电流互感器可按额定二次极限电动势进行验算:

1) $\mathrm{P}$ 类电流互感器的额定二次极限电动势 $\left(E_{\mathrm{sl}}\right)$ 为 (二次负荷仅计及电阻)

$$
E_{\mathrm{sl}}=K_{\mathrm{alf}} I_{\mathrm{sn}}\left(R_{\mathrm{ct}}+R_{\mathrm{bn}}\right)
$$

式中, $E_{\mathrm{sl}}$ 为额定二次极限电动势 $(\mathrm{V}) ; K_{\mathrm{alf}}$ 为准确限值系数; $I_{\mathrm{sn}}$ 为额定二次电流 $(\mathrm{A}) ; R_{\mathrm{ct}}$ 为电流互感器二次绕组电阻 $(\Omega) ; R_{\mathrm{bn}}$ 为电流互感器额定负荷电阻 $(\Omega)$ 。

上述各参数制造部门应在产品说明书中标明。

$2)$ 继电保护动作性能校验要求的二次感应电动势 $\left(E_{\mathrm{s}}\right)$ 为

$$
E_{\mathrm{s}}=K K_{\mathrm{pcf}} I_{\mathrm{sn}}\left(R_{\mathrm{ct}}+R_{\mathrm{b}}\right)
$$

式中, $E_{\mathrm{s}}$ 为二次感应电动势 $(\mathrm{V})$; $K_{\mathrm{pcf}}$ 为保护校验系数, 与继电保护动作原理有关; $K$ 为给 定暂态系数; $R_{\mathrm{b}}$ 为电流互感器实际二次负荷电阻 $(\Omega)$;

其他见式 (9-1)。

3) 电流互感器的额定二次极限电动势应大于保护校验要求的二次感应电动势, 即

$$
E_{\mathrm{sl}} \geqslant E_{\mathrm{s}}
$$

9-58: 若已知变压器设置纵联差动保护装置, 最大运行方式下变压器外部短路时流过 高压侧继电保护安装处的最大短路电流为 $2300 \mathrm{~A}$ 。若电流互感器型号为 LFZJB6-10, 变比为 200/5 (电流互感器 10\%误差曲线见图 9-10), 可靠系数为 1.3 , 则变压器高压侧纵联差动 保护一次电流倍数和允许二次负荷为下列哪一项数值? (发输电 2012 年考题改编)
(A) $15,0.6 \Omega$
(B) $15,0.28 \Omega$
(C) $11,0.52 \Omega$
(D) $10,1.1 \Omega$

答案:【A】

解答过程: 依据《电力工程电气设计手册》 (电气二次部分) 第 70 页或《工业与民用 配电设计手册》第三版第 343 页。

纵联差动保护一次电流倍数为

$$
m_{\mathrm{js}}=\frac{K_{\mathrm{k}} I_{\mathrm{d}, \max }}{I_{\mathrm{e}}}=\frac{1.3 \times 2300}{200}=14.95
$$

查图 9-10 中电流互感器 10\%误差曲线 LFZJB6-10 型号对应的允许二次负荷约为 $0.6 \Omega$ 。

9-59: 若已知变压器的无时限速断保护继电器整定电流为 $50 \mathrm{~A}$, 动作时限为 $0.5 \mathrm{~s}$, 采 用 DL-11/200 过电流继电器。若电流互感器型号为 LFZB6-10, 变比为 200/5 (电流互感器 10\%误差曲线见图 9-10), 则无时限速断保护一次电流倍数和允许二次负荷为下列哪一项数 值? (发输电 2012 年考题改编)
(A) $15,0.6 \Omega$
(B) $15,0.28 \Omega$
(C) $11,0.55 \Omega$
(D) $11,0.92 \Omega$

答案:【C】

解答过程: 依据《电力工程电气设计手册》 (电气二次部分) 第 70 页或《工业与民用 配电设计手册》第三版第 343 页。

无时限速断保护一次电流倍数为

$$
m_{\mathrm{js}}=\frac{1.1 I_{\mathrm{dz} . \mathrm{bh}}}{I_{\mathrm{e}}}=\frac{1.1 \times 50}{5}=11
$$

查图 9-10 中电流互感器 10\%误差曲线 LFZB6-10 型号对应的允许二次负荷约为 $0.55 \Omega$ 。 9-60: 若已知变压器高压侧用于后备保护的电流互感器二次负载能力为 $10 \mathrm{~V} \cdot \mathrm{A}$ (三相 星形接线), 保护装置的第一整定值 (变压器保护范围内三相短路差动保护动作) 动作电流 为 $4 \mathrm{~A}$, 此时保护装置的二次负载为 $8 \mathrm{~V} \cdot \mathrm{A}$, 若忽略接触电阻, 则连接导线的最大电阻应为 下列何值? (发输电 2008 年考题改编)
(A) $0.125 \Omega$
(B) $0.28 \Omega$
(C) $0.55 \Omega$
(D) $0.92 \Omega$

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 605 页或《工业与 民用配电设计手册》第三版第 344 页。

查表 7. 7-2 中电流互感器三相星形接线时三相短路, 继电器阻抗换算系数为 1 , 连接导 线阻抗换算系数为 1 , 保护用电流互感器二次负荷为

$$
Z_{\mathrm{b}}=\sum K_{\mathrm{re}} Z_{\mathrm{r}}+K_{\mathrm{lc}} R_{1}+R_{\mathrm{c}}
$$

推导出连接导线的最大电阻为

$$
\begin{gathered}
10 / 4^{2} \Omega=1 \times 8 / 4^{2} \Omega+1 \times R_{1}+0 \\
\Rightarrow R_{1}=0.125 \Omega
\end{gathered}
$$

例题 9-61: 某钢厂配电回路中电动机如图 9-11 所示, 图中电流互感器 $\mathrm{TA}_{1}$ 为 $\mathrm{ALH}-0.66,150 / 5 \mathrm{~A}$, 在准确度等级为 1.0 级时, 额定容量为 $5 \mathrm{~V} \cdot \mathrm{A}$; 机 旁操作箱上电流表 $\mathrm{PA}_{1}$ 额定容量为 $0.55 \mathrm{~V} \cdot \mathrm{A}, \mathrm{TA}_{1}$ 到 $\mathrm{PA}_{1}$ 的距离为 $50 \mathrm{~m}$, 忽略柜内导线及所有接触电 阻, 不计电抗, 铜导体电阻率为 $0.0184 \mathrm{~mm}^{2} / \mathrm{m}$ 。计 算在电动机额定工作状态下，整个电流检测外部回 路的损耗应为下列哪项数值, 并判断电流互感器容 量能否满足电流表指示精度要求。（供配电 2017 年 考题)

(A) $3.31 \mathrm{~W}$, 满足

(B) $4.53 \mathrm{~W}$, 满足

(C) $6.38 \mathrm{~W}$ ，不满足

(D) $7.38 \mathrm{~W}$ ，不满足

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 748 页 (第三版第 440 页)。

连接导线的电阻: $R_{\mathrm{cd}}=\frac{\rho L}{S}=\frac{0.0184 \times 50}{2 \times 1.5} \Omega=0.306 \Omega$; 接触电阻: $R_{\mathrm{t}}=0 \Omega$

测量与计量仪表线圈阻抗 (不计电抗) : $Z_{\mathrm{mr}}=R_{\mathrm{mr}}=\frac{S^{\prime}}{I^{2}}=\frac{0.55}{5^{2}} \Omega=0.022 \Omega$

查《配三》表 8-21 中电流互感器单相接线时, 导线接线系数为 2 , 仪表接线系数为 1 , 计量用电流互感器实际二次负荷为

$$
Z_{\mathrm{b}}=K_{\mathrm{con} 2} Z_{\mathrm{mr}}+K_{\mathrm{con} 1} R_{\mathrm{cd}}+R_{\mathrm{t}}=(1 \times 0.022+2 \times 0.306+0) \Omega=0.634 \Omega
$$

电动机额定电流: $I_{\mathrm{e}}=\frac{P_{\mathrm{e}}}{\sqrt{3} U_{\mathrm{e}} \eta \cos \varphi}=\frac{45}{\sqrt{3} \times 0.38 \times 0.9 \times 0.8} \mathrm{~A}=94.96 \mathrm{~A}$

电流互感器实际二次电流: $I_{2 \mathrm{e}}=\frac{I_{\mathrm{e}}}{n_{\mathrm{TA}}}=\frac{94.96}{150 / 5} \mathrm{~A}=3.165 \mathrm{~A}$

电流互感器实际二次容量: $S_{2 \mathrm{e}}=I_{2 \mathrm{e}}^{2} Z_{\mathrm{b}}=3.165^{2} \times 0.634 \mathrm{~V} \cdot \mathrm{A}=6.35 \mathrm{~V} \cdot \mathrm{A}$, 大于电流互感 器额定二次容量 $5 \mathrm{~V} \cdot \mathrm{A}$, 该电流互感器不满足要求。

例题 9-62 9-64: 某国外水电站安装的水轮发电机组, 单机额定容量为 $120 \mathrm{MW}$, 发电机额定电压为 $13.8 \mathrm{kV}, \cos \varphi=$ 0.8 。发电机、主变压器采用发变组单元接线, 未装设发电机 断路器, 主变高压侧三相短路时流过发电机的最大短路电流为 $19.6 \mathrm{kA}$ 。发电机中性点接线及电流互感器配置如图 9-12 所示。

9-62: 假如发电机出口电流互感器 BA8 采用 $5 P$ 级电流互 感器, 给定暂态系数 $K=10$, 互感器实际二次负荷不大于额定 二次负荷，试计算确定发电机出口中性点电流互感器 BA8、 BA3 的变比以及发电机出口电流互感器的准确限制系数最小 值, 应为下列哪项。

(A) BA8 和 BA3 变比分别为 $8000 / 1 \mathrm{~A}, 8000 / 1 \mathrm{~A}, \mathrm{BA} 8$ 的 准确限制系数为 20

(B) BA8 和 BA3 变比分别为 $8000 / 1 \mathrm{~A}, 4000 / 1 \mathrm{~A}, \mathrm{BA} 8$ 的 准确限制系数为 20

(C) BA8 和 BA3 变比分别为 $8000 / 1 \mathrm{~A}, 8000 / 1 \mathrm{~A}, \mathrm{BA} 8$ 的 准确限制系数为 30

及电流互感器配置图

(D) BA8 和 BA3 变比分别为 $8000 / 1 \mathrm{~A}, 4000 / 1 \mathrm{~A}, \mathrm{BA} 8$ 的准确限制系数为 30 答案: 【D】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 601 603 页或《电 流互感器和电压互感器选择及计算规程》 DL $/ \mathrm{T}$ 866-2015。

发电机持续工作电流: $I_{\mathrm{g}}=1.05 \frac{P}{\sqrt{3} U_{\mathrm{r}} \cos \varphi}=\frac{120}{\sqrt{3} \times 13.8 \times 0.85} \mathrm{kA}=6.2 \mathrm{kA}$, 选择 $8000 / 1 \mathrm{~A}$;

BA3 处电流互感器的电流为发电机分支绕组电流, 即 $0.5 I_{\mathrm{g}}=3.1 \mathrm{kA}$, 选择 $4000 / 1 \mathrm{~A}$;

$K K_{\mathrm{pef}}=K \frac{I_{\mathrm{k} 3 \max }^{\prime \prime}}{I_{\mathrm{nr}}}=10 \times \frac{19600}{8000}=24.5, \mathrm{BA} 8$ 的准确限制系数为 30 。

综上所述，选 D。

9-63: 假定该电站并网电压为 $220 \mathrm{kV}, 220 \mathrm{kV}$ 线路保护用电流互感器选用 $5 \mathrm{P} 30$ 级, 变 比为 $500 / 1 \mathrm{~A}$, 额定二次容量为 $20 \mathrm{~V} \cdot \mathrm{A}$, 二次绕组电阻为 $6 \Omega$, 给定暂态系数 $K=2$; 线路距 离保护第一段末端短路电流为 $15 \mathrm{kA}$, 保护装置安装处短路电流为 $25 \mathrm{kA}$ 。计算该电流互感器 允许接人的实际最大二次负载应为下列哪项。(发输电 2017 年考题)
(A) $4.8 \Omega$
(B) $7 \Omega$
(C) $9.6 \Omega$
(D) $20 \Omega$

答案: 【B】

解答过程: 依据《工业与民用供配电设计手册》第四版（上册）第 604 605 页或《电 流互感器和电压互感器选择及计算规程》 DL/T 866-2015。

电流互感器的二次负荷阻抗: $R_{\mathrm{b}}=\frac{S_{2}}{I_{2 \mathrm{r}}^{2}}=\frac{20}{1^{2}} \Omega=20 \Omega$

额定二次极限感应电动势: $E_{\mathrm{sl}}=K_{\mathrm{alf}} I_{\mathrm{sn}}\left(R_{\mathrm{ct}}+R_{\mathrm{b}}\right)=30 \times 1 \times(6+20) \mathrm{V}=780 \mathrm{~V}$

在保护区末端故障时, $I_{\mathrm{pef}}$ 应为流过互感器最大短路电流。在保护安装点近处故障时, 允许互感器误差超出规定值。继电保护动作性能校验要求的二次感应电动势:

$$
\begin{gathered}
K_{\mathrm{pef}}=\frac{I_{\mathrm{k} \max }^{\prime \prime}}{I_{\mathrm{nr}}}=\frac{15000}{500}=30 \\
E_{\mathrm{sl}}=780 \mathrm{~V} \geqslant E_{\mathrm{s}}=K K_{\mathrm{pcf}} I_{\mathrm{sn}}\left(R_{\mathrm{ct}}+R_{\mathrm{b}}^{\prime}\right)=2 \times 30 \times 1 \times\left(6+R^{\prime}\right) \Rightarrow R^{\prime} \leqslant 7 \Omega
\end{gathered}
$$

9-64: 如发电机出口选用 5P 级电流互感器, 三相星形连接。假定数字继电器线圈电阻 为 $1 \Omega$, 连接导线截面为 $2.5 \mathrm{~mm}^{2}$, 铜导体导线长度为 $200 \mathrm{~m}$, 接触电阻为 $0.1 \Omega$ 。假设不计 及继电器线圈电抗和导线电感的影响, 计算单相接地时电流互感器实际二次负荷应为下列哪 项。(发输电 2017 年考题)
(A) $1.4 \Omega$
(B) $2.5 \Omega$
(C) $3.9 \Omega$
(D) $4.9 \Omega$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 605 页或《电流互 感器和电压互感器选择及计算规程》DL/T 866-2015。

导线电阻: $R_{1}=\frac{l}{\gamma S}=\frac{200}{57 \times 2.5} \Omega=1.4 \Omega$

实际二次负荷: $Z_{\mathrm{b}}=\Sigma K_{\mathrm{re}} Z_{\mathrm{r}}+K_{\mathrm{lc}} R_{1}+R_{\mathrm{c}}=(1 \times 1+2 \times 1.4+0.1) \Omega=3.9 \Omega$

例题 9-65 9-69: 已知某企业变电所变压器容量为 $800 \mathrm{kV} \cdot A$, 电压为 $10 / 0.4 \mathrm{kV}$, Dyn11 接线, $10 \mathrm{kV}$ 侧为低电阻接地, 请回答关于电压互感器的问题。

9-65: 若企业变电所变压器高压侧装设有功电能表等级为 1.0 级, 下列关于电压互感 器的二次回路电缆选择时, 电缆允许电压降的要求中哪一项符合规范规定? (发输电 2010 年 考题改编)
(A) 不应大于额定二次电压的 $3 \%$
(B) 不应大于额定二次电压的 $0.2 \%$
(C) 不应大于额定二次电压的 $0.5 \%$
(D) 不应超过额定电压的 5\%

答案: 【C】

解答过程: 依据《电力装置的电气测量仪表装置设计规范》 GB/T 50063-2008。

第 4. 1.2 条中本企业属于负荷容量为 $315 \mathrm{kV} \cdot \mathrm{A}$ 及以上的计费用户, 属于 III类电能计量 装置，其二次回路电压降不应大于额定二次电压的 $0.5 \%$ 。

9-66: 下列关于电压互感器的二次绕组接地的要求中哪一项不符合规范规定?

(A) 对于中性点有效接地或非有效接地系统, 星形接线的电压互感器主二次绕组应采 用中性点一点接地

(B) 对非有效接地系统宜采用 $\mathrm{B}$ 相接地方式，也可采用中性点接地方式; 对 $\mathrm{V}-\mathrm{V}$ 接线 的电压互感器, 宜采用 B 相接地方式

(C) 电压互感器剩余绕组的引出端之一应接地 (D) 电压互感器接地点宜设在开关站电压互感器安装处接地网

答案:【D】

解答过程: 依据《电力装置的继电保护和自动装置设计规范》 GB/T 50062-2008 和 《工业与民用供配电设计手册》第四版（上册）第 752 页。

第 15.2.2-5 条中电压互感器接地点宜设在保护室。D 错。

## 【知识点解析】

电压互感器二次侧中性点或线圈引出端之一应接地。对有效接地系统, 应采用二次侧中 性点接地方式; 对非有效接地系统宜采用 $\mathrm{B}$ 相接地方式, 也可采用中性点接地方式; 对 $\mathrm{V}-$ $\mathrm{V}$ 接线的电压互感器，宜采用 B 相接地方式。

电压互感器剩余绕组的引出端之一应接地。

电压互感器接地点宜设在保护室。

向交流操作的保护装置和自动装置供电的电压互感器, 应通过击穿保险器接地。采用 $\mathrm{B}$ 相接地的电压互感器，其二次中性点也应通过击穿保险器接地。

9-67: 若电压互感器有两条支路, 控制回路支线熔断器额定电流为 $2 \mathrm{~A}$, 测量计量回路 支线熔断器额定电流为 $2 \mathrm{~A}$, 则电压互感器的干线回路上熔断器额定电流宜选择下列哪一组 最合适?
(A) $2 \mathrm{~A}$
(B) $4 \mathrm{~A}$
(C) $6 \mathrm{~A}$
(D) $8 \mathrm{~A}$

答案:【C】

解答过程：依据《工业与民用供配电设计手册》第四版 (上册) 第 756 页 (第三版第 454 页)。

8. 4. 1.4 节中电压互感器的干线回路上熔断器额定电流应较支线上的大 2 级, 所以宜选 择为 $6 \mathrm{~A}$ 。

9-68: 若电压互感器的干线断路器额定电流为 $6 \mathrm{~A}$, 两相短路时的环路电阻为 $0.15 \Omega$, 则电压互感器的干线回路上低压断路器瞬时电流脱扣器的整定电流宜选择为哪一项数值?
(A) $40 \mathrm{~A}$
(B) $80 \mathrm{~A}$
(C) $100 \mathrm{~A}$
(D) $120 \mathrm{~A}$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 757 页 (第三版第 455 页)。

电压互感器的干线回路上低压断路器瞬时电流脱扣器的整定电流为

$$
I_{\mathrm{op}}=\frac{15}{R_{2}}=\frac{15}{0.15} \mathrm{~A}=100 \mathrm{~A}
$$

9-69: 若电压互感器的干线断路器额定电流为 6 A, 则电压互感器的干线回路上低压断 路器断开短路电流的时间宜选择为哪一项数值? (发输电 2011 年考题改编)
(A) $15 \mathrm{~ms}$
(B) $25 \mathrm{~ms}$
(C) $30 \mathrm{~ms}$
(D) $40 \mathrm{~ms}$

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 757 页 (第三版第 455 页)。

8.4.1.6 节中电压互感器的低压断路器断开短路电流的时间不应大于 $20 \mathrm{~ms}$ 。

## 【知识点解析】

电压互感器二次侧低压断路器的选择:

低压断路器瞬时脱扣器的动作电流应满足下列条件。

1) 低压断路器脱扣器的动作电流, 应按大于电压互感器二次回路的最大负荷电流来整 定, 即

$$
I_{\text {op }} \geqslant I_{1 \mathrm{~d}, \text { max }}
$$

式中, $I_{\mathrm{op}}$ 为低压断路器的动作电流 $(\mathrm{A}) ; I_{\mathrm{ld}, \text { max }}$ 为二次电压回路最大负荷电流 $(\mathrm{A})$;

2) 当电压互感器运行电压为 $90 \%$ 额定电压时, 二次电压回路末端两相经过渡电阻短 路, 而加于继电器绕组上的电压低于70\%额定电压时 (相当于低电压元件的动作值), 低压 断路器应瞬时动作。动作电流 $I_{\mathrm{op}}$ 的关系式如下:

$$
U_{\mathrm{op}, \min }-K_{\mathrm{rel}} I_{\mathrm{op}} R_{2}=0.7 U_{\mathrm{sN}}
$$

经简化后

$$
I_{\mathrm{op}}=\frac{0.2 U_{\mathrm{sN}}}{K_{\mathrm{rel}} R_{2}}=\frac{15}{R_{2}}
$$

式中, $U_{\mathrm{op}, \text { min }}$ 为最小工作电压 $(\mathrm{V})$, 取 $0.9 U_{\mathrm{sN}} ; K_{\mathrm{rel}}$ 为可靠系数, 取 $1.3 ; I_{\mathrm{op}}$ 为低压断路器瞬 时电流脱扣器的整定电流 $(\mathrm{A}) ; R_{2}$ 为两相短路时的环路电阻 $(\Omega)$; $U_{\mathrm{sN}}$ 为电压互感器二次 额定电压 $(\mathrm{V})$ 。

3) 瞬时电流脱扣器断开短路电流的时间应不大于 $20 \mathrm{~ms}$ 。
4) 低压断路器应附有用于闭锁有关保护误动的动合辅助触点和低压断路器跳闸时发报 警信号的动断辅助触点。
5) 瞬时电流脱扣器的灵敏系数 $K_{\mathrm{sen}}$, 应按电压回路末端发生两相金属性短路时的最小 短路电流来校验, 即

$$
K_{\mathrm{sen}}=\frac{I_{2 \mathrm{k}, \min }}{I_{\mathrm{op}}}
$$

式中, $I_{2 k, \text { min }}$ 为二次电压回路末端发生两相短路时的最小短路电流 (A); $I_{\mathrm{op}}$ 为低压断路器瞬 时电流脱扣器的整定电流 $(\mathrm{A}) ; K_{\mathrm{sen}}$ 为灵敏系数, 取 $K_{\mathrm{sen}} \geqslant 1.3$ 。

## 9 电气测量仪表装置二次回路的保护、控制、信号回路与综合自 动化系统

## 【知识点说明】

1) 电气测量与电能计量属于重要考点, 依据《电力装置的电测量仪表装置设计规范》 GB/T 50063-2008 和《工业与民用供配电设计手册》第四版 (上册) 8.3 节。要求掌握电 气测量装置、电能计量装置的仪表选择和配置规定。
2) 二次回路的保护、控制、信号回路与综合自动化系统属于普通考点，依据《工业与 民用供配电设计手册》第四版 (上册) 8.2 8.6 节。要求掌握二次回路保护的配置与设备 选择, 二次回路电缆截面选择 (详见第 8 章); 了解断路器的控制、信号回路, 综合自动化 系统。

## 依据书目:

《电力装置的电测量仪表装置设计规范》 GB/T 50063-2008

## 《工业与民用供配电设计手册》第四版 ( 上册)

《电力工程电气设计手册》 (电气二次部分)

## 参考书目:

《火力发电厂、变电站二次接线设计技术》DL/T 5136-2012

《变电站二次回路及运行维护》王国光编著

《变电站综合自动化系统运行技术》王显平编著

例题 9-70 9-73: 某企业从电网引来两路 $6 \mathrm{kV}$ 电源, 变电所主接线如图 9-13 所示。 工厂远离电源，系统容量为无穷大，请回答下列问题。

9-70: 该企业计算有功功率为 $6800 \mathrm{~kW}$, 年平均运行时间为 $7800 \mathrm{~h}$, 年平均功率因数为 0.8 。该企业的电能计量装置中有功电能表的准确度至少应为下列哪一项? (供配电 2013 年 考题改编)
(A) $0.2 \mathrm{~S}$
(B) $0.5 \mathrm{~S}$
(C) 1.0
(D) 2.0

答案: 【C】

解答过程: 依据《电力装置电测量仪表装置设计规范》 GB 50063-2017 条文说明第 4. 1.2 条。

该企业电能计量装置应安装在 $6 \mathrm{kV}$ 侧, 属于 IV 类电能计量装置, 查条文说明表 1 中有 功电能表应选用 1.0 级。

## 【知识点解析】

电能计量装置应符合现行行业标准《电能计量装置技术管理规程》DL/T 448-2016 的 规定。其中, 运行中的电能计量装置按计量对象重要程度和管理需要分为以下 5 类。

I 类电能计量装置: $220 \mathrm{kV}$ 及以上贸易结算用电能计量装置, $500 \mathrm{kV}$ 及以上考核用电能 计量装置, 计量单机容量 $300 \mathrm{MW}$ 及以上发电机发电量的电能计量装置。

II 类电能计量装置：10 220 kV 贸易结算用电能计量装置，220 500 kV 考核用电能计 量装置, 计量单机容量 $100 \sim 300 \mathrm{MW}$ 发电机发电量的电能计量装置。

III 类电能计量装置：10 110 kV 贸易结算用电能计量装置，10 220 kV 考核用电能计量 装置, 计量 $100 \mathrm{MW}$ 以下发电机发电量、发电企业厂(站) 用电量的电能计量装置。

$\mathrm{IV}$ 类电能计量装置: $380 \mathrm{~V} \sim 10 \mathrm{kV}$ 电能计量装置, $220 \mathrm{~V}$ 单相供电、双向计量的电能计 量装置。

$\mathrm{V}$ 类电能计量装置: $220 \mathrm{~V}$ 单相供电, 单向计量的电能计量装置。

各类电能计量装置应配置的电能表、互感器的准确度等级不应低于表 9-2 所示值。

表 9-2 电能计量装置准确度等级

| $\begin{array}{c}\text { 电能计量 } \\ \text { 装置类别 }\end{array}$ | 有功电能表 | 无功电能表 | 电压互感器 | 电流互感器 |
| :---: | :---: | :---: | :---: | :---: |
| I 类 | $0.2 \mathrm{~S}$ | 2 | 0.2 | $0.2 \mathrm{~S}$ |
| II 类 | $0.5 \mathrm{~S}$ | 2 | 0.2 | $0.2 \mathrm{~S}$ |
| III类 | $0.5 \mathrm{~S}$ | 2 | 0.5 | $0.5 \mathrm{~S}$ |
| IV类 | 1 | 2 | 0.5 | $0.5 \mathrm{~S}$ |
| V类 | 2 | - | - | $0.5 \mathrm{~S}$ |

9-71: 若该企业的 $6 \mathrm{kV}$ 母线上电压互感器接人的电压变送器输入电压倍数为 1.5 , 则该 企业的 $6 \mathrm{kV}$ 母线电压表的满刻度值为下列哪一项?
(A) $6 \mathrm{kV}$
(B) $7 \mathrm{kV}$
(C) $8 \mathrm{kV}$
(D) $9 \mathrm{kV}$

答案:【D】

解答过程：依据《电力装置电测量仪表装置设计规范》 GB/T 50063-2017。

附录 $\mathrm{A}$ 中企业的 $6 \mathrm{kV}$ 母线电压表的满刻度值为

$$
U_{\mathrm{b} 1}=K U_{1 \mathrm{e}}=1.5 \times 6 \mathrm{kV}=9 \mathrm{kV}
$$

9-72: 该企业变电所的 $6 \mathrm{kV}$ 侧应安装有功电能计量表的数量为下列哪一项? (不考虑母 联断路器回路) (发输电 2010 年考题改编)
(A) 6 个
(B) 7 个
(C) 8 个
(D) 9 个

答案:【A】

解答过程：依据《电力装置电测量仪表装置设计规范》 GB/T 50063-2017 或《工业与 民用供配电设计手册》第四版（上册）第 746 页表 8.3-4（第三版第 436 页）。

有功电能计量表的数量: 第 4.1.2 条中, 双绕组厂 (所) 用变压器 $\mathrm{TR}_{1} 、 \mathrm{TR}_{2}$ 的高压侧, 2 个: 所用电源线路, 2 个; $3 \mathrm{kV}$ 及以上高压电动机回路, 2 个; 母联断路器回路不考虑。 共计 6 个, 选 A。

9-73: 关于变电所的二次接线设计中, 下列做法哪一项不正确?

(A) 有人值班的变电所, 断路器的控制回路可不设监视信号

(B) 有人值班的变电站, 宜装设能重复动作、延时自动解除的就地事故信号装置

(C) 无人值班的变电站, 应装设满足远方运行要求的远动装置

(D) 无人值班变电站的应能远方及就地控制所有的断路器、电动负荷开关

答案:【A】 解答过程：依据《35 110 kV 变电站设计规范》GB 50059-2011。

第3.10.5 条, 断路器的控制回路, 应有监视信号, A 错; 第 3.10 .2 条, 无人值班变电 站的应能远方及就地控制所有的断路器、电动负荷开关, $\mathrm{D}$ 对; 第 3.10 .4 条, 有人值班的 变电站, 宜装设能重复动作、延时自动解除的就地事故信号装置。无人值班的变电站, 应装 设满足远方运行要求的远动装置，B、C 对。

例题 9-74: 常规中央信号装置下列哪一项不属于其功能? (发输电 2008 年考题)

(A) 断路器跳闸时, 能瞬间发出音响信号及相应的灯光信号

(B) 发生故障时, 能瞬间发出预告音, 并以光字牌显示故障性质

(C) 能手动或自动复归音响, 而保留光字牌信号

(D) 在事故音响信号试验时, 应停事故电钟

答案:【D】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 685 页 (第三版第 447 页)。

8.2.2 节中, 在事故音响信号试验时, 不应停事故电钟, D 错。

例题 9-75: 相电流不平衡的电力装置回路应装设三只电流表分别检测三相电流的条件 是哪一项?

（A）三相负荷不平衡率大于 $5 \%$ 的 $1200 \mathrm{~V}$ 及以上的电力用户线路

(B) 三相负荷不平衡率大于 $10 \%$ 的 $1200 \mathrm{~V}$ 及以上的电力用户线路

(C) 三相负荷不平衡率大于 $15 \%$ 的 $1200 \mathrm{~V}$ 及以上的电力用户线路

(D) 三相负荷不平衡率大于 $20 \%$ 的 $1200 \mathrm{~V}$ 及以上的电力用户线路

答案:【B】

解答过程: 依据《电力装置的测量仪表装置设计规范》 GB/T 50063-2008。

第 3.2.2 条中, 三相负荷不平衡率大于 $10 \%$ 的 $1200 \mathrm{~V}$ 及以上的电力用户线路, 三相负 荷不平衡率大于 $15 \%$ 的 $1200 \mathrm{~V}$ 以下的供电线路，应测量三相交流电流，B 对。

例题 9-76: 某 10/0.4 kV 企业变电所的 $10 \mathrm{kV}$ 侧使用手车式成套高压开关柜，进线断 路器使用 VS1-12 型真空断路器, 其控制信号回路如图 9-14 所示, 图中点划框框内部分为 VSl-12 断路器手车内部回路, 图中 $\mathrm{S}_{8} 、 \mathrm{~S}_{9}$ 为限位行程开关, $\mathrm{SFA}_{1} 、 \mathrm{SFA}_{2}$ 为操作开关, $\mathrm{SFB}_{1} 、 \mathrm{SFB}_{2} 、 \mathrm{SFB}_{3}$ 为操作按钮, $\mathrm{QF}_{1} 、 \mathrm{QF}_{2}$ 为直流空气断路器。请分析 VSl-12 断路器手车 内部回路错误有几处。
(A) 1 处
(B) 2 处
(C) 3 处
(D) 4 处

答案:【B】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 690 页图 8.2-4。

VSl-12 型真空断路器操动机构的控制、信号回路如图 9-14 所示, 当一个持久的合闸命 令存在时, 合闸整流桥输出经 $\mathrm{K}_{0}$ 的动断触点、 $\mathrm{S}_{1}$ 动合触点、 $\mathrm{QA}$ 动断触点、 $\mathrm{S}_{2}$ 动合触点、 $\mathrm{Y}_{3}$ 接通。当断路器合闸后, 并联在合闸回路中的 $\mathrm{QA}$ 动合触点闭合, 启动 $\mathrm{K}_{0}$ 线圈, $\mathrm{K}_{0}$ 的动 断触点断开, 动合触点闭合, 断开合闸回路。若此时出现故障, 继电保护动作, 由于合闸回 路已经断开, 断路器无法合闸, 从而防止了断路器的跳跃。

## 第 10 章 直流电源系统与交流操作电源

## 【知识点导图】

## 1 直流电源系统设计与蓄电池布置

## 【知识点说明】

1) 《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 对该部分内容做出了修 订，增加了对直流网络接线形式和直流分电柜接线方式的要求; 增加了蓄电池室布置安全性 的要求; 增加了对直流电源系统网络规模和供电范围的限制等。
2) 《电力工程直流系统设计手册》第二版和《蓄电池选用与安装 14D202-1》依旧使用 DL/T 5044-2004 版内容，请读者查看参考书目时注意。

## 依据书目:

《电力工程直流电源系统设计技术规程》 DL $/ \mathrm{T}$ 5044-2014

## 参考书目:

《电力工程直流系统设计手册》第二版

《蓄电池选用与安装 14D202-1》

例题 10-1 10-3: 某工程重要的 $110 \mathrm{kV}$ 变电站, 其直流系统标称电压为 $220 \mathrm{~V}$, 直流控 制和动力负荷合并供电，选用阀控式铅酸蓄电池 (贫液吸附式)，请回答以下问题。

10-1：该变电所的蓄电池室内布置了 4 排蓄电池。其中 2 排靠墙布置, 另 2 排合拢布置 在中间, 蓄电池室布置图如图 10-2 所示, 长度单位为 $\mathrm{mm}_{\circ}$ 这个蓄电池室的 $\mathrm{ABC}$ 处的通道 宽度为下列哪一项?

(A) $800 \mathrm{~mm}, 800 \mathrm{~mm}, 1000 \mathrm{~mm}$

(C) $1000 \mathrm{~mm}, 1000 \mathrm{~mm}, 1000 \mathrm{~mm}$ 答案:【C】

解答过程: 依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014。

第 7.1 .7 条蓄电池室内应设有运行和检修通道。通道一侧装设蓄电池时, 通道宽度不 应小于 $800 \mathrm{~mm}$; 两侧均装设蓄电池时，通道宽度不应小于 $1000 \mathrm{~mm}$ 。

10-2: 若直流蓄电池容量为 $800 \mathrm{~A} \cdot \mathrm{h}$, 下列蓄电池布置方式中哪一种是不合适的?
(A) 蓄电池室内台上
(B) 蓄电池室内钢架上倾斜式安装
(C) 直流电源成套装置柜内立式安装
(D) 蓄电池室内钢架上卧式安装

答案:【C】

解答过程: 依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 第 6. 10.2 条和第 7.2.2 条。直流电源成套装置阀控式密封铅酸蓄电池组容量应为 $300 \mathrm{~A} \cdot \mathrm{h}$ 以下。

10-3: 若该变电站装设两组 $220 \mathrm{~V}$ 蓄电池组时, 其接线方式应为下列哪项? (A) 蓄电池采用单母线接线, 两段母线之间应设联络电器。正常运行时, 两段母线应 分别独立运行

(B) 蓄电池采用单母线分段接线, 两段母线互联

(C) 蓄电池采用单母线接线, 正常运行时, 两单母线互联

(D) 蓄电池采用单母线分段接线, 两段母线之间不互联

答案:【A】

解答过程: 依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 第 3.5.21 条。

## 2 直流负荷统计与蓄电池选择

## 【知识点说明】

1) 《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 对该部分内容做出了 修订, 调整部分直流负荷交流电源事故停电时间和负荷系数; 对蓄电池容量计算方法以 及附录、表格进行修改; 调整对各类电力工程蓄电池组数设置等内容。其中最重要的是 蓄电池容量选择计算方法的变更, 将 “电压控制法” 改为 “简化计算法”, 保留了原 “阶 梯负荷法” 计算方法。“简化计算法” 和 “阶梯负荷法” 的差别在于：前者是以容量换 算, 并用初期 (1 min) 冲击负荷电流计算出实际最低母线电压值和校验计算容量; 后者 是用电流换算, 事先设定母线电压值, 不再进行校验计算, 因最终选择的蓄电池容量总 是大于计算值, 所以, 实际最低母线电压值只高不低, 二者使用的系数可以互换, 本质 相同。直流负荷统计与蓄电池选择流程图详见图 10-3, 本图根据 DL/T 5044-2014 绘制, 可辅助考生对该内容的理解。
2) 《电力工程直流系统设计手册》第二版关于各个直流负荷性质与计算要求写得更清 晰明确, “阶梯负荷法” 相关例题计算过程完整丰富。但是 DL/T 5044-2014 直流负荷的事 故放电时间和负荷系数有新规定，如果两者冲突一定按照 DL/T 5044-2014 规定执行。

3) 《工业与民用供配电设计手册》第四版对经常负荷中信号灯和位置指示器, 控制、 保护、监控系统的计算给出了详细计算方法; 各型断路器操动机构给出了技术数据表; 蓄电 池容量选择的计算只给出了 “阶梯负荷法” (也称电流换算法)，对 DL/T 5044-2014 “简化 计算法” 没有摘录; 事故照明延续了第三版的内容, 但在 DL/T 5044-2014 已经更改为直 流应急照明。

## 依据书目:

《电力工程直流电源系统设计技术规程》 DL/T 5044-2014

《工业与民用供配电设计手册》第四版

## 参考书目:

《电力工程直流系统设计手册》第二版

例题 10-4 10-8: 某城区 $110 / 10.5 \mathrm{kV}$ 无人值班变电站, 全站设直流电源系统一套, 直 流系统电压采用 $110 \mathrm{~V}$, 蓄电池拟选用阀控式密封铅酸蓄电池组。变电站直流负荷装置容量 详见表 10-1, 请解答下列问题。

| 序号 | 负荷名称 | $\begin{array}{c}\text { 装置容量 } \\ \text { /W }\end{array}$ | $\begin{array}{l}\text { 负荷 } \\ \text { 系数 }\end{array}$ | $\begin{array}{l}\text { 计算 } \\ \text { 电流 } \\ I_{\mathrm{j}} / \mathrm{A}\end{array}$ | $\begin{array}{l}\text { 经常负荷 } \\ \text { 电流 } I_{\mathrm{jc}} / \mathrm{A}\end{array}$ | 事故放电时间及对应放电电流/ A |  |  |  |  |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
|  |  |  |  |  |  |  | 事故持续时间/min |  |  | $\frac{\text { 随机 }}{5 \mathrm{~s}}$ |
|  |  |  |  |  |  |  | $1 \sim 30$ | $30 \sim 60$ | $60 \sim 120$ |  |
| 1 | $\begin{array}{l}\text { 继电保护、 } \\ \text { 信号测量负荷 }\end{array}$ | 1300 |  |  |  |  |  |  |  |  |
| 2 | 监控系统负荷 | 2000 |  |  |  |  |  |  |  |  |
| 3 | 高压断路器跳闸 | 6600 |  |  |  |  |  |  |  |  |
| 4 | 高压断路器自投 | 600 |  |  |  |  |  |  |  |  |
| 5 | $\begin{array}{c}\text { 恢复供电高压 } \\ \text { 断路器合闸 }\end{array}$ | 4200 |  |  |  |  |  |  |  |  |
| 6 | 交流不间断电源 | 3000 |  |  |  |  |  |  |  |  |
| 7 | $\mathrm{DC}-\mathrm{DC}$ 变换装置 | 3000 |  |  |  |  |  |  |  |  |
| 8 | 直流应急昭明 | 1000 |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |

10-4: 该变电站在事故全停电的情况下，与之相应持续放电时间的直流应急照明的事故 放电容量是下列哪一项数值?
(A) $18.2 \mathrm{~A} \cdot \mathrm{h}$
(B) $11.5 \mathrm{~A} \cdot \mathrm{h}$
(C) $12.5 \mathrm{~A} \cdot \mathrm{h}$
(D) $16.5 \mathrm{~A} \cdot \mathrm{h}$

答案:【A】

解答过程: 依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 表 4.2.5 和 表 4. 2.6。

无人值班变电所事故停电时间为 $2 \mathrm{~h}$, 查表 4.2 .5 直流应急照明为 $2 \mathrm{~h}$, 查表 4.2.6 直流 应急照明负荷系数为 1 , 因此放电容量为

$$
I_{\mathrm{j}}=k \frac{S}{U_{\mathrm{n}}}=1 \times \frac{1000}{110} \mathrm{~A}=9.09 \mathrm{~A}, \quad C=9.09 \times 2 \mathrm{~A} \cdot \mathrm{h}=18.18 \mathrm{~A} \cdot \mathrm{h}
$$

## 【知识点解析】

DL/T 5044-2014 条文说明第 4.2.2 条: 无人值班变电站, 考虑电气主接线和配电装置 规模庞大、操作相对复杂以及维修人员前往变电站的路途时间等因素, 事故停电时间按 $2 \mathrm{~h}$ 计算。直流应急照明即 2004 版的事故照明, 2014 版无人值班变电站直流应急照明负荷持续 时间更改为 $2 \mathrm{~h}$ 。

10-5: 该变电站的直流操作系统经常负荷电流 $I_{\mathrm{jc}}$ 是下列哪一项数值?
(A) $I_{\mathrm{jc}}=68.91 \mathrm{~A}$
(B) $I_{\mathrm{jc}}=38.18 \mathrm{~A}$
(C) $I_{\mathrm{jc}}=43.46 \mathrm{~A}$
(D) $I_{\mathrm{jc}}=36.37 \mathrm{~A}$

答案:【C】

解答过程: 依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 表 4.2.5 和 表 4.2.6、附录 C 第 C. 2. 1 条。详见直流负荷统计表 10-2。

| 序号 | 负荷名称 | $\begin{array}{c}\text { 装置容量 } \\ \text { /W }\end{array}$ | $\begin{array}{l}\text { 负荷 } \\ \text { 系数 }\end{array}$ | $\begin{array}{l}\text { 计算 } \\ \text { 电流 } \\ I_{\mathrm{j}} / \mathrm{A}\end{array}$ | $\begin{array}{l}\text { 经常负荷 } \\ \text { 电流 } I_{\mathrm{jc}} / \mathrm{A}\end{array}$ | 事故放电时间及对应放电电流/A |  |  |  |  |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
|  |  |  |  |  |  | $\frac{\text { 初期 }}{1 \mathrm{~min}}$ | 事故持续时间/min |  |  | $\frac{\text { 随机 }}{5 \mathrm{~s}}$ |
|  |  |  |  |  |  |  | $1 \sim 30$ | $30 \sim 60$ | $60 \sim 120$ |  |
| 1 | $\begin{array}{c}\text { 继电保护、 } \\ \text { 信号测量负荷 }\end{array}$ | 1300 | 0.6 | 7.09 | 7.09 | 7. 09 | 7.09 | 7.09 | 7. 09 |  |
| 2 | 监控系统负荷 | 2000 | 0.8 | 14. 55 | 14. 55 | 14.55 | 14. 55 | 14.55 | 14. 55 |  |
| 3 | 高压断路器跳闸 | 6600 | 0.6 | 36 |  | 36 |  |  |  |  |
| 4 | 高压断路器自投 | 600 | 1 | 5.45 |  | 5.45 |  |  |  |  |
| 5 | $\begin{array}{c}\text { 恢复供电高压 } \\ \text { 断路器合闸 }\end{array}$ | 4200 | 1 | 38. 18 |  |  |  |  |  | 38.18 |
| 6 | 交流不间断电源 | 3000 | 0.6 | 16. 36 |  | 16.36 | 16. 36 | 16.36 | 16.36 |  |
| 7 | DC-DC 变换装置 | 3000 | 0.8 | 21.82 | 21.82 | 21.82 | 21.82 | 21.82 | 21.82 |  |
| 8 | 直流应急照明 | 1000 | 1 | 9.09 |  | 9. 09 | 9.09 | 9.09 | 9.09 |  |
| 合计 |  |  |  |  | 43.46 | 110.36 | 68.91 | 68.91 | 68.91 | 38.18 |

## 【知识点解析】

经常负荷是指在直流电源系统正常和事故工况下均应可靠供电的负荷，其主要包括长明 灯、连续运行的直流电动机、逆变器、电气控制、保护装置、DC-DC 变换装置、热工控制 负荷等。

计算电流 $=$ 直流负荷计算容量 $/$ 标称电压 $=$ 装置容量 $\times$ 负荷系数 $/$ 标称电压 $(A)$

10-6: 该变电站在事故全停电的情况下事故持续放电时间为 $1 \mathrm{~min}$ 时的事故放电电流是 下列哪一项数值?
(A) $43.46 \mathrm{~A}$
(B) $110.36 \mathrm{~A}$
(C) $38.18 \mathrm{~A}$
(D) $68.91 \mathrm{~A}$

答案:【B】

解答过程: 依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 表 4.2.5 和 表 4.2.6、附录 C 第 C. 2.1 条。详见直流负荷统计表 10-2。

## 【知识点解析】

事故初期（1 min）的冲击负荷应按如下原则统计：

1) 备用电源断路器应按备用电源实际自投断路器台数统计。断路器自投是指厂 (所) 备用电源自动投入装置动作的断路器合闸, 实际动作的断路器, 其台数与实际变电所站用电 接线运行方式有关, 一般为 2 台, 最多为 3 台。
2) 低电压、母线保护、低频减载等跳闸回路应按实际数量统计。
3) 电气及热工的控制、信号和保护回路等应按实际负荷统计。
4) 事故初期（1 min）中需要起动的直流电动机按照起动电流统计。

10-7: 该变电站在事故全停电的情况下, 事故持续放电时间为 $60 \sim 120 \mathrm{~min}$ 时的事故放 电电流是下列哪一项数值?
(A) $36.37 \mathrm{~A}$
(B) $68.91 \mathrm{~A}$
(C) $110.36 \mathrm{~A}$
(D) $38.18 \mathrm{~A}$

答案:【B】

解答过程：依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 表 4.2.5 和 表 4.2.6、附录 C 第 C. 2.1 条。详见直流负荷统计表 10-2。

## 【知识点解析】

事故持续放电时间对应的事故放电电流/A 电流值是该事故持续放电时间时各种负 荷事故放电电流的合计，也是事故放电 电流放电曲线基础数据，本题的事故放 电电流放电曲线如图 10-4 所示。

10-8：该变电站在事故全停电的情 况下与之对应事故持续放电时间的全部 负荷放电容量是下列哪一项数值?
(A) $180.2 \mathrm{~A} \cdot \mathrm{h}$
(B) $121.5 \mathrm{~A} \cdot \mathrm{h}$
(C) $137.82 \mathrm{~A} \cdot \mathrm{h}$
(D) $166.5 \mathrm{~A} \cdot \mathrm{h}$

答案:【C】

解答过程: 依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 表 4.2.5 和 表 4.2.6、附录 C 第 C. 2.1 条。详见直流负荷统计表 10-2。

无人值班变电所事故停电时间为 $2 \mathrm{~h}, 1 \sim 120 \mathrm{~min}$ 事故放电电流一直为 $68.91 \mathrm{~A}$, 因此放 电容量为

$$
C_{\Sigma}=68.91 \times 2 \mathrm{~A} \cdot \mathrm{h}=137.82 \mathrm{~A} \cdot \mathrm{h}
$$

## 【知识点解析】

当事故负荷在放电期间变化时，一般多为 阶梯形负荷曲线，当不是阶梯形时，也可近似 地用阶梯形代替。对于阶梯形负荷, 可采用分 段计算法计算。

对图 10-5 所示的阶梯负荷图，有 $n$ 个时段 $m_{1} 、 m_{2} 、 \cdots 、 m_{i} 、 \cdots 、 m_{n}$, 划分为 $n$ 个计算分 段 $t_{1} 、 t_{2} 、 \cdots 、 t_{a} 、 \cdots 、 t_{n}$ 。

任意一个时段 $m_{i}$ 的放电容量为

$$
C_{m i}=I_{i} T_{m i}
$$

从放电开始，到包含时段 $m_{i}$ 的任意分段 $t_{a}$ 结束，总的负荷容量为

$$
C_{\mathrm{s} a}=\left.\sum_{i=1}^{a} C_{m i}\right|_{a=1,2, \cdots, n}
$$

在计算分段 $t_{a}$ 内, 所需要的蓄电池容量计算值为

$$
C_{\mathrm{c} a}=\left.\frac{K_{\mathrm{rel}} C_{\mathrm{s} a}}{K_{\mathrm{cc} a}}\right|_{a=1,2, \cdots, n}
$$

其中容量系数 $K_{\mathrm{cc} a}$ 按计算分段的时间 $t_{a}$ 决定。

例题 10-9：某无人值守 $110 \mathrm{kV}$ 变电站，直流系统标称电压为 $220 \mathrm{~V}$, 采用直流控制与动 力负荷合并供电。蓄电池采用阀控式密封铅酸蓄电池 (贫液), 容量为 $300 \mathrm{~A} \cdot \mathrm{h}$, 单体 $2 \mathrm{~V}$ 。 该系统直流负荷统计如下: 控制与保护装置容量 $2 \mathrm{~kW}$, 断路器跳闸装置容量 $0.5 \mathrm{~kW}$, 恢复 供电重合闸装置容量 $0.8 \mathrm{~kW}$, 直流应急照明装置容量 $2 \mathrm{~kW}$, 交流不间断电源（UPS）装置 容量 $1 \mathrm{~kW}$ 。采用简化计算法计算蓄电池 $10 \mathrm{~h}$ 放电率容量时, 其计算容量值最接近下列哪项 数值? (放电终止电压取 $1.85 \mathrm{~V}$ ) (供配电 2017 年考题)
(A) $70 \mathrm{~A} \cdot \mathrm{h}$
(B) $73 \mathrm{~A} \cdot \mathrm{h}$
(C) $85 \mathrm{~A} \cdot \mathrm{h}$
(D) $88 \mathrm{~A} \cdot \mathrm{h}$

答案:【B】

解答过程: 依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 附录 $\mathrm{C}$ 。

第 4. 2.1 条, 变电站蓄电池直流负荷统计见表 10-3。

表 10-3 直流负荷表

| 序号 | 负荷名称 | $\begin{array}{l}\text { 装置容 } \\ \text { 量/W }\end{array}$ | $\begin{array}{l}\text { 负荷 } \\ \text { 系数 }\end{array}$ | $\begin{array}{l}\text { 计算电 } \\ \text { 流 } I_{\mathrm{j}} / \mathrm{A}\end{array}$ | $\begin{array}{c}\text { 经常负 } \\ \text { 荷电流 } \\ I_{\mathrm{jc}} / \mathrm{A}\end{array}$ | 事故放电时间及对应放电电流/ A |  |  |  |  |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
|  |  |  |  |  |  | $\frac{\text { 初期 }}{11 \mathrm{~min}}$ | 事故持续时间/min |  |  | $\begin{array}{c}\text { 随机 } \\ 5 \mathrm{~s}\end{array}$ |
|  |  |  |  |  |  |  | $1 \sim 30$ | $30 \sim 60$ | $60 \sim 120$ |  |
| 1 | 控制与保护负荷 | 2000 | 0.6 | 5.45 | 5. 45 | 5.45 | 5.45 | 5.45 | 5.45 |  |
| 2 | 高压断路器跳闸 | 500 | 0.6 | 1.36 |  | 1.36 |  |  |  |  |
| 3 | $\begin{array}{l}\text { 恢复供电高压断路 } \\ \text { 器合闸 }\end{array}$ | 800 | 1 | 3. 64 |  |  |  |  |  | 3. 64 |
| 4 | 交流不间断电源 | 1000 | 0.6 | 2.73 |  | 2.73 | 2.73 | 2.73 | 2.73 |  |
| 5 | 直流应急照明 | 2000 | 1 | 9. 09 |  | 9.09 | 9. 09 | 9.09 | 9. 09 |  |
| 合计 |  |  |  |  | 5. 45 | 18.36 | 17. 27 | 17. 27 | 17. 27 | 3. 64 |

简化计算法计算蓄电池 $10 \mathrm{~h}$ 放电率容量:

1) 查表事故放电初期 $(1 \mathrm{~min})$ 冲击放电电流 $I_{\mathrm{cho}}=18.36 \mathrm{~A}$ ，容量换算系数 $K_{\mathrm{cho}}=1.24$ 。

$$
C_{\text {cho }}=K_{\mathrm{k}} \frac{I_{\text {cho }}}{K_{\text {cho }}}=1.4 \times \frac{18.36}{1.24} \mathrm{~A} \cdot \mathrm{h}=20.73 \mathrm{~A} \cdot \mathrm{h}
$$

2) 按第一阶段计算容量: 放电电流 $I_{1}=17.27 \mathrm{~A}$; 查表 C. $3-3, t=30 \mathrm{~min}$ 容量换算系数 $K_{\mathrm{cl}}=0.78$ 。

$$
C_{\mathrm{cl}}=K_{\mathrm{k}} \frac{I_{1}}{K_{\mathrm{c}}}=1.4 \times \frac{17.27}{0.78} \mathrm{~A} \cdot \mathrm{h}=31 \mathrm{~A} \cdot \mathrm{h}
$$

3) 按第二阶段计算容量: 放电电流 $I_{2}=17.27 \mathrm{~A}$; 查表 C. $3-3, t=60 \mathrm{~min}$ 容量换算系数 $K_{\mathrm{c} 1}=0.54 、 t=30 \mathrm{~min}$ 容量换算系数 $K_{\mathrm{c} 2}=0.78$ 。

$$
C_{\mathrm{c} 2}=K_{\mathrm{k}}\left(\frac{I_{1}}{K_{\mathrm{c} 1}}+\frac{I_{2}-I_{1}}{K_{\mathrm{c} 2}}\right)=1.4 \times\left(\frac{17.27}{0.54}+\frac{17.27-17.27}{0.78}\right) \mathrm{A} \cdot \mathrm{h}=44.77 \mathrm{~A} \cdot \mathrm{h}
$$

4) 按第三阶段计算容量: 放电电流 $I_{3}=17.27 \mathrm{~A}$; 查表 C. $3-3, t=120 \mathrm{~min}$ 容量换算系数 $K_{\mathrm{c} 1}=0.334 、 t=90 \mathrm{~min}$ 容量换算系数 $K_{\mathrm{c} 2}=0.428 、 t=60 \mathrm{~min}$ 容量换算系数 $K_{\mathrm{c} 3}=0.54$ 。

$$
C_{\mathrm{c} 3}=K_{\mathrm{k}}\left(\frac{I_{1}}{K_{\mathrm{c} 1}}+\frac{I_{2}-I_{1}}{K_{\mathrm{c} 2}}+\frac{I_{3}-I_{2}}{K_{\mathrm{c} 3}}\right)=1.4 \times\left(\frac{17.27}{0.344}+\frac{17.27-17.27}{0.428}+\frac{17.27-17.27}{0.54}\right) \mathrm{A} \cdot \mathrm{h}=70.28 \mathrm{~A} \cdot \mathrm{h}
$$

各个阶段计算容量最大值是 $70.28 \mathrm{~A} \cdot \mathrm{h}$ 。

$5)$ 随机 $(5 \mathrm{~s})$ 阶段计算容量：放电电流 $I_{1}=3.64 \mathrm{~A}$; 查表 C. $3-3, t=5 \mathrm{~s}$ 容量换算系数 $K_{\text {cr }}=1.34$ 。

$$
\begin{gathered}
C_{\mathrm{r}}=\frac{I_{\mathrm{r}}}{K_{\mathrm{cr}}}=\frac{38.18}{1.34} \mathrm{~A} \cdot \mathrm{h}=2.72 \mathrm{~A} \cdot \mathrm{h} \\
C_{\mathrm{r}}+C_{\mathrm{cmax}}=(2.72+70.28) \mathrm{A} \cdot \mathrm{h}=73 \mathrm{~A} \cdot \mathrm{h}>C_{\text {cho }}=20.73 \mathrm{~A} \cdot \mathrm{h}
\end{gathered}
$$

所以蓄电池的选择容量是 $73 \mathrm{~A} \cdot \mathrm{h}$, 选 $\mathrm{B}$ 。

## 【知识点解析】

（1）直流负荷统计（见表 10-4）

| 序号 | 负荷名称 | $\begin{array}{c}\text { 装置容量 } \\ \text { / kW }\end{array}$ | $\begin{array}{l}\text { 负荷 } \\ \text { 系数 }\end{array}$ | $\begin{array}{l}\text { 计算 } \\ \text { 电流 } \\ / \mathrm{A}\end{array}$ | $\begin{array}{c}\text { 经常负荷 } \\ \text { 电流/ } A\end{array}$ | 事故放电时间及放电电流/A |  |  |  |  |  |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
|  |  |  |  |  |  | $\frac{\text { 初期 }}{1 \mathrm{~min}}$ | 持续 $/ \min$ |  |  |  | $\frac{\text { 随机 }}{5 \mathrm{~s}}$ |
|  |  |  |  |  |  |  | $1 \sim 30$ | $30 \sim 60$ | $60 \sim 120$ | $120 \sim 180$ |  |
|  |  |  |  |  | $I_{\mathrm{jc}}$ | $I_{\text {cho }}$ | $I_{1}$ | $I_{2}$ | $I_{3}$ | $I_{4}$ | $I_{\mathrm{r}}$ |
| 1 |  |  |  |  |  |  |  |  |  |  |  |
| 2 |  |  |  |  |  |  |  |  |  |  |  |
| $\cdots$ |  |  |  |  |  |  |  |  |  |  |  |
|  | 合计 |  |  |  |  |  |  |  |  |  |  |

表 10-4 直流负荷统计表 (用于简化计算法)

(2) 容量换算系数

容量换算系数: 计算容量时, 根据不同蓄电池形式、终止电压和放电时间, 可在 DL/ T 5044-2014 附录 C.表 C. 3-1 表 C. 3-9 中查找容量换算系数，容量换算系数可按下式 计算:

$$
K_{\mathrm{c}}=I_{\mathrm{t}} / C_{10}
$$

式中, $K_{\mathrm{c}}$ 为容量换算系数 $(1 / \mathrm{h}) ; I_{\mathrm{t}}$ 为事故放电时间 $t$ 小时的放电电流 $(\mathrm{A}) ; C_{10}$ 为蓄电池 $10 \mathrm{~h}$ 放电率标称容量 $(\mathrm{A} \cdot \mathrm{h})$ 。

简化法只有 $1 \mathrm{~min} 、 0.5 \mathrm{~h} 、 1.0 \mathrm{~h} 、 2.0 \mathrm{~h}$ 等整数计算时间; 阶梯计算法会有 $29 \mathrm{~min}$ 和 59 min 等非整数的计算时间。

(3) 蓄电池容量简化计算法

1) 满足事故放电初期（1 min）冲击放电电流容量要求, 初期（1 min）冲击蓄电池 $10 \mathrm{~h}$ (或 $5 \mathrm{~h}$ ) 放电率计算容量应按下式计算:

$$
C_{\text {cho }}=K_{\mathrm{k}} \frac{I_{\text {cho }}}{K_{\text {cho }}}
$$

2) 满足事故全停电状态下持续放电容量要求, 不包括初期 $1 \mathrm{~min}$ 冲击放电电流, 各个 阶段计算容量应按下列公式计算:

第一阶段计算容量

第二阶段计算容量

$$
C_{\mathrm{c} 1}=K_{\mathrm{k}} \frac{I_{1}}{K_{\mathrm{c} 1}}
$$

第三阶段计算容量

$$
C_{\mathrm{c} 2} \geqslant K_{\mathrm{k}}\left[\frac{1}{K_{\mathrm{c} 1}} I_{1}+\frac{1}{K_{\mathrm{c} 2}}\left(I_{2}-I_{1}\right)\right]
$$

第 $n$ 阶段计算容量

$$
C_{\mathrm{c} 3} \geqslant K_{\mathrm{k}}\left[\frac{1}{K_{\mathrm{c} 1}} I_{1}+\frac{1}{K_{\mathrm{c} 2}}\left(I_{2}-I_{1}\right)+\frac{1}{K_{\mathrm{c} 3}}\left(I_{3}-I_{2}\right)\right]
$$

随机负荷计算容量

$$
C_{\mathrm{cn}} \geqslant K_{\mathrm{k}}\left[\frac{1}{K_{\mathrm{c} 1}} I_{1}+\frac{1}{K_{\mathrm{c} 2}}\left(I_{2}-I_{1}\right)+\cdots+\frac{1}{K_{\mathrm{cn}}}\left(I_{n}-I_{n-1}\right)\right]
$$

$$
C_{\mathrm{r}}=\frac{I_{\mathrm{r}}}{K_{\text {cr }}}
$$

将 $C_{\mathrm{r}}$ 叠加在 $C_{\mathrm{c} 1} \sim C_{\mathrm{cn}}$ 中最大的阶段上, 然后与 $C_{\mathrm{cho}}$ 比较, 取较大值, 即为蓄电池的计算 容量。

式中, $C_{\text {cho }}$ 为初期 $(1 \mathrm{~min})$ 冲击蓄电池 $10 \mathrm{~h}($ 或 $5 \mathrm{~h})$ 放电率计算容量 $(\mathrm{A} \cdot \mathrm{h}) ; K_{\mathrm{k}}$ 为 可靠系数, 取 $1.40 ; I_{\mathrm{cho}}$ 为初期 $(1 \mathrm{~min})$ 冲击放电电流 $(\mathrm{A}) ; K_{\mathrm{cho}}$ 为初期 $(1 \mathrm{~min})$ 冲击负荷 的容量换算系数 $(1 / \mathrm{h}) ; C_{\mathrm{cl}} \sim C_{\mathrm{c} n}$ 为蓄电池 $10 \mathrm{~h}$ (或 $5 \mathrm{~h}$ ) 放电率各阶段的计算容量 $(\mathrm{A} \cdot$ h)； $I_{1} \sim I_{n}$ 为各阶段的负荷电流 $(\mathrm{A}) ; K_{\mathrm{c} 1}$ 为各计算阶段中全部放电时间的容量换算系数 $(1 / \mathrm{h}) ; K_{\mathrm{c} 2}$ 为各计算阶段中除第 1 阶段时间外放电时间的容量换算系数 $(1 / \mathrm{h}) ; K_{\mathrm{c} 3}$ 为各计 算阶段中除第 $1 、 2$ 阶段时间外放电时间的容量换算系数 $(1 / \mathrm{h}) ; K_{\mathrm{cn}}$ 为各计算阶段中最后 1 个阶段放电时间的容量换算系数 $(1 / \mathrm{h}) ; C_{\mathrm{r}}$ 为随机负荷计算容量 $(\mathrm{A} \cdot \mathrm{h}) ; I_{\mathrm{r}}$ 为随机负荷电 流 $(\mathrm{A}) ; K_{\mathrm{cr}}$ 为随机 $(5 \mathrm{~s})$ 冲击负荷的容量换算系数 $(1 / \mathrm{h})$ 。

（4）简化法各阶段计算时间与容量换算系数设定

| 事故电 流 | 事故电流变化 | 事故时间阶段/min | 事故分段时间/min | 容量换算系数 |
| :---: | :---: | :---: | :---: | :---: |
| 第一阶段 |  |  |  |  |
| $I_{1}$ | $I_{1}-0$ | $M_{1}=30$ | $t_{11}=M_{1}=30$ | $K_{\mathrm{c} 1}$ |
| 第二阶段 |  |  |  |  |
| $I_{1}$ | $I_{1}-0$ | $M_{1}=30$ | $t_{21}=M_{1}+M_{2}=60$ | $K_{\mathrm{c} 1}$ |
| $I_{2}$ | $I_{2}-I_{1}$ | $M_{2}=30$ | $t_{22}=M_{2}=30$ | $K_{\mathrm{c} 2}$ |
| 第二阶段 |  |  |  |  |
| $I_{1}$ | $I_{1}-0$ | $M_{1}=30$ | $t_{31}=M_{1}+M_{2}+M_{3}=120$ | $K_{\mathrm{c} 1}$ |
| $I_{2}$ | $I_{2}-I_{1}$ | $M_{2}=30$ | $t_{32}=M_{2}+M_{3}=90$ | $K_{\mathrm{c} 2}$ |
| $I_{3}$ | $I_{3}-I_{2}$ | $M_{3}=60$ | $t_{33}=M_{3}=60$ | $K_{\mathrm{c} 3}$ |
| 随机阶段 |  |  |  |  |
| $I_{\mathrm{r}}$ | $I_{\mathrm{r}}$ | $M_{\mathrm{r}}=5 \mathrm{~s}$ | $t_{\mathrm{r}}=M_{\mathrm{r}}=5 \mathrm{~s}$ | $K_{\mathrm{cr}}$ |

以无人值守变电站为例说明简化法各阶段计算时间与容量换算系数之间关系，见表 10-5 和图 10-6。

表 10-5 无人值守变电站简化法各阶段计算时间与容量换算系数设定表

例题 10-10: 某 $220 \mathrm{kV}$ 无人值守变电站, 直流系统标称电压为 $220 \mathrm{~V}$, 直流控制与动力 负荷合并供电, 直流系统设 2 组蓄电池, 蓄电池选用阀控式密封铅酸蓄电池（贫液, 单体 $2 \mathrm{~V}$ ), 不设端电池。已知直流负荷统计见表 10-6。若蓄电池所谓放电终止电压为 $1.87 \mathrm{~V}$, 采用简化计算法, 按事故放电初期 (1 min) 冲击条件选择, 其蓄电池 $10 \mathrm{~h}$ 放电率计算容量 应为下列哪项数值? (计算结果保留两位小数) (发输电 2017 年考题)

表 10-6 直流负荷统计表

| 负 荷 名 称 | 负荷容量 $/ \mathrm{kW}$ |
| :---: | :---: |
| 智能装置、智能组件装置容量 | 3 |
| 控制保护装置容量 | 3 |
| 高压断路器跳闸 | 13.2 ( 仅在事故放电初期计及) |
| 交流不间断电源装置容量 | $2 \times 10$ ( 负荷平均分配在 2 组蓄电池上) |
| 直流应急照明装置容量 | 2 |

(A) $108.51 \mathrm{Ah}$
(B) $136.21 \mathrm{Ah}$
(C) $168.26 \mathrm{Ah}$
(D) $22.19 \mathrm{Ah}$

答案:【A】

解答过程：依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014。

第 4. 2.1 条, 变电站一组蓄电池直流负荷统计见表 10-7。

表 10-7 蓄电池直流负荷统计表

| 负荷名称 | $\begin{array}{l}\text { 装置容 } \\ \text { 量/kW }\end{array}$ | $\begin{array}{l}\text { 负荷 } \\ \text { 系数 }\end{array}$ | $\begin{array}{l}\text { 计算 } \\ \text { 电流 } \\ I_{\mathrm{j}} / \mathrm{A}\end{array}$ | $\begin{array}{c}\text { 经常负 } \\ \text { 荷电流 } \\ I_{\mathrm{jc}} / \mathrm{A}\end{array}$ | 事故放电时间及对应放电电流/A |  |  |  |  |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
|  |  |  |  |  | $\frac{\text { 初期 }}{1 \text { min }}$ | 事故持续时间/min |  |  | $\frac{\text { 随机 }}{5 \mathrm{~s}}$ |
|  |  |  |  |  |  | $1 \sim 30$ | $30 \sim 60$ | $60 \sim 120$ |  |
| 智能装置、智能组件装置 | 3 | 0.8 | 10.91 | 10.91 | 10.91 | 10.91 | 10.91 | 10.91 |  |
| 控制保护装置 | 3 | 0.6 | 8.18 | 8.18 | 8. 18 | 8.18 | 8.18 | 8. 18 |  |
| 高压断路器跳闸 | 13.2 | 0.6 | 36 |  | 36 |  |  |  |  |

| 负荷名称 | $\begin{array}{l}\text { 装置容 } \\ \text { 量/kW }\end{array}$ | $\begin{array}{l}\text { 负荷 } \\ \text { 系数 }\end{array}$ | $\begin{array}{l}\text { 计算 } \\ \text { 电流 } \\ I_{\mathrm{j}} / \mathrm{A}\end{array}$ | $\begin{array}{c}\text { 经常负 } \\ \text { 荷电流 } \\ I_{\mathrm{jc}} / \mathrm{A}\end{array}$ | 事故放电时间及对应放电电流/A |  |  |  |  |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
|  |  |  |  |  | $\frac{\text { 初期 }}{1 \mathrm{~min}}$ | 事故持续时间/min |  |  | $\frac{\text { 随机 }}{5 \mathrm{~s}}$ |
|  |  |  |  |  |  | $1 \sim 30$ | $30 \sim 60$ | $60 \sim 120$ |  |
| 交流不间断电源装置 | 10 | 0.6 | 27. 27 |  | 27.27 | 27.27 | 27.27 | 27.27 |  |
| 直流应急照明装置 | 2 | 1 | 9.09 |  | 9.09 | 9.09 | 9.09 | 9.09 |  |
| 合计 |  |  |  | 19.09 | 91.45 | 55.45 | 55.45 | 55.45 |  |

查表事故放电初期 $(1 \mathrm{~min})$ 冲击放电电流 $I_{\mathrm{cho}}=91.45$ A , 表 C. $3-3$ 容量换算系数 $K_{\text {cho }}$ $=1.18$ 。

$$
C_{\text {cho }}=K_{\mathrm{k}} \frac{I_{\text {cho }}}{K_{\text {cho }}}=1.4 \times \frac{91.45}{1.18} \mathrm{~A} \cdot \mathrm{h}=108.5 \mathrm{~A} \cdot \mathrm{h}
$$

例题 10-11 10-15: 某城区 110/10.5 kV 无人值班变电站, 全站设直流操作系统, 其直 流负荷同例题 10-5 见表 10-2, 直流系统标称电压采用 $110 \mathrm{~V}$, 蓄电池拟选用阀控式密封铅 酸蓄电池组 (贫液) 1 组, 单体 $2 \mathrm{~V}$ 放电终止电压为 $1.85 \mathrm{~V}$ 。按照阶段计算法进行蓄电池容 量计算，并回答以下问题。

10-11：阀控式密封铅酸蓄电池单体 $2 \mathrm{~V}$ 放电终止电压为 $1.85 \mathrm{~V}$, 单体浮充电电压为 $2.23 \mathrm{~V}$, 蓄电池个数是下列哪一项数值?
(A) 52 个
(B) 50 个
(C) 53 个
(D) 54 个

答案:【A】

解答过程: 依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 式 (C. 1.1-1)。 蓄电池组个数 $n=1.05 U_{\mathrm{n}} / U_{\mathrm{f}}=1.05 \times 110 / 2.23$ 个 $=51.79$ 个, 取 52 个, 此时, $U_{\mathrm{m}}=1.85 \mathrm{~V}$ $\geqslant 0.875 U_{\mathrm{n}} / n=0.875 \times 110 / 52 \mathrm{~V}=1.85 \mathrm{~V}$, 终止电压满足要求，与表 C. $1.4-1$ 对应。

10-12: 假设阀控式密封铅酸蓄电池满足事故全停电状态下持续放电容量要求，第一阶 段计算容量最大值是下列哪一项数值?
(A) $142.2 \mathrm{~A} \cdot \mathrm{h}$
(B) $115.5 \mathrm{~A} \cdot \mathrm{h}$
(C) $124.6 \mathrm{~A} \cdot \mathrm{h}$
(D) $160.5 \mathrm{~A} \cdot \mathrm{h}$

答案:【C】

解答过程: 依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 表 C. 3-3 和式 (C. 2.3-7)。

查表 10-2 事故放电初期 (1 min) 冲击放电电流 $I_{1}=110.36 \mathrm{~A}$; 容量换算系数 $K_{\mathrm{c}}=$ 1. 24 , 则

$$
C_{\mathrm{c} 1}=K_{\mathrm{k}} \frac{I_{1}}{K_{\mathrm{c}}}=1.4 \times \frac{110.36}{1.24} \mathrm{~A} \cdot \mathrm{h}=124.6 \mathrm{~A} \cdot \mathrm{h}
$$

10-13：假设阀控式密封铅酸蓄电池满足事故全停电状态下持续放电容量要求，除第一 阶段外其他各阶段计算容量最大值是下列哪一项数值?
(A) $124.6 \mathrm{~A} \cdot \mathrm{h}$
(B) $278.02 \mathrm{~A} \cdot \mathrm{h}$
(C) $281.9 \mathrm{~A} \cdot \mathrm{h}$
(D) $216.5 \mathrm{~A} \cdot \mathrm{h}$

答案:【C】

解答过程: 依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 表 C. 2. 1-1、 式 (C.2.3-8) 式 (C.2.3-11)。 各个阶段计算容量应按下式计算:

第二阶段计算容量: 事故放电初期 $(1 \mathrm{~min})$ 冲击放电电流 $I_{1}=110.36 \mathrm{~A}$, 放电电流 $I_{2}=$ $68.91 \mathrm{~A}$; 查表 C. $3-3$ 得 $t=30 \mathrm{~min}$ 容量换算系数 $K_{\mathrm{c} 1}=0.78 、 t=29 \mathrm{~min}$ 容量换算系数 $K_{\mathrm{c} 2}=$ 0.80 , 则

$$
C_{\mathrm{c} 2}=K_{\mathrm{k}}\left(\frac{I_{1}}{K_{\mathrm{c} 1}}+\frac{I_{2}-I_{1}}{K_{\mathrm{c} 2}}\right)=1.4 \times\left(\frac{110.36}{0.78}+\frac{68.91-110.36}{0.80}\right) \mathrm{A} \cdot \mathrm{h}=125.54 \mathrm{~A} \cdot \mathrm{h}
$$

第三阶段计算容量: 放电电流 $I_{3}=68.91 \mathrm{~A}$; 查表 C. $3-3$ 得 $t=60 \mathrm{~min}$ 容量换算系数 $K_{\mathrm{c} 1}=$ $0.54 、 t=59 \mathrm{~min}$ 容量换算系数 $K_{\mathrm{c} 2}=0.558 、 t=30 \mathrm{~min}$ 容量换算系数 $K_{\mathrm{c} 3}=0.78$, 则

$$
\begin{aligned}
C_{\mathrm{c} 3} & =K_{\mathrm{k}}\left(\frac{I_{1}}{K_{\mathrm{c} 1}}+\frac{I_{2}-I_{1}}{K_{\mathrm{c} 2}}+\frac{I_{3}-I_{2}}{K_{\mathrm{c} 3}}\right)=1.4 \times\left(\frac{110.36}{0.54}+\frac{68.91-110.36}{0.558}+\frac{68.91-68.91}{0.78}\right) \mathrm{A} \cdot \mathrm{h} \\
& =182.12 \mathrm{~A} \cdot \mathrm{h}
\end{aligned}
$$

第四阶段计算容量: 放电电流 $I_{4}=68.91 \mathrm{~A}$; 查表 C. $3-3$ 得 $t=120 \mathrm{~min}$ 容量换算系数 $K_{\mathrm{c} 1}=$ $0.334 、 t=119 \mathrm{~min}$ 容量换算系数 $K_{\mathrm{c} 2}=0.347 、 t=90 \mathrm{~min}$ 容量换算系数 $K_{\mathrm{c} 3}=0.428 、 t=60 \mathrm{~min}$ 容 量换算系数 $K_{\mathrm{c} 4}=0.54$, 则

$$
\begin{aligned}
C_{\mathrm{c} 4} & =K_{\mathrm{k}}\left(\frac{I_{1}}{K_{\mathrm{c} 1}}+\frac{I_{2}-I_{1}}{K_{\mathrm{c} 2}}+\frac{I_{3}-I_{2}}{K_{\mathrm{c} 3}}+\frac{I_{4}-I_{3}}{K_{\mathrm{c} 4}}\right) \\
& =1.4 \times\left(\frac{110.36}{0.344}+\frac{68.91-110.36}{0.347}+\frac{68.91-68.91}{0.428}+\frac{68.91-68.91}{0.54}\right) \mathrm{A} \cdot \mathrm{h}=281.9 \mathrm{~A} \cdot \mathrm{h}
\end{aligned}
$$

各个阶段计算容量最大值是 $281.9 \mathrm{~A} \cdot \mathrm{h}$ 。

10-14: 假设阀控式密封铅酸蓄电池满足事故全停电状态下持续放电容量要求, 随机 (5s) 负荷计算容量是下列哪一项数值?
(A) $19.5 \mathrm{~A} \cdot \mathrm{h}$
(B) $31.5 \mathrm{~A} \cdot \mathrm{h}$
(C) $42.5 \mathrm{~A} \cdot \mathrm{h}$
(D) $28.49 \mathrm{~A} \cdot \mathrm{h}$

答案:【D】

解答过程: 依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 式 (C. 2. 3-11)。

随机 $(5 \mathrm{~s})$ 阶段计算容量: 放电电流 $I_{\mathrm{r}}=38.18 \mathrm{~A} ; t=5 \mathrm{~s}$ 查表 C. $3-3$ 得容量换算系数 $K_{\mathrm{cr}}=1.34$, 则

$$
C_{\mathrm{r}}=\frac{I_{\mathrm{r}}}{K_{\text {cr }}}=\frac{38.18}{1.34} \mathrm{~A} \cdot \mathrm{h}=28.49 \mathrm{~A} \cdot \mathrm{h}
$$

10-15: 假设阀控式密封铅酸蓄电池满足事故全停电状态下持续放电容量要求, 第一阶 段计算容量是 $124.6 \mathrm{~A} \cdot \mathrm{h}$, 其他各个阶段计算容量最大值是 $281.9 \mathrm{~A} \cdot \mathrm{h}$, 随机 $(5 \mathrm{~s})$ 阶段 容量是 $28.49 \mathrm{~A} \cdot \mathrm{h}$ ，蓄电池的选择容量是下列哪一项数值?
(A) $28.49 \mathrm{~A} \cdot \mathrm{h}$
(B) $310.39 \mathrm{~A} \cdot \mathrm{h}$
(C) $306.51 \mathrm{~A} \cdot \mathrm{h}$
(D) $124.6 \mathrm{~A} \cdot \mathrm{h}$

答案:【B】

解答过程: 依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 的 C. 2.3 节。

蓄电池的选择容量: $C_{\mathrm{r}}+C_{\mathrm{cmax}}=(28.49+281.9) \mathrm{A} \cdot \mathrm{h}=310.39 \mathrm{~A} \cdot \mathrm{h}>C_{\mathrm{cl}}=124.6 \mathrm{~A} \cdot \mathrm{h}$ 所以蓄电池的选择容量是 $310.39 \mathrm{~A} \cdot \mathrm{h}$ 。

## 【知识点解析】

（1）阶段法直流负荷统计（见表 10-8）

表 10-8 直流负荷统计表 (用于阶梯计算法)

| 序号 | 负荷名称 | $\begin{array}{c}\text { 装置容量 } \\ \text { / kW }\end{array}$ | $\begin{array}{l}\text { 负荷 } \\ \text { 系数 }\end{array}$ | $\begin{array}{l}\text { 计算 } \\ \text { 电流 } \\ \text { / A }\end{array}$ | $\begin{array}{c}\text { 经常负荷 } \\ \text { 电流/A }\end{array}$ | 事故放电时间及放电电流/A |  |  |  |  |  |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
|  |  |  |  |  |  | $\frac{\text { 初期 }}{1 \text { min }}$ | 持续/ $\min$ |  |  |  | $\frac{\text { 随机 }}{5 \mathrm{~s}}$ |
|  |  |  |  |  |  |  | $1 \sim 30$ | $30 \sim 60$ | $60 \sim 120$ | $120 \sim 180$ |  |
|  |  |  |  |  | $I_{\mathrm{jc}}$ | $I_{1}$ | $I_{2}$ | $I_{3}$ | $I_{4}$ | $I_{5}$ | $I_{\mathrm{R}}$ |
| 1 |  |  |  |  |  |  |  |  |  |  |  |
| 2 |  |  |  |  |  |  |  |  |  |  |  |
| $\cdots$ |  |  |  |  |  |  |  |  |  |  |  |
|  | 合计 |  |  |  |  |  |  |  |  |  |  |

(2) 蓄电池个数的选择

1) 蓄电池个数选择: 按浮充电运行时, 直流母线电压为 $1.05 U_{\mathrm{n}}$ 选择蓄电池个数。

$$
n=1.05 U_{\mathrm{n}} / U_{\mathrm{f}}
$$

蓄电池浮充电压应根据厂家推荐值选取, 当无产品资料时可按以下规定选取:

(1) 固定型排气式铅酸蓄电池的单体浮充电电压值宜取 $2.15 \sim 2.17 \mathrm{~V}$ 。

(2) 阀控式密封铅酸蓄电池的单体浮充电电压值宜取 $2.23 \sim 2.27 \mathrm{~V}$ 。

(3) 中倍率镉镍碱性蓄电池的单体浮充电电压值宜取 $1.42 \sim 1.45 \mathrm{~V}$ 。

(4) 高倍率镉镍碱性蓄电池的单体浮充电电压值宜取 $1.36 \sim 1.39 \mathrm{~V}$ 。

2) 蓄电池均衡充电电压选择: 蓄电池均衡充电电压应根据蓄电池个数及直流母线电压 允许的最高值选择单体蓄电池均衡充电电压值。单体蓄电池均衡充电电压应根据直流电源系 统中直流负荷允许的最高电压值和蓄电池的个数来确定, 但不得超出蓄电池规定的电压允许 范围。单体蓄电池均衡充电电压值应符合以下要求:

(1) 对于控制负荷, 单体蓄电池均衡充电电压值 $U_{\mathrm{c}} \leqslant 1.10 U_{\mathrm{n}} / n_{\text {。 }}$

(2) 对于动力负荷, 单体蓄电池均衡充电电压值 $U_{\mathrm{c}} \leqslant 1.25 U_{\mathrm{n}} / n_{\text {。 }}$

(3) 对于控制负荷和动力负荷合并供电，单体蓄电池均衡充电电压值 $U_{\mathrm{c}} \leqslant 1.10 U_{\mathrm{n}} / n_{\text {。 }}$

3) 单体蓄电池放电终止电压应根据直流电源系统中直流负荷允许的最低电压值和蓄电 池的个数来确定, 但不得低于蓄电池规定的最低允许电压值。单体蓄电池事故放电末期终止 电压应按下式计算:

$$
U_{\mathrm{m}} \geqslant 0.875 U_{\mathrm{n}} / n
$$

式中, $U_{\mathrm{n}}$ 为直流系统标称电压 $(\mathrm{V})$; $U_{\mathrm{f}}$ 为单体蓄电池浮充电电压 $(\mathrm{V}) ; U_{\mathrm{c}}$ 为单体蓄电池均 衡充电电压 $(\mathrm{V})$; $U_{\mathrm{m}}$ 为单体蓄电池放电末期终止电压 $(\mathrm{V}) ; n$ 为蓄电池个数。

(3) 蓄电池容量阶段计算法

第一阶段计算容量

$$
C_{\mathrm{c} 1}=K_{\mathrm{k}} \frac{I_{1}}{K_{\mathrm{c}}}
$$

第二阶段计算容量

$$
C_{\mathrm{c} 2} \geqslant K_{\mathrm{k}}\left[\frac{1}{K_{\mathrm{c} 1}} I_{1}+\frac{1}{K_{\mathrm{c} 2}}\left(I_{2}-I_{1}\right)\right]
$$

第三阶段计算容量

$$
C_{\mathrm{c} 3} \geqslant K_{\mathrm{k}}\left[\frac{1}{K_{\mathrm{c} 1}} I_{1}+\frac{1}{K_{\mathrm{c} 2}}\left(I_{2}-I_{1}\right)+\frac{1}{K_{\mathrm{c} 3}}\left(I_{3}-I_{2}\right)\right]
$$

第 $n$ 阶段计算容量

$$
C_{\mathrm{c} n} \geqslant K_{\mathrm{k}}\left[\frac{1}{K_{\mathrm{c} 1}} I_{1}+\frac{1}{K_{\mathrm{c} 2}}\left(I_{2}-I_{1}\right)+\cdots+\frac{1}{K_{\mathrm{c} n}}\left(I_{n}-I_{n-1}\right)\right]
$$

随机负荷计算容量

$$
C_{\mathrm{r}}=\frac{I_{\mathrm{r}}}{K_{\mathrm{c} t}}
$$

将 $C_{\mathrm{r}}$ 叠加在 $C_{\mathrm{c} 2} \sim C_{\mathrm{c} n}$ 中最大的阶段上, 然后与 $C_{\mathrm{c} 1}$ 比较, 取较大者, 即为蓄电池的计算 容量。

式中, $K_{\mathrm{k}}$ 为可靠系数, 取 $1.40 ; C_{\mathrm{c} 1} \sim C_{\mathrm{c} n}$ 为蓄电池 $10 \mathrm{~h}$ (或 $5 \mathrm{~h}$ ) 放电率各阶段的计算容 量 $(\mathrm{A} \cdot \mathrm{h}) ; I_{1} \sim I_{n}$ 为各阶段的负荷电流 $(\mathrm{A}) ; K_{\mathrm{c} 1}$ 为各计算阶段中全部放电时间的容量换算 系数 $(1 / \mathrm{h}) ; K_{\mathrm{c} 2}$ 为各计算阶段中除第 1 阶段时间外放电时间的容量换算系数 $(1 / \mathrm{h}) ; K_{\mathrm{c} 3}$ 为 各计算阶段中除第 1 、第 2 阶段时间外放电时间的容量换算系数 $(1 / \mathrm{h}) ; K_{\mathrm{c} n}$ 为各计算阶段 中最后 1 个阶段放电时间的容量换算系数 $(1 / \mathrm{h}) ; C_{\mathrm{r}}$ 为随机负荷计算容量 $(\mathrm{A} \cdot \mathrm{h}) ; I_{\mathrm{r}}$ 为随 机负荷电流 $(\mathrm{A}) ; K_{\mathrm{c}}$ 为初期 $(1 \mathrm{~min})$ 冲击负荷的容量换算系数 $(1 / \mathrm{h}) ; K_{\mathrm{ct}}$ 为随机 $(5 \mathrm{~s})$ 冲击负荷的容量换算系数 $(1 / \mathrm{h})$ 。

（4）阶段计算法各阶段计算时间与容量换算系数设定

以无人值守变电站为例说明简化法各阶段计算时间与容量换算系数之间关系，见表 10-9

| 事故电流 | 事故电流变化 | 事故时间阶段/min | 事故分段时间/min | 容量换算系数 |
| :---: | :---: | :---: | :---: | :---: |
| 第一阶段 |  |  |  |  |
| $I_{1}$ | $I_{1}-0$ | $M_{1}=1$ | $t_{11}=M_{1}=1$ | $K_{\mathrm{c} 1}$ |
| 第二阶段 |  |  |  |  |
| $I_{1}$ | $I_{1}-0$ | $M_{1}=1$ | $t_{21}=M_{1}+M_{2}=30$ | $K_{\mathrm{c} 1}$ |
| $I_{2}$ | $I_{2}-I_{1}$ | $M_{2}=29$ | $t_{22}=M_{2}=29$ | $K_{\mathrm{c} 2}$ |
| 第三阶段 |  |  |  |  |
| $I_{1}$ | $I_{1}-0$ | $M_{1}=1$ | $t_{31}=M_{1}+M_{2}+M_{3}=60$ | $K_{\mathrm{c} 1}$ |
| $I_{2}$ | $I_{2}-I_{1}$ | $M_{2}=29$ | $t_{32}=M_{2}+M_{3}=59$ | $K_{\mathrm{c} 2}$ |
| $I_{3}$ | $I_{3}-I_{2}$ | $M_{3}=30$ | $t_{33}=M_{3}=30$ | $K_{\mathrm{c} 3}$ |
| 第四阶段 |  |  |  |  |
| $I_{1}$ | $I_{1}-0$ | $M_{1}=1$ | $t_{31}=M_{1}+M_{2}+M_{3}+M_{4}=120$ | $K_{\mathrm{c} 1}$ |
| $I_{2}$ | $I_{2}-I_{1}$ | $M_{2}=29$ | $t_{31}=M_{2}+M_{3}+M_{4}=119$ | $K_{\mathrm{c} 2}$ |
| $I_{3}$ | $I_{3}-I_{2}$ | $M_{3}=30$ | $t_{32}=M_{3}+M_{4}=90$ | $K_{\mathrm{c} 3}$ |
| $I_{4}$ | $I_{4}-I_{3}$ | $M_{4}=60$ | $t_{33}=M_{4}=60$ | $K_{c 4}$ |
| 随机阶段 |  |  |  |  |
| $I_{\mathrm{r}}$ | $I_{\mathrm{r}}$ | $M_{\mathrm{r}}=5 \mathrm{~s}$ | $t_{\mathrm{r}}=M_{\mathrm{r}}=5 \mathrm{~s}$ | $K_{\text {cr }}$ |

和图 10-7。

表 10-9 无人值守变电站阶段法各阶段计算时间与容量换算系数设定表

例题 10-16: 某大型火力发电厂单机容量为 $200 \mathrm{MW}$ 级机组, 每台机组装设 2 组供电的 蓄电池, 每台机组直流负荷见表 10-10, 发电厂无保安电源, 进行负荷统计时, 每组蓄电池 计算负荷容量为下列哪项数值?（断路器跳闸回路按照控制负荷统计）

表 10-10 每台机组直流负荷表

| 负 荷名 称 | 容量 $/ \mathrm{kW}$ | 负 荷 系 数 | 计算容量 $/ \mathrm{kW}$ | 每组蓄电池计算容量 $/ \mathrm{kW}$ |
| :---: | :---: | :---: | :---: | :---: |
| $6 \mathrm{kV}$ 断路器跳闸 | $4 \times 14$ |  |  |  |
| 信号系统 | $40 \times 0.1$ |  |  |  |
| 继电保护 | $20 \times 0.2$ |  |  |  |
| 热工控制 | $6 \times 2$ |  |  |  |
| 氢密封油原 | $2 \times 2$ |  |  |  |
| 直流润滑油原 | $20 \times 0.2$ |  |  |  |
| 交流不间断电源 | $4 \times 2$ |  |  |  |
| 直流应急照明 | $20 \times 1$ |  |  |  |
| 合计 |  |  |  |  |

(A) $71 \mathrm{~kW}$
(B) $61 \mathrm{~kW}$
(C) $29.4 \mathrm{~kW}$
(D) $63 \mathrm{~kW}$

答案:【D】

解答过程：依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 第 4. 2.1 条。

每组蓄电池计算负荷容量见表 10-11, 因为无保安电源, 故直流应急照明按照 60\% 统计。 表 10-11 每台机组直流负荷表

| 负 荷 名 称 | 容量 $/ \mathrm{kW}$ | 负 荷 系 数 | 计算容量 $/ \mathrm{kW}$ | 每组蓄电池计算容量 $/ \mathrm{kW}$ |
| :---: | :---: | :---: | :---: | :---: |
| $6 \mathrm{kV}$ 断路器跳闸 | $4 \times 14$ | 0.6 | 33.6 | 33.6 |
| 信号系统 | $40 \times 0.1$ | 0.6 | 2.4 | 2.4 |
| 继电保护 | $20 \times 0.2$ | 0.6 | 2.4 | 7.2 |
| 热工控制 | $6 \times 2$ | 0.6 | 3.2 | 1.6 |
| 氢密封油泉 | $2 \times 2$ | 0.8 | 3.6 | 2 |
| 直流润滑油厡 | $20 \times 0.2$ | 0.9 | 4.8 |  |
| 交流不间断电源 | $4 \times 2$ | 0.5 | 20 | 12 |
| 直流应急照明 | $20 \times 1$ | 1 |  | 63 |

## 【知识点解析】

直流负荷统计应符合下列规定:

1) 装设 2 组控制专用蓄电池组时，每组负荷应按全部控制负荷统计。
2) 装设 2 组动力和控制合并供电蓄电池组时, 每组负荷应按全部控制负荷统计, 动力 负荷宜平均分配在两组蓄电池上; 其中直流应急照明负荷, 每组应按全部负荷的 $60 \%$ (变 电站和有保安电源的发电厂可按 $100 \%$ ) 统计。

## 3 直流设备选择

## 【知识点说明】

1) 《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 修改了附录中有关充电装 置、直流断路器选择等内容。其中直流断路器选择、直流电力电缆截面选择、充电装置及整 流模块选择、蓄电池短路电流计算逐步变成必考考点, 2016 年发输电专业考试中考到的 4 个题目全部是该章节考点，所以考生可以作为重点学习。
2) 直流断路器选择考点中由集中辐射形系统、分层辐射形系统中的断路器选择配合增 加了对应的保护电器选择性配合表, 同时在条文说明中增加了多个保护电器选择性配合计算 算例说明相关电器选择，所以这部分答题技巧会增加难度。
3) 蓄电池短路电流计算, 等同于直流电路计算, 其有三种情况: 蓄电池引出端子上短 路、蓄电池组连接的直流母线上短路、各断路器安装处短路, 附录 $\mathrm{G}$ 中只说明了前两种情 况，第三种情况隐含在断路器灵敏度校检的附录 A 中。
4) 直流电力电缆截面选择因为电压控制法取消，简化计算法和阶段计算法两种方式下 电力电缆截面选择相同，考点变得更为简单。

## 依据书目:

《电力工程直流电源系统设计技术规程》 DL/T 5044-2014

《工业与民用供配电设计手册》第四版

## 参考书目:

《电力工程直流系统设计手册》第二版 例题 10-17 10-21：某城区 110/10.5 kV 无人值班变电站，全站设直流电源系统一套， 直流系统电压采用 $110 \mathrm{~V}$, 蓄电池拟选用阀控式密封铅酸蓄电池组: $400 \mathrm{~A} \cdot \mathrm{h} 、 52$ 个蓄电池 (蓄电池含连接条的总内阻为 $17.94 \mathrm{~m} \Omega$ ) 。变电站直流负荷装置容量详见表 $10-12$, 直流系 统接线如图 10-8 所示。请解答下列问题。

表 10-12 直流负荷统计表

| 序号 | 负荷名称 | $\begin{array}{c}\text { 装置容量 } \\ \text { /W }\end{array}$ | $\begin{array}{l}\text { 负荷 } \\ \text { 系数 }\end{array}$ | $\begin{array}{l}\text { 计算 } \\ \text { 电流 } \\ I_{\mathrm{j}} / \mathrm{A}\end{array}$ | $\begin{array}{l}\text { 经常负荷 } \\ \text { 电流 } I_{\mathrm{jc}} / \mathrm{A}\end{array}$ | 事故放电时间及对应放电电流/A |  |  |  |  |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
|  |  |  |  |  |  | $\frac{\text { 初期 }}{1 \text { min }}$ | 事故持续时间/min |  |  | $\frac{\text { 随机 }}{5 \mathrm{~s}}$ |
|  |  |  |  |  |  |  | $1 \sim 30$ | $30 \sim 60$ | $60 \sim 120$ |  |
| 1 | $\begin{array}{c}\text { 继电保护、 } \\ \text { 信号测量负荷 }\end{array}$ | 1300 | 0.6 | 7. 09 | 7.09 | 7. 09 | 7.09 | 7.09 | 7. 09 |  |
| 2 | 监控系统负荷 | 2000 | 0.8 | 14. 55 | 14.55 | 14.55 | 14. 55 | 14.55 | 14.55 |  |
| 3 | 高压断路器跳闸 | 6600 | 0.6 | 36 |  | 36 |  |  |  |  |
| 4 | 高压断路器自投 | 600 | 1 | 5.45 |  | 5.45 |  |  |  |  |
| 5 | $\begin{array}{c}\text { 恢复供电高压 } \\ \text { 断路器合闸 }\end{array}$ | 4200 | 1 | 38. 18 |  |  |  |  |  | 38.18 |
| 6 | 交流不间断电源 | 3000 | 0.6 | 16. 36 |  | 16. 36 | 16. 36 | 16. 36 | 16.36 |  |
| 7 | DC-DC 变换装置 | 3000 | 0.8 | 21.82 | 21.82 | 21.82 | 21.82 | 21.82 | 21.82 |  |
| 8 | 直流应急照明 | 1000 | 1 | 9.09 |  | 9. 09 | 9.09 | 9.09 | 9.09 |  |
| 合计 |  |  |  |  | 43.46 | 110.36 | 68.91 | 68.91 | 68.91 | 38.18 |

10-17: 假设该变电所直流母线馈线中直流断路器最大的额定电流为 $63 \mathrm{~A}$, 则蓄电池出 口断路器的额定电流应为下列哪项数值? (供配电 2014 年考题)
(A) $180 \mathrm{~A}$
(B) $200 \mathrm{~A}$
(C) $225 \mathrm{~A}$
(D) $250 \mathrm{~A}$

答案:【C】 解答过程：依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 附录 A 第 A. 3.6 条。

按事故停电时间的蓄电池放电率电流选择: $I_{\mathrm{n}} \geqslant I_{1}=5.5 I_{10}=5.5 \times 400 / 10 \mathrm{~A}=220 \mathrm{~A}$ 按保护动作选择性条件选择, 配合系数取最大值 $3: I_{\mathrm{n}}>K_{\mathrm{c} 4} I_{\mathrm{n} \text { max }}=3 \times 63 \mathrm{~A}=189 \mathrm{~A}$ 满足上述要求选择 $225 \mathrm{~A}$ 直流断路器。

## 【知识点解析】

蓄电池组出口回路熔断器或断路器额定电流应选取以下两种情况中电流最大者为断路器 额定电流, 并应满足蓄电池出口回路短路时灵敏系数的要求, 同时还应按事故初期 (1 min) 冲击放电电流校验保护动作时间。蓄电池组出口回路熔断器或断路器额定电流应按下列公式 确定:

1) 按事故停电时间的蓄电池放电率电流选择, 熔断器或断路器额定电流应按下式计算:

$$
I_{\mathrm{n}} \geqslant I_{1}
$$

式中, $I_{1}$ 为蓄电池 $1 \mathrm{~h}$ 或 $2 \mathrm{~h}$ 放电率电流 $(\mathrm{A})$, 可按厂家资料选取。无厂家资料时, 铅酸蓄 电池可取 $5.5 I_{10}(\mathrm{~A})$; 中倍率镉镍碱性蓄电池可取 $7.0 I_{5}(\mathrm{~A})$; 高倍率镉镍碱性蓄电池可取 $20.0 I_{5}(\mathrm{~A}) ; I_{10}$ 为铅酸蓄电池 $10 \mathrm{~h}$ 放电率电流 $(\mathrm{A}) ; I_{5}$ 为镉镍碱性蓄电池 $5 \mathrm{~h}$ 放电率电流 (A)。

2) 按保护动作选择性条件选择, 熔断器或断路器额定电流应大于直流母线馈线中最大 断路器的额定电流, 应按下式计算:

$$
I_{\mathrm{n}}>K_{\mathrm{c} 4} I_{\mathrm{n} \cdot \max }
$$

式中, $I_{\text {n. max }}$ 为直流母线馈线中直流断路器最大的额定电流 $(\mathrm{A}) ; K_{\mathrm{c} 4}$ 为配合系数, 一般取 2. 0 , 必要时可取 3.0 。

10-18: 假设该变电所直流系统蓄电池出口采用熔断器, 直流母线馈线中直流断路器最 大的额定电流为 $63 \mathrm{~A}$, 则蓄电池出口熔断器的额定电流应为下列哪项数值?（供配电 2014 年 考题)
(A) $100 \mathrm{~A}$
(B) $160 \mathrm{~A}$
(C) $200 \mathrm{~A}$
( D) $250 \mathrm{~A}$

答案:【D】

解答过程: 依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 附录 A 第 A. 3.6 条。

按事故停电时间的蓄电池放电率电流选择, 熔断器或断路器额定电流应按下式计算:

$$
I_{\mathrm{n}} \geqslant I_{1}=5.5 I_{10}=5.5 \times 400 / 10 \mathrm{~A}=220 \mathrm{~A}
$$

按保护动作选择性条件选择, 配合系数取最大值 2 , 有

$$
I_{\mathrm{n}}>K_{\mathrm{c}} I_{\mathrm{n} . \max }=2 \times 63 \mathrm{~A}=126 \mathrm{~A}
$$

满足上述要求选择 $250 \mathrm{~A}$ 直流熔断器。

## 【知识点解析】

熔断器的选择应符合以下规定:

1) 额定电压应大于或等于回路的最高工作电压。
2) 额定电流应大于回路的最大工作电流, 最大工作电流的选择应符合下列要求:

(1) 蓄电池出口回路熔断器应按事故停电时间的蓄电池放电率电流和直流母线上最大馈 线直流断路器额定电流的 2 倍选择, 两者取大者。 (2) 高压断路器电磁操动机构的合闸回路可按 $0.2 \sim 0.3$ 倍额定合闸电流选择, 但熔断器 的熔断时间应大于断路器固有合闸时间。

3) 断流能力应满足安装地点直流电源系统最大预期短路电流要求。

10-19: 假设该变电所直流系统蓄电池出口电缆至直流柜距离为 $10 \mathrm{~m}$, 按蓄电池回路压 降计算电缆最大截面 (铜芯) 应为下列哪项数值。(供配电 2014 年考题)
(A) $95 \mathrm{~mm}^{2}$
(B) $120 \mathrm{~mm}^{2}$
(C) $150 \mathrm{~mm}^{2}$
(D) $185 \mathrm{~mm}^{2}$

答案:【B】

解答过程: 依据《电力工程直流电源系统设计技术规程》 $\mathrm{DL} / \mathrm{T} 5044-2014$ 附录 $\mathrm{E}$ 。 计算蓄电池出口回路电缆截面（铜芯电缆长 $10 \mathrm{~m}$, 蓄电池容量 $400 \mathrm{~A} \cdot \mathrm{h}$ ) :

$$
\begin{gathered}
I_{1 \min }=110.36 \mathrm{~A}<I_{1 \mathrm{~h}}=5.5 \times 400 / 10 \mathrm{~A}=220 \mathrm{~A} \\
0.005 \times 110 \mathrm{~V}=0.55 \mathrm{~V}<\Delta U_{\mathrm{p}}<0.01 \times 110 \mathrm{~V}=1.1 \mathrm{~V}
\end{gathered}
$$

题目中要求计算电缆最大截面, 电压降取最小 $0.55 \mathrm{~V}$, 蓄电池放电率电流 $I_{1 \mathrm{~h}}=220 \mathrm{~A}$, 则 $S_{\text {cac }}=\frac{\rho \cdot 2 L I_{\text {ca }}}{\Delta U_{\mathrm{p}}}=\frac{0.0184 \times 2 \times 10 \times 220}{0.55 \sim 1.1} \mathrm{~mm}^{2}=73.6 \sim 147.2 \mathrm{~mm}^{2}$, 所以取 $120 \mathrm{~mm}^{2}$ 。

## 【知识点解析】

电缆截面应按电缆长期允许载流量和回路允许电压降两个条件选择。其计算公式如下: 按电缆长期允许载流量:

$$
I_{\mathrm{pc}} \geqslant I_{\mathrm{ca}}
$$

按回路允许电压降:

$$
S_{\text {cac }}=\frac{\rho \cdot 2 L I_{\text {ca }}}{\Delta U_{\mathrm{p}}}
$$

式中, $S_{\mathrm{cac}}$ 为电缆计算截面 $\left(\mathrm{mm}^{2}\right) ; I_{\mathrm{pc}}$ 为电缆允许载流量 $(\mathrm{A}) ; I_{\mathrm{ca}}$ 为计算电流 $[$ 见 $\mathrm{DL} / \mathrm{T}$ 5044-2014 表 E. 2-1, 取 $I_{\mathrm{ca} 1}$ 和 $I_{\mathrm{ca} 2}$ 中的大者; $I_{\mathrm{cal}}$ 为回路长期工作计算电流 (A); $I_{\mathrm{ca} 2}$ 为回 路短时工作计算电流 (A) ]; $\rho$ 为电阻系数, 铜导体 $\rho=0.0184 \Omega \cdot \mathrm{mm}^{2} / \mathrm{m}$, 铝导体 $\rho=$ $0.031 \Omega \cdot \mathrm{mm}^{2} / \mathrm{m} ; L$ 为电缆长度 $(\mathrm{m}) ; \Delta U_{\mathrm{p}}$ 为回路允许电压降 $(\mathrm{V}$, 见 $\mathrm{DL} / \mathrm{T} 5044-2014$ 表 E. 2-2)。

10-20：假设该变电所直流系统蓄电池出口断路器安装处上发生短路, 蓄电池出口电缆 至直流柜距离为 $10 \mathrm{~m}$, 电缆截面积为 $150 \mathrm{~mm}^{2}$, 内阻为 $0.124 \mathrm{~m} \Omega / \mathrm{m}$ (单相铜芯)。蓄电池出 口直流断路器额定电流为 $250 \mathrm{~A}$, 单极内阻为 $0.3 \mathrm{~m} \Omega$, 则蓄电池出口断路器安装处短路电流 应为下列哪项数值? (忽略母线和短路处接触电阻) (发输电 2013 年考题改编)
(A) $5.64 \mathrm{kA}$
(B) $4.86 \mathrm{kA}$
(C) $5.23 \mathrm{kA}$
(D) $6.13 \mathrm{~A}$

答案:【C】

解答过程: 依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 附录 A 式 (A. 4. 2-4)。

电缆电阻和断路器电阻: $r_{\mathrm{j}}+r_{\mathrm{k}}=(2 \times 0.3+2 \times 10 \times 0.124) \mathrm{m} \Omega=3.08 \mathrm{~m} \Omega$

## 【知识点解析】

$$
I_{\mathrm{k}}=\frac{U_{\mathrm{n}}}{n\left(r_{\mathrm{b}}+r_{1}\right)+r_{\mathrm{j}}+r_{\mathrm{k}}}=\frac{110}{17.94+3.08} \mathrm{kA}=5.23 \mathrm{kA}
$$

各断路器安装处短路电流应按下列公式计算:

$$
I_{\mathrm{DK}}=U_{\mathrm{n}} /\left[n\left(r_{\mathrm{b}}+r_{1}\right)+\sum r_{\mathrm{j}}+\sum r_{\mathrm{k}}\right]
$$

式中, $I_{\mathrm{DK}}$ 为断路器安装处短路电流 $(\mathrm{A}) ; U_{\mathrm{n}}$ 为直流电源系统额定电压, 取 $110 \mathrm{~V}$ 或 $220 \mathrm{~V}$; $r_{\mathrm{b}}$ 为蓄电池内阻 $(\Omega) ; r_{1}$ 为蓄电池间连接条或导体电阻 $(\Omega) ; \sum r_{\mathrm{j}}$ 为蓄电池组至断路器安 装处连接电缆或导体电阻之和 $(\Omega) ; \sum r_{\mathrm{k}}$ 为相关断路器触头电阻之和 $(\Omega) ; n$ 为蓄电池 个数。

计算各断路器安装处短路电流是用于校验各级断路器瞬时脱扣的灵敏系数。

10-21: 若该变电所直流系统蓄电池出口直流断路器额定电流为 $250 \mathrm{~A}$, 采用标准 B 型 瞬时脱扣器, 其整定倍数为 7 (无限流功能), 蓄电池出口直流断路器安装处短路电流为 $5.23 \mathrm{kA}$, 则蓄电池出口直流断路器短路脱扣器瞬时保护整定值和灵敏系数应为下列哪项数 值?（不考虑上下级配合）
(A) $1.64 \mathrm{kA}, 1.51$
(B) $1.75 \mathrm{kA}, 2.99$
(C) $235 \mathrm{kA}, 2.99$
(D) $6.13 \mathrm{~A}, 3.2$

答案:【B】

解答过程: 依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 附录 A 式 (A. 4.2-1) 和式 (A. 4.2-5)。

蓄电池出口直流断路器短路脱扣器瞬时保护整定值:

$$
I_{\mathrm{DZ} 1} \geqslant K_{\mathrm{n}} I_{\mathrm{n}}=7 \times 250 \mathrm{kA}=1.75 \mathrm{kA}
$$

灵敏系数校验应按下列公式计算:

$$
K_{\mathrm{L}}=I_{\mathrm{DK}} / I_{\mathrm{DZ}}=5230 / 1750=2.99>1.05 \text {, 满足要求 }
$$

## 【知识点解析】

1) 直流断路器短路瞬时保护 (脱扣器) 整定计算应按下列公式计算:

(1) 按本级断路器出口短路, 断路器脱扣器瞬时保护可靠动作整定, 可按下式计算:

$$
I_{\mathrm{DZ} 1} \geqslant K_{\mathrm{n}} I_{\mathrm{n}}
$$

(2) 按下一级断路器出口短路, 断路器脱扣器瞬时保护可靠不动作整定, 可按下式计算:

$$
I_{\mathrm{DZ} 1} \geqslant K_{\mathrm{ib}} I_{\mathrm{DZ} 2}>I_{\mathrm{d} 2}
$$

式中, $I_{\mathrm{DZ} 1} 、 I_{\mathrm{DZ} 2}$ 为上、下级断路器瞬时保护 (脱扣器) 动作电流 $(\mathrm{A}) ; K_{\mathrm{n}}$ 为额定电流倍数, 脱扣器整定值正误差或脱扣器瞬时脱扣范围最大值; $I_{\mathrm{n}}$ 为断路器额定电流 $(\mathrm{A}) ; I_{\mathrm{d} 2}$ 为下一 级断路器出口短路电流 $(\mathrm{A}) ; K_{\mathrm{ib}}$ 为上、下级断路器电流比系数, 可按照 DL/T 5044-2014 附录 A 表 A. 5-1 表 A. 5-5 中选取。

2) 灵敏系数校验: 应根据计算的各断路器安装处短路电流校验各级断路器瞬时脱扣的 灵敏系数, 还应考虑脱扣器整定值的正误差或脱扣范围最大值后的灵敏系数。

灵敏系数校验应按下列公式计算:

$$
K_{\mathrm{L}}=I_{\mathrm{DK}} / I_{\mathrm{DZ}}
$$

式中, $I_{\mathrm{DK}}$ 为断路器安装处短路电流 $(\mathrm{A}) ; K_{\mathrm{L}}$ 为灵敏系数, 不宜低于 $1.05 ; I_{\mathrm{DZ}}$ 为断路器瞬时 保护 (脱扣器) 动作电流 (A)。

例题 10-22 10-26: 某城区 110/10.5 kV 无人值班变电站, 全站设直流电源系统一套, 直流系统电压采用 $110 \mathrm{~V}$, 采用 1 套高频开关电源模块型充电装置, 一套放电装置, 其他详 细参数数据与例题 10-4 10-8 相同。变电站直流负荷装置容量详见表 10-2, 直流系统接线 如图 10-8 所示。请解答下列问题。

10-22: 计算变电所充电装置的额定电流 (考虑充电时仍对经常负荷供电), 其计算结 果最大值最接近下列哪项数值?
(A) $43.46 \mathrm{~A}$
(B) $43.86 \mathrm{~A}$
(C) $93.46 \mathrm{~A}$
(D) $83.46 \mathrm{~A}$

答案:【C】

解答过程: 依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 附录 D 的 D. 1.1 节式 (D. 1.1-1) 和式 (D.1.1-5)。

浮充电电流: $I_{\mathrm{r}}=0.01 I_{10}+I_{\mathrm{jc}}=\left(0.01 \times \frac{400}{10}+43.46\right) \mathrm{A}=43.86 \mathrm{~A}$

均衡充电电流 $I_{\mathrm{r}}=1.25 I_{10}+I_{\mathrm{jc}}=\left(1.25 \times \frac{400}{10}+43.46\right) \mathrm{A}=93.46 \mathrm{~A}$

充电装置的额定电流选取最大值为 $93.46 \mathrm{~A}$ 。

## 【知识点解析】

充电装置的额定电流的选择应满足下列条件:

1) 满足浮充电要求, 浮充输出电流应按蓄电池自放电电流与经常负荷电流之和计算。 浮充输出电流应按下式计算:

铅酸蓄电池: $I_{\mathrm{r}} \geqslant 0.01 I_{10}+I_{\mathrm{jc}}$

镉镍碱性蓄电池: $I_{\mathrm{r}} \geqslant 0.01 I_{5}+I_{\mathrm{jc}}$

2) 满足初充电要求, 充电时蓄电池脱开直流母线, 充电输出电流应按下式计算:

铅酸蓄电池: $I_{\mathrm{r}}=(1.0 \sim 1.25) I_{10}$

镉镍碱性蓄电池: $I_{\mathrm{r}}=(1.0 \sim 1.25) I_{5}$

3) 满足均衡充电要求, 蓄电池充电时仍对经常负荷供电, 均衡充电输出电流:

铅酸蓄电池: $I_{\mathrm{r}}=(1.0 \sim 1.25) I_{10}+I_{\mathrm{jc}}$

镉镍碱性蓄电池: $I_{\mathrm{r}}=(1.0 \sim 1.25) I_{5}+I_{\mathrm{jc}}$

当均衡充电的蓄电池组不与直流母线连接时, $I_{\mathrm{jc}}=0$ 。

式中, $I_{\mathrm{r}}$ 为充电装置额定电流 $(\mathrm{A}) ; I_{\mathrm{jc}}$ 为直流系统的经常负荷电流 $(\mathrm{A}) ; I_{10}$ 为铅酸蓄电池 $10 \mathrm{~h}$ 放电率电流 $(\mathrm{A}) ; I_{5}$ 为镉镍碱性蓄电池 $5 \mathrm{~h}$ 放电率电流 $(\mathrm{A})$ 。

选取最大值作为充电装置额定电流。当蓄电池脱开直流母线, 单独进行均衡充电时, 可 不计入经常负荷电流。

10-23: 变电所充电装置的高频开关电源模块额定电流为 $20 \mathrm{~A}$, 则高频开关电源模块数 量最接近下列哪项数值?
(A) 3 个
(B) 6 个
(C) 9 个
(D) 12 个

答案:【B】

解答过程: 依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 附录 D 的 D. 2.1 节式 (D. 1.2-1)。

$$
\begin{gathered}
n_{1}=\frac{(1.0 \sim 1.25) I_{10}+I_{\mathrm{jc}}}{I_{\mathrm{me}}}=\frac{(1.0 \sim 1.25) \times 400 / 10+43.46}{20}=4.17 \sim 4.67 \\
n=n_{1}+n_{2}=(4.17 \sim 4.67)+1=5.17 \sim 5.67
\end{gathered}
$$

故选取 6 个。

## 【知识点解析】

充电装置高频开关电源模块配置和数量选择:

方式 1 每组蓄电池配置一组高频开关电源模块，其模块选择方法如下。 基本模块的数量:

$$
n=n_{1}+n_{2}
$$

附加模块的数量:

$$
n_{1}=\frac{I_{\mathrm{r}}}{I_{\mathrm{me}}}
$$

$$
n_{2}=1 \text { (当 } n_{1} \leqslant 6 \text { 时); } n_{2}=2 \text { (当 } n_{1} \geqslant 7 \text { 时) }
$$

方式 2 一组蓄电池配置二组高频开关电源模块或二组蓄电池配置三组高频开关电源模 块，其模块选择方法如下。

$$
n=\frac{I_{\mathrm{r}}}{I_{\mathrm{me}}}
$$

式中, $I_{\mathrm{r}}$ 为充电装置的额定电流 $(\mathrm{A}) ; I_{\mathrm{me}}$ 为单个模块额定电流 $(\mathrm{A}) ; n$ 为高频开关电源模 块选择的数量, 当模块选择数量不为整数时, 可取邻近值。

10-24：假定充电装置额定电流为 $120 \mathrm{~A}$, 则充电装置回路的直流电流表测量范围是下 列哪一项?
(A) $0 \sim 80 \mathrm{~A}$
(B) $0 \sim 100 \mathrm{~A}$
(C) $0 \sim 150 \mathrm{~A}$
(D) $0 \sim 200 \mathrm{~A}$

答案:【C】

解答过程: 依据《电力工程直流系统设计技术规定》 DL/T 5044-2014 附录 D 表 D. 1.3 (即表 10-8)。

10-25：假定充电装置额定电流为 $120 \mathrm{~A}$, 则充电装置回路的充电装置隔离开关的额定 电流是下列哪一项?
(A) $80 \mathrm{~A}$
(B) $100 \mathrm{~A}$
(C) $160 \mathrm{~A}$
(D) $200 \mathrm{~A}$

答案:【C】

解答过程: 依据《电力工程直流系统设计技术规定》 DL/T 5044-2014 附录 D 表 D. 1.3 。

【知识点解析】

| 充电装置额定电流 | 10 | 20 | 25 | 30 | 40 | 50 | 60 |  |  |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| 熔断器及隔离开关额定电流 | 63 |  |  |  |  |  |  | 100 |  |
| 直流断路器额定电流 | 32 |  |  | 63 |  |  | 100 |  |  |
| 电流表测量范围 | $0 \sim 30$ |  |  | $0 \sim 50$ |  | $0 \sim 80$ |  | $0 \sim 100$ |  |
| 充电装置额定电流 | 100 | 120 |  | 160 | 200 | 250 | 315 | 400 | 500 |
| 熔断器及隔离开关额定电流 | 160 |  |  | 200 | 300 |  | 400 | 630 |  |
| 直流断路器额定电流 | 225 |  |  |  |  | 400 |  | 630 |  |
| 电流表测量范围 | $0 \sim 150$ |  |  | $0 \sim 200$ | $0 \sim 300$ |  | $0 \sim 400$ | $0 \sim 500$ |  |

充电装置回路设备选择表见表 $10-13$ 。

表 10-13 充电装置回路设备选择表

(单位: A)

注: 充电装置额定电流不包括备用模块。

10-26：假定 DC-DC 变换装置额定电流为 $30 \mathrm{~A}$, 充电装置回路电缆采用 $\mathrm{VV}$ 型, 长度为 $100 \mathrm{~m}$ ，则充电装置回路电缆的计算截面最小值应为下列哪项数值?
(A) $22.54 \mathrm{~mm}^{2}$
(B) $15.44 \mathrm{~mm}^{2}$
(C) $33.45 \mathrm{~mm}^{2}$
(D) $35.59 \mathrm{~mm}^{2}$

答案:【B】

解答过程: 依据《电力工程直流系统设计技术规定》 $\mathrm{DL} / \mathrm{T}$ 5044-2014 附录 $\mathrm{E}$ 式 (E. 1.1-2) 和表 E. 2-2。

充电装置回路电缆电压降 $\Delta U_{\mathrm{p}}=(3 \% \sim 6.5 \%) U_{\mathrm{n}}=(3 \% \sim 6.5 \%) \times 110 \mathrm{~V}=3.3 \sim 7.15 \mathrm{~V}$

电缆计算截面: $S_{\mathrm{cac}}=\frac{\rho \cdot 2 L I_{\mathrm{ca}}}{\Delta U_{\mathrm{p}}}=\frac{0.0184 \times 2 \times 100 \times 30}{3.3 \sim 7.15} \mathrm{~mm}^{2}=15.44 \sim 33.45 \mathrm{~mm}^{2}$

注: VV 电缆全称聚氯乙烯绝缘聚氯乙烯护套电力电缆 (铜芯)。

例题 10-27 10-30: 某无人值守 $110 \mathrm{kV}$ 变电站, 直流系统标称电压为 $220 \mathrm{~V}$, 采用直流 控制与动力负荷合并供电。蓄电池采用阀控式密封铅酸蓄电池 (贫液), 容量为 $300 \mathrm{~A} \cdot \mathrm{h}$, 单体 $2 \mathrm{~V}$ 。直流系统接线如图 10-9 所示, 其中电缆 $L_{1}$ 电压降为 $0.5 \%$ (计算电流取 1.05 倍 蓄电池 $1 \mathrm{~h}$ 放电率电流时), 电缆 $L_{2}$ 电压降为 $4 \%$ (计算电流取 $10 \mathrm{~A}$ 时)。请回答下列问题, 并列出解答过程。

10-27: 设控制、保护和信号回路的计算电流分别为 $2 \mathrm{~A} 、 4 \mathrm{~A}$ 和 $1 \mathrm{~A}$, 若该系统断路器 不具备短延时保护功能, 则直流系统图中直流断路器 $\mathrm{S}_{2}$ 的额定电流值宜选取下列哪项数值? ( $\mathrm{S}_{2}$ 采用标准型 $\mathrm{C}$ 型脱扣器, $\mathrm{S}_{31} 、 \mathrm{~S}_{32}$ 及 $\mathrm{S}_{33}$ 采用标准型 $\mathrm{B}$ 型脱扣器) (供配电 2017 年考题)
(A) $6 \mathrm{~A}$
(B) $10 \mathrm{~A}$
(C) $40 \mathrm{~A}$
(D) $63 \mathrm{~A}$

答案:【C】

解答过程: 依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 附录 A 式 (A. 3. 5) 和表 A. 5-1。

直流分电柜电源回路 $\mathrm{S}_{2}$ 断路器的额定电流应大于回路计算电流:

$$
I_{\mathrm{n}} \geqslant K_{\mathrm{c}} \sum\left(I_{\mathrm{cc}}+I_{\mathrm{cp}}+I_{\mathrm{cs}}\right)=0.8 \times(4+2+1) \mathrm{A}=9.6 \mathrm{~A} \text {, 取 } 10 \mathrm{~A}
$$

题目图中为集中辐射式供电，考虑选择性配合（不考虑到保护配合)：电压降要求为 $4 \% U_{\mathrm{n}}$, 查表 $\mathrm{A} .5-1$, 直流分电柜电流比 $\mathrm{S}_{2} / \mathrm{S}_{3}$ 为 6 级差, 查题目图中最大断路器额定电流为 $6 \mathrm{~A}$, 选择 $\mathrm{S}_{2}$ 断路器的额定电流为 $40 \mathrm{~A}$ 。

## 【知识点解析】

断路器额定电流应按下式计算:

$$
I_{\mathrm{n}} \geqslant K_{\mathrm{c}}\left(I_{\mathrm{cc}}+I_{\mathrm{cp}}+I_{\mathrm{cs}}\right)
$$

式中, $K_{\mathrm{c}}$ 为同时系数, 取 $0.8 ; I_{\mathrm{cc}}$ 为控制负荷计算电流 $(\mathrm{A}) ; I_{\mathrm{cp}}$ 为保护负荷计算电流 $(\mathrm{A})$; $I_{\mathrm{cs}}$ 为信号负荷计算电流 $(\mathrm{A})$ 。

上、下级断路器的额定电流应满足选择性配合要求, 选择性配合电流比宜符合 DL/T 5044-2014 附录 A 表 A. 5-1 表 A. 5-5（即表 10-14）。

|  |  | $\Delta U_{\mathrm{p} 2}=5 \% U_{\mathrm{n}}(110 \mathrm{~V}$ 系统 $)$ |  |  |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |

10-28: 某直流电动机额定电流为 $10 \mathrm{~A}$, 电源取自直流系统 I 母线, 母线至该电机电缆 长度为 $120 \mathrm{~m}$, 则电缆截面宜选取下列哪项数值?（假设电缆为铜芯，载流量按 $4 \mathrm{~A} / \mathrm{mm}^{2}$ 电流 密度计算) (供配电 2017 年考题)
(A) $2.5 \mathrm{~mm}^{2}$
(B) $4 \mathrm{~mm}^{2}$
(C) $6 \mathrm{~mm}^{2}$
(D) $10 \mathrm{~mm}^{2}$

答案:【D】

解答过程: 依据《电力工程直流电源系统设计技术规范》 DL/T 5044-2014 第 6.3.7 条、附录 $\mathrm{E}_{\text {。 }}$

按照载流量选择: $S_{\text {cac }}=\frac{I_{\text {ca }}}{4}=\frac{10}{4} \mathrm{~mm}^{2}=2.5 \mathrm{~mm}^{2}$

直流电动机电缆电压降: $\Delta U_{\mathrm{p}}=5 \% U_{\mathrm{n}}=5 \% \times 220 \mathrm{~V}=11 \mathrm{~V}$

计算电流按照 2 倍直流电动机额定电流求得: $I_{\mathrm{ca}}=2 \times 10 \mathrm{~A}=20 \mathrm{~A}$

直流电动机电缆计算截面: $S_{\mathrm{cac}}=\frac{\rho \cdot 2 L I_{\mathrm{ca}}}{\Delta U_{\mathrm{p}}}=\frac{0.0184 \times 2 \times 120 \times 20}{11} \mathrm{~mm}^{2}=8.03 \mathrm{~mm}^{2}$

两者取最大, 选 D。

10-29：若该系统直流负荷统计如下：控制与保护装置容量为 $8 \mathrm{~kW}$, 断路器跳闸装置容 量为 $0.5 \mathrm{~kW}$, 恢复供电重合闸装置容量为 $0.2 \mathrm{~kW}$, 直流应急照明装置容量为 $10 \mathrm{~kW}$ 。充电装 置采用一组高频开关电源, 每个模块电流为 $20 \mathrm{~A}$, 充电时蓄电池与直流母线不断开, 计算充 电装置所需的最少模块数量为下列哪项数值。( 供配电 2017 年考题)
(A) 2
(B) 3
(C) 4
(D) 5

答案:【C】

解答过程: 依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 附录 D 的 D. 1 和 D. 2 节。

题目中控制和保护负荷是经常负荷电流, $I_{\mathrm{jc}}=0.6 \times 8000 / 220 \mathrm{~A}=21.8 \mathrm{~A}$, 满足充电要求, 蓄电池充电时仍对经常负荷供电, 蓄电池容量为 $300 \mathrm{~A} \cdot \mathrm{h}$, 均衡充电输出电流:

$$
n_{1}=\frac{(1.0 \sim 1.25) I_{10}+I_{\mathrm{jc}}}{I_{\text {me }}}=\frac{(1.0 \sim 1.25) 300 / 10+21.8}{20}=2.59 \sim 2.96 \text {, 因 } n_{1} \leqslant 6 \text { 时 } n_{2}=1
$$

故充电装置所需的最少模块数量为 $n=n_{1}+n_{2}=(2.59 \sim 2.96)+1=3.59 \sim 3.96$, 选取 4 个。 10-30: 某高压断路器，固有合闸时间为 $200 \mathrm{~ms}$ ，保护装置动作时间为 $100 \mathrm{~ms}$ 。其电磁 操作机构合闸电流为 $120 \mathrm{~A}$, 该合闸回路配有一直流断路器, 该断路器最适宜的参数应选择 下列哪项? (供配电 2017 年考题)

(A) 额定电流 $40 \mathrm{~A} ， 1$ 倍额定电流下过载脱扣器时间 $200 \mathrm{~ms}$

(B) 额定电流 $125 \mathrm{~A} ， 1$ 倍额定电流下过载脱扣器时间 $200 \mathrm{~ms}$

(C) 额定电流 $40 \mathrm{~A} ， 3$ 倍额定电流下过载脱扣器时间 $200 \mathrm{~ms}$

(D) 额定电流 $125 \mathrm{~A} ， 1$ 倍额定电流下过载脱扣器时间 $300 \mathrm{~ms}$

答案:【C】

解答过程: 依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 第 6. 5.2-2 条及条文说明。

直流断路器额定电流 $I_{\mathrm{r}}=0.3 \times 120=40 \mathrm{~A}$, 取 $40 \mathrm{~A}$ 。

直流断路器额定电流取 0.3 倍电磁操作机构合闸电流, 是因为(1)考虑到电磁操动机构的 合闸时间很短，等于合闸电流 $120 \mathrm{~A}$, 断路器发热不用考虑; (2)可以降低保护的整定电流, 提高可靠性, 为防止直流断路器误动作, 还应进行保护校验, 确保直流断路器过载脱扣器时 间 $200 \mathrm{~ms} \geqslant$ 合闸时间 $200 \mathrm{~ms}$ ，选 $\mathrm{C}$ 。

例题 10-31 10-35: 某 $2 \times 200 \mathrm{MW}$ 火力发电厂, 每台机组装设两组蓄电池, 直流系统电 压采用 $220 \mathrm{~V}$, 对动力和控制合并供电, 蓄电池拟选用阀控式密封铅酸蓄电池组 (贫液), 蓄电池容量为 $1000 \mathrm{~A} \cdot \mathrm{h}, 104$ 个 (蓄电池含连接条的总内阻为 $15.714 \mathrm{~m} \Omega$ ), 布置在蒸汽 机房。

已知：1）一台机组的直流负荷装置容量详见表 10-15。

表 10-15 直流负荷表

| 序号 | 负荷名称 | $\begin{array}{c}\text { 装置容量 } \\ / \mathrm{kW}\end{array}$ | $\begin{array}{l}\text { 负荷 } \\ \text { 系数 }\end{array}$ | $\begin{array}{l}\text { 计算 } \\ \text { 电流 } \\ I_{\mathrm{j}} / \mathrm{A}\end{array}$ | $\begin{array}{l}\text { 经常负荷 } \\ \text { 电流 } I_{\mathrm{jc}} / \mathrm{A}\end{array}$ | 事故放电时间及对应放电电流/A |  |  |  |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
|  |  |  |  |  |  | $\begin{array}{l}\text { 初期 } \\ 1 \text { min }\end{array}$ | 事故持续时间/min |  | $\frac{\text { 随机 }}{5 \mathrm{~s}}$ |
|  |  |  |  |  |  |  | $1 \sim 30$ | $30 \sim 60$ |  |
| 1 | $\begin{array}{l}\text { 继电保护、 } \\ \text { 信号测量负荷 }\end{array}$ | 5 | 0.6 | 13.64 | 13.64 | 13.64 | 13. 64 | 13. 64 |  |
| 2 | 监控系统负荷 | 5 | 0.8 | 18. 18 | 18. 18 | 18.18 | 18. 18 | 18. 18 |  |
| 3 | 热工控制负荷 | 5 | 0.6 | 13.64 | 13.64 | 13.64 | 13. 64 | 13. 64 |  |
| 4 | 直流长明灯 | 2 | 1 | 9.09 | 9.09 | 9.09 | 9.09 | 9.09 |  |
| 5 | 汽轮机氢侧直流厡 | 4 | 0.8 | 14.55 |  | 29.09 | 14. 55 | 14. 55 |  |
| 6 | 汽轮机空侧直流原 | 6 | 0.8 | 21.82 |  | 43.64 | 21.82 | 21.82 |  |
| 7 | 汽轮机润滑直流原 | 20 | 0.9 | 81.82 |  | 163.64 | 81.82 | 81.82 |  |
| 8 | 厂用电断路器跳闸 | 10 | 0.6 | 27.27 |  | 27.27 |  |  |  |
| 9 | $\begin{array}{l}\text { 厂用电恢复供电 } \\ \text { 高压断路器合闸 }\end{array}$ | 15 | 1 | 68.18 |  |  |  |  | 68.18 |
| 10 | 交流不间断电源 UPS | 60 | 0.5 | 136. 36 |  | 136.36 | 136.36 | 136.36 |  |
| 11 | 直流应急照明 | 2 | 1 | 9.09 |  | 9.09 | 9.09 | 9.09 |  |
| 合计 |  |  |  | 413. 64 | 54.55 | 463.64 | 318.19 | 318.19 | 68.18 |

2) 直流断路器其系列为 $4 \mathrm{~A} 、 6 \mathrm{~A} 、 10 \mathrm{~A} 、 16 \mathrm{~A} 、 20 \mathrm{~A} 、 25 \mathrm{~A} 、 35 \mathrm{~A} 、 40 \mathrm{~A} 、 50 \mathrm{~A} 、 63 \mathrm{~A} 、 80 \mathrm{~A}$ 、 $100 \mathrm{~A} 、 125 \mathrm{~A} 、 160 \mathrm{~A} 、 180 \mathrm{~A} 、 200 \mathrm{~A} 、 225 \mathrm{~A} 、 250 \mathrm{~A} 、 315 \mathrm{~A} 、 350 \mathrm{~A} 、 400 \mathrm{~A} 、 500 \mathrm{~A} 、 600 \mathrm{~A} 、 700 \mathrm{~A} 、$ $800 \mathrm{~A} 、 900 \mathrm{~A} 、 1000 \mathrm{~A} 、 1250 \mathrm{~A} 、 1400 \mathrm{~A}$ 。

3) 直流电柜 I 母线上最大馈线断路器额定电流为 $200 \mathrm{~A}$; 继电保护、信号测量负荷回 路直流分电柜中 II 母线上断路器额定电流见图 10-10。请根据上述条件计算下列各题。

10-31: 若发电厂直流电源系统采用集中辐射形供电, 则直流柜中蓄电池出口 $\mathrm{S}_{1}$ 断路器 的额定电流应为下列哪项数值? (发输电 2013 年考题)
(A) $500 \mathrm{~A}$
(B) $600 \mathrm{~A}$
(C) $900 \mathrm{~A}$
(D) $1000 \mathrm{~A}$

答案:【B】

解答过程: 依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 附录 A 第 A. 3.6 条。

按事故停电时间的蓄电池放电率电流选择:

$$
I_{\mathrm{n}} \geqslant I_{1}=5.5 I_{10}=5.5 \times 1000 / 10 \mathrm{~A}=550 \mathrm{~A} \geqslant I_{1 \min }
$$

按保护动作选择性条件选择, 配合系数为 $2 \sim 3$ :

$$
I_{\mathrm{n}}>K_{\mathrm{c} 4} I_{\mathrm{n} \cdot \max }=3 \times 200 \mathrm{~A}=600 \mathrm{~A}
$$

满足上述要求选择 $600 \mathrm{~A}$ 直流断路器。

10-32: 若发电厂直流电源系统采用集中辐射形供电, 直流电源系统继电保护、信号 测量负荷回路直流分电柜中 II 母线上断路器额定电流见图 10-10, 该回路电缆 $\mathrm{L}_{2}$ 电压降 要求为 $4 \% U_{n}$, 则直流分电柜电源回路 $\mathrm{S}_{2}$ 断路器的额定电流应为下列哪项数值? (发输电 2013 年考题)
(A) $10 \mathrm{~A}$
(B) $16 \mathrm{~A}$
(C) $20 \mathrm{~A}$
(D) $40 \mathrm{~A}$

答案:【D】

解答过程: 依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 附录 A 式 (A. 3. 5) 和表 A. 5-1。

直流分电柜电源回路 $\mathrm{S}_{2}$ 断路器的额定电流为

$$
I_{\mathrm{n}} \geqslant K_{\mathrm{c}} \sum\left(I_{\mathrm{cc}}+I_{\mathrm{cp}}+I_{\mathrm{cs}}\right)=0.8 \times(6+4+2) \mathrm{A}=9.6 \mathrm{~A} \text {, 取 } 10 \mathrm{~A}
$$

考虑到保护配合: 电压降要求为 $4 \% U_{n}$, 查表 A. 5-1, 直流分电柜电流比 $\mathrm{S}_{2} / \mathrm{S}_{3}$ 为 6 级 差, 选择 $\mathrm{S}_{2}$ 断路器的额定电流为 $40 \mathrm{~A}$ 。

10-33: 该火力发电厂在直流电源系统蓄电池出口的 I 母线上安装有试验放电装置, 试 验放电装置 $\mathrm{S}_{11}$ 断路器的额定电流应为下列哪项数值? (发输电 2013 年考题)
(A) $80 \mathrm{~A}$
(B) $100 \mathrm{~A}$
(C) $125 \mathrm{~A}$
(D) $160 \mathrm{~A}$

答案:【D】 解答过程：依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 第 6. 4.1 条。

$$
I_{\mathrm{DZ}}>I_{\mathrm{n}}=(1.1 \sim 1.3) I_{10}=(1.1 \sim 1.3) \times 1000 / 10 \mathrm{~A}=110 \sim 130 \mathrm{~A}
$$

可选择 160 A 断路器。

## 【知识点解析】

断路器额定电流 $I_{\mathrm{n}}$ 应大于回路的最大工作电流, 试验放电装置回路断路器额定电流应大 于试验放电装置的额定电流, 应符合下列要求:

$1)$ 铅酸蓄电池应为 $(1.10 \sim 1.30) I_{10}$ 。

2 ) 镉镍碱性蓄电池应为 $(1.10 \sim 1.30) I_{5}$ 。

10-34: 该火力发电厂, 每台机组装设两组蓄电池, 两组蓄电池分别接于不同的直流母 线段。两段直流母线直接装设有联络开关 $\mathrm{D}_{1}$ 。该联络开关 $\mathrm{D}_{1}$ 的最小额定电流是下列哪一项?
(A) $100 \mathrm{~A}$
(B) $200 \mathrm{~A}$
(C) $400 \mathrm{~A}$
(D) $600 \mathrm{~A}$

答案:【C】

解答过程：依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 第 6. 7.23 条。

$$
I>0.6 I_{\mathrm{n}}=0.6 \times 413.64 \mathrm{~A}=248.18 \mathrm{~A}
$$

可选择 400 A 联络开关。

## 【知识点解析】

隔离开关额定电压应大于或等于回路的最高工作电压。隔离开关额定电流应大于回路的 最大工作电流，最大工作电流的选择应符合下列要求:

1) 蓄电池出口回路应按事故停电时间的蓄电池放电率电流选择。
2) 高压断路器电磁操动机构的合闸回路可按 $0.2 \sim 0.3$ 倍额定合闸电流选择。

3) 直流母线分段开关可按全部负荷的 $60 \%$ 选择。

10-35: 该火力发电厂在直流电源系统蓄电池出口电缆 $\mathrm{L}_{1}$ 选择 $\mathrm{YJV}-2 \mathrm{X}\left(1 \times 500 \mathrm{~mm}^{2}\right)$ 时, $\mathrm{I}$ 母线上 $\mathrm{d}_{1}$ 点的短路电流应为下列哪项数值? (忽略断路器内阻和母线、短路点处电 阻) (发输电 2012 年考题)
(A) $12.80 \mathrm{kA}$
(B) $14.08 \mathrm{kA}$
(C) $21.13 \mathrm{kA}$
(D) $20.73 \mathrm{kA}$

答案:【A】

解答过程: 依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 附录 G 式 (G. 1. 1-2)。

电缆电阻 $r_{\mathrm{c}}=\frac{\rho 2 L}{S}=\frac{0.0184 \times 2 \times 20}{500} \mathrm{~m} \Omega=1.472 \mathrm{~m} \Omega$

$\mathrm{I}$ 母线上 $\mathrm{k}_{1}$ 点的短路电流 $I_{\mathrm{k}}=\frac{U_{\mathrm{n}}}{n\left(r_{\mathrm{b}}+r_{1}\right)+r_{\mathrm{c}}}=\frac{220}{15.714+1.472} \mathrm{kA}=12.80 \mathrm{kA}$

## 【知识点解析】

在蓄电池组连接的直流母线上短路，则短路电流应按下式计算:

$$
I_{\mathrm{k}}=\frac{U_{\mathrm{n}}}{n\left(r_{\mathrm{b}}+r_{1}\right)+r_{\mathrm{c}}}
$$

式中, $I_{\mathrm{k}}$ 为直流母线短路电流 $(\mathrm{A}) ; r_{1}$ 为蓄电池连接条的电阻 $(\Omega) ; r_{\mathrm{c}}$ 为蓄电池组端子到 直流母线的连接电缆或导线电阻 $(\Omega) ; r_{\mathrm{b}}$ 为蓄电池内阻 $(\Omega)$; $U_{\mathrm{n}}$ 为直流电源系统标称电压 $(\mathrm{V}) ; n$ 为蓄电池组单体个数。

例题 10-36 10-39: 某 $2 \times 200 \mathrm{MW}$ 火力发电厂, 每台机组装设两组蓄电池, 直流系统 电压采用 $220 \mathrm{~V}$, 对动力和控制合并供电, 直流负荷和其他具体参数与例题 10-31 10-35 相同。

10-36: 若该火力发电厂在直流电源系统每组蓄电池为 104 个, 容量为 $1000 \mathrm{~A} \cdot \mathrm{h}$, 每台 机组蓄电池充电装置参数选择中哪一项数据是错误的?

(A) 充电装置额定电流满足浮充电要求为 $55.55 \mathrm{~A}$

(B) 充电装置额定电流满足充电要求为 $125 \mathrm{~A}$ (充电时蓄电池脱开直流母线)

(C) 充电装置额定电流满足均衡充电要求为 $125.55 \mathrm{~A}$ (蓄电池充电时仍对经常负荷供电)

(D) 充电装置充电装置输出电压 $249.6 \mathrm{~V}$

答案:【C】

解答过程: 依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 附录 D 的 D. 1 和 D. 2 节。

满足浮充电要求, 浮充输出电流 $I_{\mathrm{r}}=0.01 I_{10}+I_{\mathrm{jc}}=(0.01 \times 1000 / 10+54.55) \mathrm{A}=55.55 \mathrm{~A}$, A 对。

满足充电要求, 充电时蓄电池脱开直流母线, 充电输出电流: $I_{\mathrm{r}}=(1.0 \sim 1.25) I_{10}=(1.0$ $\sim 1.25) \times 1000 / 10 \mathrm{~A}=100 \sim 125 \mathrm{~A}$, B 对。

满足均衡充电要求, 蓄电池充电时仍对经常负荷供电, 均衡充电输出电流: $I_{\mathrm{r}}=(1.0 \sim$ $1.25) I_{10}+I_{\mathrm{jc}}=[(1.0 \sim 1.25) \times 1000 / 10+54.55] \mathrm{A}=154.55 \sim 179.55 \mathrm{~A} ， \mathrm{C}$ 错。

充电装置输出电压选择: $U_{\mathrm{r}}=n U_{\mathrm{cm}}=104 \times 2.4 \mathrm{~V}=249.6 \mathrm{~V}, \mathrm{D}$ 对。

【知识点解析】

充电装置输出电压选择:

$$
U_{\mathrm{r}}=n U_{\mathrm{cm}}
$$

式中, $U_{\mathrm{r}}$ 为充电装置的额定电压 $(\mathrm{V}) ; n$ 为蓄电池组单体个数; $U_{\mathrm{cm}}$ 为充电末期单体蓄电池 电压 $(\mathrm{V})$, 固体型排气式铅酸蓄电池为 $2.70 \mathrm{~V}$, 阀控式铅酸蓄电池为 $2.40 \mathrm{~V}$, 镉镍碱性蓄 电池为 $1.70 \mathrm{~V}$ 。

10-37: 假设该火力发电厂直流电源系统每台机组蓄电池为 2 组蓄电池、3 台充电装置 的形式, 充电装置的额定电流为 $180 \mathrm{~A}$, 采用高频开关电源模块, 高频开关电源模块额定电 流为 $25 \mathrm{~A}$, 则一台机组的充电装置所用高频开关电源模块数量为下列哪项数值?
(A) 18 个
(B) 24 个
(C) 28 个
(D) 30 个

答案:【B】

解析: 依据《电力工程直流电源系统设计技术规程》 DL $/ \mathrm{T}$ 5044-2014 附录 D 的 D. 2. 1 节式（D. 2.1-5)。

一台充电装置高频开关电源模块数量 $n=\frac{I_{\mathrm{r}}}{I_{\mathrm{me}}}=\frac{180}{25}$ 个 $=7.2$ 个, 取 8 个。3 台充电装置共 计高频开关电源模块数量 24 个。

## 【知识点解析】

高频开关电源模块选择配置原则应符合下列规定: 1) 1 组蓄电池配置 1 套充电装置时，应按额定电流选择高频开关电源基本模块。当基 本模块数量为 6 个及以下时，可设置 1 个备用模块; 当基本模块数量为 7 个及以上时，可设 置 2 个备用模块。

2) 1 组蓄电池配置 2 套充电装置或 2 组蓄电池配置 3 套充电装置时, 应按额定电流选 择高频开关电源基本模块，不宜设备用模块。

3) 高频开关电源模块数量宜根据充电装置额定电流和单个模块额定电流选择, 模块数 量宜控制在 $3 \sim 8$ 个之间。

10-38: 该火力发电厂直流电源系统 I 母线上有厂用电恢复供电高压断路器, 合闸负荷 计算电流为 $68.18 \mathrm{~A}$, 合闸时间为 $200 \mathrm{~ms}$, 则厂用电恢复供电高压断路器合闸回路所用直流 断路器的额定电流和过载脱扣时间为下列哪组数据?

(A) 额定电流 $20 \mathrm{~A}$ ，过载脱扣器时间 $250 \mathrm{~ms}$

(B) 额定电流 $25 \mathrm{~A}$, 过载脱扣器时间 $250 \mathrm{~ms}$

(C) 额定电流 $20 \mathrm{~A}$, 过载脱扣器时间 $150 \mathrm{~ms}$

(D) 额定电流 $25 \mathrm{~A}$, 过载脱扣器时间 $150 \mathrm{~ms}$

答案:【B】

解答过程: 依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 附录 D 第 6. 5. 2-2 条。

额定电流 $I_{\mathrm{r}}=0.3 \times 68.18 \mathrm{~A}=20.45 \mathrm{~A}$, 取 $25 \mathrm{~A}$; 过载脱扣器时间 $250 \mathrm{~ms}>$ 合闸时间 $200 \mathrm{~ms}$ 。

## 【知识点解析】

直流断路器的额定电流应大于回路的最大工作电流, 高压断路器电磁操动机构的合闸回 路可按 0.3 倍额定合闸电流选择, 但直流断路器过载脱扣时间应大于断路器固有合闸时间。

10-39: 假设该火力发电厂直流电源系统采用集中辐射形供电, 监控系统负荷馈线回路 采用具有限流功能标准 $\mathrm{B}$ 型脱扣器直流断路器, 其额定电流为 $20 \mathrm{~A}$, 限流系数为 $0.75, \mathrm{I}$ 母线短路电流为 $14 \mathrm{kA}$, 当下一级的断路器短路瞬时保护 (脱扣器) 动作电流取 $50 \mathrm{~A}$ 时, 该 馈线回路断路器的短路瞬时保护脱扣器的整定电流应选下列哪项数值? 是否满足灵敏度 要求?
(A) $66.67 \mathrm{~A}$, 满足
(B) $150 \mathrm{~A}$ ，满足
(C) $266.67 \mathrm{~A}$, 满足
(D) $466.67 \mathrm{~A}$ ，不满足

答案:【C】

解答过程: 依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 附录 A 式 (A. 4.2-3)、式 (A.4.2-5) 和表 A. 5.1 小注。

具有限流功能标准 $B$ 型脱扣器直流断路器, 瞬时脱扣范围为 $(4 \sim 7) I_{\mathrm{n}}$ 。

$$
\begin{gathered}
I_{\mathrm{DZ1}} \geqslant K_{\mathrm{n}} I_{\mathrm{DZ2}} / K_{\mathrm{XL}}=(4 \sim 7) \times 50 / 0.75 \mathrm{~A}=266.67 \sim 466.67 \mathrm{~A} \\
K_{\mathrm{L}}=I_{\mathrm{DK}} / I_{\mathrm{DZ}}=14000 /(266.67 \sim 466.67)=(52.5 \sim 30)>1.05, \text { 满足要求 }
\end{gathered}
$$

## 【知识点解析】

当直流断路器具有限流功能时, 可按下式计算:

$$
I_{\mathrm{DZ} 1} \geqslant K_{\mathrm{n}} I_{\mathrm{DZ} 2} / K_{\mathrm{XL}}
$$

式中, $I_{\mathrm{DZ} 1} 、 I_{\mathrm{DZ} 2}$ 为上、下级断路器瞬时保护 (脱扣器) 动作电流 $(\mathrm{A}) ; K_{\mathrm{n}}$ 为额定电流倍数, 脱扣器整定值正误差或脱扣器瞬时脱扣范围最大值; $K_{\mathrm{XL}}$ 为限流系数, 其数值应由产品厂家 提供, 可取 $0.60 \sim 0.80$ 。

断路器短路保护脱扣范围值及脱扣整定值应按照直流断路器厂家提供的数据选取, 如无 厂家资料，可按 DL/T 5044-2014 附录 A 表 A. 5-1 表 A. 5-5 选取。

灵敏系数校验: 应根据计算的各断路器安装处短路电流校验各级断路器瞬时脱扣的灵敏 系数，灵敏系数校验应按下列公式计算:

$$
K_{\mathrm{L}}=I_{\mathrm{DK}} / I_{\mathrm{DZ}}
$$

式中, $I_{\mathrm{DK}}$ 为断路器安装处短路电流 $(\mathrm{A}) ; K_{\mathrm{L}}$ 为灵敏系数, 不宜低于 $1.05 ; I_{\mathrm{DZ}}$ 为断路器瞬 时保护 (脱扣器) 动作电流 ( A)。

例题 10-40 10-42: 某 $220 \mathrm{kV}$ 无人值守变电站, 直流系统标称电压为 $220 \mathrm{~V}$, 直流控制 与动力负荷合并供电, 直流系统设 2 组蓄电池, 蓄电池选用阀控式密封铅酸蓄电池（贫液, 单体 $2 \mathrm{~V}$ )，不设端电池。请回答下列问题 (计算结果保留两位小数)。

10-40: 直流系统采用分层辐射形供电, 分电柜馈线选用直流断路器, 断路器安装出口 处短路电流为 $1.47 \mathrm{kA}$, 回路末端短路电流为 $450 \mathrm{~A}$; 其下级断路器选用额定电流为 $6 \mathrm{~A}$ 的标 准 $\mathrm{B}$ 型脱扣器微型断路器 (其瞬时保护动作电流按脱扣器瞬时脱扣范围最大值考虑), 该断 路器安装处出口短路电流为 $230 \mathrm{~A}$ 。按下一级断路器出口短路, 断路器脱扣器瞬时保护可靠 不动作, 计算该分电柜馈线断路器的短路瞬时保护脱扣器的整定电流及灵敏系数为下列哪组 数值? (上下级断路器电流比系数取 10) (发输电 2017 年考题)
(A) $240 \mathrm{~A}, 1.88$
( B ) $240 \mathrm{~A}, 1.63$
(C) $420 \mathrm{~A}, 1.07$
(D) $420 \mathrm{~A}, 3.50$

答案:【D】

解答过程：依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014。

题目分层辐射形供电, 查表 A. 5-2 标准 B 型脱扣器最大值为 7 倍, 下级 $\mathrm{S}_{4}$ 断路器脱扣 器瞬时动作电流为 $I_{\mathrm{DZ} 2}=6 \times 7 \mathrm{~A}=42 \mathrm{~A}$ 。按下一级断路器出口短路, 断路器脱扣器瞬时保护可 靠不动作计算:

$$
I_{\mathrm{DZ} 1} \geqslant K_{\mathrm{ib}} I_{\mathrm{DZ} 2} \geqslant I_{\mathrm{d} 2} \Rightarrow I_{\mathrm{DZ} 1} \geqslant 10 \times 42 \mathrm{~A} \geqslant 230 \mathrm{~A} \Rightarrow I_{\mathrm{DZ} 1} \geqslant 420 \mathrm{~A}
$$

灵敏系数计算: $K_{\mathrm{L}}=I_{\mathrm{DK}} / I_{\mathrm{DZ1}}=1470 / 420=3.5$

10-41: 蓄电池与直流柜之间采用铜导体 PVC 绝缘电缆连接, 电缆截面为 $70 \mathrm{~mm}^{2}$, 蓄 电池回路采用直流断路器保护。直流断路器出口处短路电流为 $4600 \mathrm{~A}$, 直流断路器短延时保 护时间为 $60 \mathrm{~ms}$, 断路器全分断时间为 $50 \mathrm{~ms}$ 。则蓄电池与直流柜间电缆达到极限温度的允许 时间为下列哪项数值? (发输电 2017 年考题)
(A) $0.11 \mathrm{~s}$
(B) $2.17 \mathrm{~s}$
(C) $3.06 \mathrm{~s}$
(D) $4.75 \mathrm{~s}$

答案:【C】

解答过程：依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014。 条文说明第 E. 1.1 条, 铜导体 PVC 绝缘电缆 $K=115$, 极限温度的允许时间:

$$
\sqrt{t}=K \frac{S}{I_{\mathrm{d}}} \Rightarrow t=\left(115 \times \frac{70}{4600}\right)^{2} \mathrm{~s}=3.06 \mathrm{~s}
$$

10-42: 请说明下列对本变电站直流系统的描述哪项是正确的? (发输电 2017 年考题)

(A) 事故放电末期, 蓄电池出口端电压不应小于 $187 \mathrm{~V}$, 采用相控式充电装置时, 宜配 置 2 套充电装置

(B) 事故放电末期, 蓄电池出口端电压不应小于 $187 \mathrm{~V}$, 高压断路器合闸回路电缆截面 的选择应满足蓄电池浮充电运行时, 最远一台断路器可靠合闸, 其允许电压降不大于 $33 \mathrm{~V}$

(C) 采用相控式充电装置时, 宜配置 2 套充电装置, 高压断路器合闸回路电缆截面的 选择应满足蓄电池浮充电运行时, 最远一台断路器可靠合闸, 其允许电压降不大于 $33 \mathrm{~V}$

(D) 高压断路器合闸回路电缆截面的选择应满足蓄电池浮充电运行时, 最远一台断路 器可靠合闸, 其允许电压降不大于 $33 \mathrm{~V}$ 。当蓄电池出口保护电器选用断路器时, 应选择仅有 过载保护和短延时保护脱扣器的断路器

答案:【D】

解答过程: 依据《电力工程直流电源系统设计技术规程》 DL/T 5044-2014。

第 C. 1.3 条 终止放电电压为 $U_{\mathrm{m}}=87.5 \% \times 220 \mathrm{~V}=192.5 \mathrm{~V}$;

第 3.4.3-1 条 相控式宜配置 3 套充电装置;

第 6.3.4 条 浮充电运行时, 保证最远一台断路器可靠合闸其允许电压降可取直流电源 系统标称电压的 $10 \% \sim 15 \%$, 即 $22 \sim 33 \mathrm{~V}$;

第 6.5. 1 条 直流断路器应具有电流速断和反限过电流保护, 当不满足选择性保护配 合时可增加短延时电流速断保护，A、B、C 项错误，D 项正确。

## 【知识点解析】

充电装置形式宜选用高频开关电源模块型充电装置，也可选用相控式充电装置。

1) 1 组蓄电池时，充电装置的配置应符合下列规定:

(1) 采用相控式充电装置时, 宜配置 2 套充电装置。

(2) 采用高频开关电源模块型充电装置时, 宜配置 1 套充电装置; 也可配置 2 套充电 装置。

2) 2 组蓄电池时, 充电装置的配置应符合下列规定:

(1) 采用相控式充电装置时, 宜配置 3 套充电装置。

(2) 采用高频开关电源模块型充电装置时, 宜配置 2 套充电装置; 也可配置 3 套充电 装置。

3) 1 组蓄电池配置 1 套充电装置的直流电源系统, 充电装置宜设置 2 路交流电源。1 组 蓄电池配置 2 套充电装置或 2 组蓄电池配置 3 套充电装置时, 每个充电装置宜配置 1 路交流 电源。

例题 10-43 10-46: 某一接人电力系统的小型火力发电厂直流系统标称电压为 $220 \mathrm{~V}$, 动力和控制共用。全厂设两组贫液吸附式的阀控式密封铅酸蓄电池, 容量为 $1600 \mathrm{~A} \cdot \mathrm{h}$, 每 组蓄电池 103 只。蓄电池总内阻为 $0.016 \Omega$ 。每组蓄电池负荷计算：事故放电初期（1 min） 冲击放电电流为 $747.41 \mathrm{~A}$, 经常负荷电流为 $86.6 \mathrm{~A}, 1 \sim 30 \mathrm{~min}$ 放电电流为 $425.05 \mathrm{~A}, 30 \sim$ $60 \mathrm{~min}$ 放电电流为 $190.95 \mathrm{~A}, 60 \sim 90 \mathrm{~min}$ 放电电流为 $49.77 \mathrm{~A}$, 两组蓄电池设三套充电装置, 蓄电池放电终止电压为 $1.87 \mathrm{~V}$ 。请根据上述条件分析计算并解答下列各题。

10-43: 蓄电池至直流柜的距离为 $50 \mathrm{~m}$, 采用铜芯动力电缆, 该电缆允许的最小截面最 接近下列哪项数值? (假定缆芯温度为 $20^{\circ} \mathrm{C}$ ) (发输电 2016 年考题)
(A) $133.82 \mathrm{~mm}^{2}$
(B) $625.11 \mathrm{~mm}^{2}$
(C) $736 \mathrm{~mm}^{2}$
(D) $1240 \mathrm{~mm}^{2}$

答案:【C】

解答过程: 依据《电力工程直流电源系统设计技术规范》 DL/T 5044-2014。

第 6.3.3 条和附录 $\mathrm{E}$ 蓄电池至直流屏回路电缆选择。 第 6.3 .3 条 $1 \mathrm{~h}$ 放电率电流 $I_{\text {ca. } 1}=I_{\text {d. } 1 \mathrm{~h}}=5.5 I_{10}=5.5 \times 1600 / 10 \mathrm{~A}=880 \mathrm{~A}$

事故初期 $(1 \mathrm{~min})$ 冲击放电电流 $I_{\mathrm{ca} 2}=I_{\mathrm{ch} 0}=747.41 \mathrm{~A}$ 取两者最大值 $880 \mathrm{~A}$ 。

第 6.3 .3 条 蓄电池回路允许电压降 $0.5 \% U_{\mathrm{n}} \leqslant \Delta U_{\mathrm{p}} \leqslant 1 \% U_{\mathrm{n}}, 1.1 \mathrm{~V} \leqslant \Delta U_{\mathrm{p}} \leqslant 2.2 \mathrm{~V}$ 。 第 E. 1.1 条 缆芯温度为 $20^{\circ} \mathrm{C}$ 时, 铜芯电缆电阻率直接取 $0.184 \Omega \cdot \mathrm{mm}^{2} / \mathrm{m}_{\text {。 }}$

式 (E. 1. 1-2) $S_{\text {cac }}=\frac{\rho \times 2 L I_{\text {ca }}}{\Delta U}=\frac{0.0184 \times 2 \times 50 \times 880}{1.1 \sim 2.2} \mathrm{~mm}^{2}=736 \sim 1472 \mathrm{~mm}^{2}$

该电缆允许的最小截面最接近 $736 \mathrm{~mm}^{2}$, 选 $\mathrm{C}_{\text {。 }}$

## 【知识点解析】

蓄电池组与直流柜之间连接电缆截面的选择应符合下列规定:

1) 蓄电池组与直流柜之间连接电缆长期允许载流量的计算电流应大于事故停电时间的 蓄电池放电率电流。
2) 电缆允许电压降不宜大于直流电源系统标称电压的 $1 \%$; 其计算电流应取事故停电 时间的蓄电池放电率电流或事故放电初期 (1 min) 冲击负荷放电电流二者中的大者。

DL/T 5044-2014 附录 E 表 E. 2-2 中列出回路不全时需要与前面的条文对应。

10-44: 每组蓄电池及其充电装置分别接人不同母线段, 第三套充电装置在蓄电池核对 性放电后专门为蓄电池补充充电用, 该充电装置经切换电器可直接对两组蓄电池进行充电。 则第三套充电装置的额定电流至少应为下列哪项数值? (发输电 2016 年考题)
(A) $88.2 \mathrm{~A}$
( B ) $200 \mathrm{~A}$
(C) $286.6 \mathrm{~A}$
(D) $300 \mathrm{~A}$

答案:【B】

解答过程: 依据《电力工程直流电源系统设计技术规范》 DL/T 5044-2014。

第 6. 2.2 条第三套充电装置专门为蓄电池补充充电用, 应满足蓄电池充电要求, 充电 时蓄电池脱开直流母线。

蓄电池 $10 \mathrm{~h}$ 放电率电流 $I_{10}=C_{10} / 10=1600 / 10 \mathrm{~A}=160 \mathrm{~A}$

充电装置的额定电流 $I_{\mathrm{r}}=(1.0 \sim 1.25) I_{10}=(1.0 \sim 1.25) \times 160 \mathrm{~A}=160 \sim 200 \mathrm{~A}$, 选 $\mathrm{B}$ 。

## 【知识点解析】

充电装置满足蓄电池均衡充电要求, 其充电输出电流应按以下条件选择:

1) 蓄电池脱开直流母线充电时, 铅酸蓄电池应按 $(1.0 \sim 1.25) I_{10}$ 选择; 镉镍碱性蓄电 池应按 (1.10 1.25) $I_{5}$ 选择。

2 ) 蓄电池充电同时还向经常负荷供电时, 铅酸蓄电池应按 $(1.0 \sim 1.25) I_{10}$ 并叠加经常 负荷电流选择; 镉镍碱性蓄电池应按 $(1.10 \sim 1.25) I_{5}$ 并叠加经常负荷电流选择。

10-45: 本工程润滑油葲直流电动机为 $10 \mathrm{~kW}$, 额定电流为 $55.3 \mathrm{~A}$, 在起动电流为 6 倍 条件下, 起动时间才能满足润滑油压的要求。直流电动机铜芯电缆长 $150 \mathrm{~m}$, 截面积为 $70 \mathrm{~mm}^{2}$, 给直流电动机供电的直流断路器的脱扣器有 $\mathrm{B}$ 型 $\left[(4 \sim 7) I_{\mathrm{n}}\right] 、 \mathrm{C}$ 型 $\left[(7 \sim 15) I_{\mathrm{n}}\right]$, 额定极限分断能力 $M$ 值为 $10 \mathrm{kA}, H$ 值为 $20 \mathrm{kA}$ 。在满足电动机起动和电动机侧短路时的灵 敏度情况下 (不考虑断路器触头和蓄电池间连接导线的电阻, 蓄电池组开路电压为直流系统 标称电压), 下列哪组断路器选择是正确和合适的? 并说明理由。(发输电 2016 年考题)

(A) $63 \mathrm{~A}$ (B 型) 额定极限短路分断能力 $M$

(B) $63 \mathrm{~A}$ (B 型) 额定极限短路分断能力 $H$ (C) $63 \mathrm{~A}$ ( $\mathrm{C}$ 型) 额定极限短路分断能力 $M$

(D) $63 \mathrm{~A}$ ( $\mathrm{C}$ 型) 额定极限短路分断能力 $H$

答案:【C】

解答过程: 依据《电力工程直流电源系统设计技术规范》 DL/T 5044-2014。

(1) 按躲过电动机起动电流选择

润滑油洜直流电动机起动电流未按照第 6.12 .3 条中限制在 2.0 倍, 所以断路器选择不 能完全按照第 6.5.2 条中按照电动机额定电流 55.3 A<63 A 选择, 应结合脱扣器最小动作电 流并避开直流电动机起动电流 $55.3 \times 6 \mathrm{~A}=331.8 \mathrm{~A}, 63 \mathrm{~A}$ ( $\mathrm{B}$ 型) 最小动作电流为 $63 \times 4 \mathrm{~A}=$ $252 \mathrm{~A}, 63 \mathrm{~A}$ ( $\mathrm{C}$ 型) 最小动作电流为 $63 \times 7 \mathrm{~A}=441 \mathrm{~A}$, 故应选择 $63 \mathrm{~A}$ ( $\mathrm{C}$ 型)。

(2) 按极限短路分断能力选择

直流电动机铜芯电缆长 $150 \mathrm{~m}$, 截面积为 $70 \mathrm{~mm}^{2}$, 直流回路铜芯电缆的总电阻 $\sum r_{\mathrm{j}}=\rho \frac{2 L}{S}=$ $0.0184 \times \frac{2 \times 150}{70} \Omega=0.079 \Omega$, 蓄电池总内阻为 $0.016 \Omega$, 直流电动机断路器出口侧短路电流为

$$
I_{\mathrm{DK}}=\frac{U_{\mathrm{n}}}{n\left(r_{\mathrm{b}}+r_{1}\right)+\sum r_{\mathrm{j}}+\sum r_{\mathrm{k}}}=\frac{220}{0.016+0.079+0} \mathrm{~A}=2316 \mathrm{~A}
$$

宜选择额定极限分断能力 $M$ 值为 $10 \mathrm{kA}$ 。

灵敏度校验: $K_{\mathrm{L}}=\frac{I_{\mathrm{DK}}}{I_{\mathrm{DZ} 1}}=\frac{2316}{(7 \sim 15) I_{\mathrm{n}}}=2.45 \sim 5.25$, 满足要求, 选 $\mathrm{C}_{\text {。 }}$

## 【知识点解析】

直流断路器的选择应符合以下规定:

1) 额定电压应大于或等于回路的最高工作电压。
2) 额定电流应大于回路的最大工作电流, 直流电动机回路可按电动机的额定电流选 择。直流电动机回路直流断路器额定电流应按电动机额定电流选择, 这样可保证直流断路器 长期运行, 不致过热。同时, 直流断路器脱扣电流为 $(7 \sim 8) I_{\mathrm{n}}$, 直流电动机起动电流一般 被限制在额定电流的 $2 \sim 3$ 倍，保护也不会误动作。
3) 断流能力应满足安装地点直流电源系统最大预期短路电流要求。当采用短路短延时 保护时, 直流断路器额定短时耐受电流应大于装设地点最大短路电流。

10-46: 该工程主厂房外有两个辅控中心 $a 、 b$, 直流电源以环网供电。各辅控中心距直 流电源的距离如图 10-11 所示, 断路器电磁操作机构合闸电流为 $3 \mathrm{~A}$, 断路器合闸最低允许 电压为 $85 \%$ 标称电压, 则断路器合闸电源回路铜芯电缆的最小截面计算值宜选用下列哪项 数值? (假定缆芯温度为 $20^{\circ} \mathrm{C}$ ) (发输电 2016 年考题)

(A) $4.92 \mathrm{~mm}^{2}$
(B) $1.16 \mathrm{~mm}^{2}$
(C) $6.89 \mathrm{~mm}^{2}$
(D) $7.87 \mathrm{~mm}^{2}$

答案:【C】

解答过程: 依据《电力工程直流电源系统设计技术规范》 DL/T 5044-2014 附录 $\mathrm{E}$ 。 表 E. 2-2 小注 2 环形网络供电的控制、保护和信号回路的电压降, 应按直流柜至环形 网络最远断开点的回路计算。对于本题，按电源 1 至 $\mathrm{b}$ 作为最远断开点，距离 $350 \mathrm{~m}$ 。

第 6.3.4-2 条 事故放电电压直流母线电压最低值时, 按直流母线最低电压值和高压 断路器允许最低合闸电压值之差选取, 不宜大于直流电源系统标称电压的 $6.5 \%$, 最低允许 电压为 $\Delta U_{\mathrm{p}}=n U_{\mathrm{m}}-85 \% U_{\mathrm{n}}=(103 \times 1.87-2.5 \% \times 220) \mathrm{V}=5.61 \mathrm{~V}$ 。

表 E. 2-1 断路器合闸回路按电磁操作机构合闸电流为 $3 \mathrm{~A}$ 。

式 (E. 1.1-2) 连接铜芯电缆计算截面为

## 【知识点解析】

$$
S_{\text {cac }}=\frac{\rho \times 2 L I_{\text {ca }}}{\Delta U_{\mathrm{p}}}=\frac{0.0184 \times 2 \times 350 \times 3}{5.61} \mathrm{~mm}^{2}=6.89 \mathrm{~mm}^{2}
$$

计算断路器合闸回路电压降应保证最远一台断路器可靠合闸。在环形网络供电时, 应按 任一侧电源断开的最不利条件计算。对环形网络供电的控制、保护和信号回路的电压降, 应 按直流柜至环形网络最远断开点的回路计算。

## 4 交流操作电源

## 【知识点说明】

1) 《工业与民用供配电设计手册》第四版对 UPS 交流操作电源容量选择没有大的改变, 变电站的 UPS 的选择要求也可以参考《电力工程直流系统设计手册》第二版和《电力用直 流和交流一体化不间断电源设备》 DL/T 1074-2007 等。
2) 站用电对于发输电专业是重要考点, 对应规范《220 500 kV 变电所所用电设计技术 规程》DL/T 5155-2002; 但供配电专业要求不高, 主要来自《35 110 kV 变电站设计规 范》GB 50059-2011 和《工业与民用供配电设计手册》第四版。

## 依据书目:

《工业与民用供配电设计手册》第四版

$$
\text { 《35 110 kV 变电站设计规范》GB 50059-2011 }
$$

## 参考书目:

《电力用直流和交流一体化不间断电源设备》 DL/T 1074-2007

《电力工程直流系统设计手册》第二版

例题 10-47 10-48: 一座 35/110 kV 有人值守的重要变电站, 装有容量为 $16000 \mathrm{kV} \cdot \mathrm{A}$ 的主变压器两台, 采用蓄电池直流操作系统, 请根据设计规程解答如下问题。

10-47: 该变电站操作电源及蓄电池容量的选择, 下列表述中哪一项是不正确? 并说明 其理由。

(A) 直流操作电源可装设二组 $110 \mathrm{~V}$ 或 $220 \mathrm{~V}$ 蓄电池组。

(B) 变电站的直流母线，宜采用双母线接线。

(C) 变电站的直流母线, 宜采用单母线或单母线分段的接线。采用单母线分段时, 蓄 电池应能切换至任一母线。

(D) 变电站蓄电池组的容量应按事故停电 $1 \mathrm{~h}$ 的放电容量。

答案:【B】 解答过程: 依据《35 110 kV 变电站设计规范》GB 50059-2011 第3.7.2 条 第 3.7.4 条及解析; 《电力工程直流电源系统设计技术规程》 DL/T 5044-2014 第3.3.3 条、第 3. 5.2 条、第 4.2 .2 条。

## 【知识点解析】

1 组蓄电池的直流电源系统接线方式应符合下列要求:

1) 1 组蓄电池配置 1 套充电装置时，宜采用单母线接线。
2) 1 组蓄电池配置 2 套充电装置时, 宜采用单母线分段接线, 2 套充电装置应接入不同 母线段, 蓄电池组应跨接在两段母线上。
3) 1 组蓄电池的直流电源系统, 宜经直流断路器与另一组相同电压等级的直流电源系 统相连。正常运行时, 该断路器应处于断开状态。

2 组蓄电池的直流电源系统接线方式应符合下列要求：直流电源系统应采用两段单母线 接线，两段直流母线之间应设联络电器。正常运行时，两段直流母线应分别独立运行。

10-48：该变电站附近有一个小型变电所向民用建筑供电，若该变电所拟采用 $220 \mathrm{~V}$ 在 线 UPS 交流操作电源。交流操作电源负荷有控制、信号等经常负荷 $5 \mathrm{~A}$, 断路器 3 台并使用 弹簧储能交流操动机构, 分闸电流为 $5 \mathrm{~A}$, 断路器合闸电流为 $15 \mathrm{~A}$ (假设负荷功率因数均为 1)。该变电所不设母联自投装置, 则 UPS 容量最接近下列哪一项? (可靠系数取上限值)
(A) $3.3 \mathrm{kV} \cdot \mathrm{A}$
(B) $6.6 \mathrm{kV} \cdot \mathrm{A}$
(C) $5.28 \mathrm{kV} \cdot \mathrm{A}$
(D) $2.2 \mathrm{kV} \cdot \mathrm{A}$

答案:【B】

解答过程：依据《工业与民用供配电设计手册》第四版第 411 页式 (7.9-1)、式 (7. 9-2)。

正常的控制操作及信号回路所消耗的容量: $C_{1}=5 \times 0.22 \mathrm{kV} \cdot \mathrm{A}=1.1 \mathrm{kV} \cdot \mathrm{A}$

两台断路器同时分闸所消耗的容量: $C_{2}=(5+5) \times 0.22 \mathrm{kV} \cdot \mathrm{A}=2.2 \mathrm{kV} \cdot \mathrm{A}$

一台断路器的合闸电磁铁的额定容量: $C_{3}=15 \times 0.22 \mathrm{kV} \cdot \mathrm{A}=3.3 \mathrm{kV} \cdot \mathrm{A}$

正常操作时所需容量: $C=K_{\mathrm{rel}}\left(C_{1}+C_{3}\right)=1.2 \times(1.1+3.3) \mathrm{kV} \cdot \mathrm{A}=5.28 \mathrm{kV} \cdot \mathrm{A}$

事故操作时所需容量: $C^{\prime}=K_{\mathrm{rel}}\left(C_{2}+C_{3}\right)=1.2 \times(2.2+3.3) \mathrm{kV} \cdot \mathrm{A}=6.6 \mathrm{kV} \cdot \mathrm{A}$

取两式较大者, 即 $6.6 \mathrm{kV} \cdot \mathrm{A}_{\text {。 }}$

## 【知识点解析】

UPS 电源容量的选择:

当系统电源发生故障时, 由UPS 提供控制、操作及信号电源, 而不考虑储能电源的容 量，所以 UPS 电源容量主要考虑以下几个方面的负载。

1) 由系统电源供电时，正常的控制操作及信号回路所消耗的容量 $C_{1}$ 。
2) 当系统发生故障时, 两台断路器同时分闸所消耗的容量 $C_{2}$ 。

3) 系统电源正常供电或发生故障时一台断路器的合闸电磁铁的额定容量 $C_{3}$ 。

正常操作时所需容量为

$C=K_{\text {rel }}\left(C_{1}+C_{3}\right)$

事故操作时所需容量为

$C^{\prime}=K_{\text {rel }}\left(C_{2}+C_{3}\right)$

式中, $K_{\mathrm{rel}}$ 为可靠系数, 取 $1.1 \sim 1.2$ 。

取两式中较大者作为 UPS 的选择容量。考虑到交流操作的经济性和实用性, UPS 电源 的容量不宜超过 $3 \mathrm{kV} \cdot \mathrm{A}$ 。

《工业与民用供配电设计手册》第四版 (上册) 第 13 章中根据新规范的要求对过电压 保护、绝缘配合、建筑物防雷、电涌保护器等章节都进行了更新。

## 1 暂时过电压、操作过电压及限制

## 【知识点说明】

1) 过电压分类属于重要考点, 依据《交流电气装置的过电压保护和绝缘配合设计规 范》GB/T 50064-2014、《工业与民用供配电设计手册》第四版 (下册) 第 13 章等。要求 熟练掌握基准电压计算、过电压分类。
2) 暂时过电压属于重要考点, 依据《交流电气装置的过电压保护和绝缘配合设计规 范》GB/T 50064-2014、《工业与民用供配电设计手册》第四版 (下册) 第 13 章等。要求 熟练掌握范围 I 的各种暂时电压规定和计算。
3) 操作过电压属于重要考点, 依据《交流电气装置的过电压保护和绝缘配合设计规 范》GB/T 50064-2014、《工业与民用供配电设计手册》第四版 (下册) 第 13 章等。要求 熟练掌握范围 I 的各种操作电压规定和计算，限制操作过电压用 MOA 的基本要求。

## 依据书目:

《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 50064-2014

《绝缘配合 第 1 部分: 定义、原则和规则》GB 311. 1-2012

《工业与民用供配电设计手册》第四版 (下册)

## 参考书目:

《交流电气装置的过电压保护和绝缘配合》DL/T 620-1997

## 《过电压防护的理论与技术》吴广宁主编

例题 11-1 11-7: 某企业的 $110 \mathrm{kV}$ 变电所, 地处海拔高度 $900 \mathrm{~m}, 110 \mathrm{kV}$ 采用半高型室 外配电装置, $110 \mathrm{kV}$ 配电装置母线高 $10 \mathrm{~m}, 35 \mathrm{kV}$ 及 $10 \mathrm{kV}$ 配电装置选用移开式交流金属封 闭开关柜，室内单层布置，主变压器布置在室外。请回答下列问题。

11-1: 变电所的 $110 \mathrm{kV}$ 系统工频过电压一般不超过下列哪一项数值? 并说明依据和理 由。( 供配电 2010 年考题)
(A) $94.6 \mathrm{kV}$
(B) $101.8 \mathrm{kV}$
(C) $126 \mathrm{kV}$
(D) $138.6 \mathrm{kV}$

答案:【A】

解答过程：依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 500642014 。

第3.2.2-1 条 $110 \mathrm{kV}$ 系统工频过电压的基准电压: 1.0 p. u. $=\frac{U_{\mathrm{m}}}{\sqrt{3}}=72.746 \mathrm{kV}$

第 4. 1. 1-3 条 变电所的 $110 \mathrm{kV}$ 系统工频过电压不应大于: 1.3 p. u. $=1.3 \times 72.746 \mathrm{kV}=$

## $94.6 \mathrm{kV}$ ，选 $\mathrm{A}$ 。

## 【知识点解析】

工频过电压幅值应符合下列要求:

1）范围 I 中的不接地系统工频过电压不应大于 $1.1 \sqrt{3}$ p. u. 。

2) 中性点谐振接地、低电阻接地和高电阻接地系统工频过电压不应大于 $\sqrt{3}$ p. u. 。
3) $110 \mathrm{kV}$ 和 $220 \mathrm{kV}$ 系统工频过电压不应大于 $1.3 \mathrm{p}$. u.

4 ) 变电站内中性点不接地的 $35 \mathrm{kV}$ 和 $66 \mathrm{kV}$ 并联电容补偿装置系统工频过电压不应超过 $\sqrt{3}$ p. u. 。

相对地暂时过电压和操作过电压标幺值的基准电压见表 11-1。

表 11-1 相对地暂时过电压和操作过电压标幺值的基准电压

| 设备最高电压 $U_{\mathrm{m}} / \mathrm{kV}$ | 3.6 | 7.2 | 12 | 24 | 40.5 | 72.5 | 126 |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| $\begin{array}{c}\text { 工频过电压 } \\ 1.0 \text { p. u. }=U_{\mathrm{m}} / \sqrt{3}\end{array}$ | 2.08 | 4.157 | 6.93 | 13.86 | 23.383 | 41.86 | 72.746 |
| $\begin{array}{c}\text { 谐振、操作过电压、VFTO } \\ 1.0 \text { p. u. }=\sqrt{2} U_{\mathrm{m}} / \sqrt{3}\end{array}$ | 2.94 | 5.88 | 9.8 | 19.6 | 33.068 | 59.196 | 102.879 |

11-2: 某工厂厂区内一台 $10 \mathrm{kV}$ 电动机的供电回路开关采用真空断路器。当断开空载运 行的电动机时, 操作过电压一般不超过下列哪项数值? (系统最高电压按 $12 \mathrm{kV}$ 计) (供配电 2014 年考题)
(A) $24.5 \mathrm{kV}$
(B) $19.6 \mathrm{kV}$
(C) $17.3 \mathrm{kV}$
(D) $13.9 \mathrm{kV}$

答案:【A】

解答过程：依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 500642014。

条文说明第 4. 2.9 条 开断空载电动机的过电压一般不超过 $2.5 \mathrm{p}$. u. 。操作过电压一般 不超过：

$$
U=2.5 \text { p. u. }=2.5 \sqrt{\frac{2}{3}} U_{\mathrm{m}}=2.5 \sqrt{\frac{2}{3}} \times 12 \mathrm{kV}=24.5 \mathrm{kV}
$$

11-3: 该变电所 $10 \mathrm{kV}$ 母线带有一组并联电容器组, 采用Y形接线方式 1 串 4 并, 单台 额定电压为 $11 / \sqrt{3} \mathrm{kV}$, 额定容量为 $600 \mathrm{kvar}$, 未配串联电抗器。当并联电容器组出口处断路 器开断发生两相重击穿时, 电容器组极间过电压可能会超过下列哪一项数值? 并说明依据和 理由。
(A) $19.6 \mathrm{kV}$
(B) $22.45 \mathrm{kV}$
(C) $38.9 \mathrm{kV}$
(D) $49 \mathrm{kV}$

答案:【C】

解答过程：依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 500642014 。

条文说明第 4.2.7 条 电容器组出口处断路器开断发生两相重击穿时, 电容器组极间过 电压可能会超过:

$$
U=2.5 \sqrt{2} U_{\mathrm{n}, \mathrm{C}}=2.5 \sqrt{2} \times 11 \mathrm{kV}=38.89 \mathrm{kV}
$$

11-4: 该变电所 $10 \mathrm{kV}$ 母线带有一组并联电容器组, 当需要限制电容器极间和电源侧对 地过电压时, $10 \mathrm{kV}$ 并联电容器组可采用哪一个图的接线方式?

(A)

(B)

(C)

(D)

答案:【B】

解答过程: 依据《并联电容器装置设计规范》 GB 50227-2008 第 4.2.8 条的图 4.2.8 或《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 50064-2014 第 4.2.7 条的 图 4.2.7。

并联电容器装置应装设抑制操作过电压的避雷器, 不得采用三台避雷器星形连接后经第 四台避雷器接地的接线方式。选 $\mathrm{B}$ 。

11-5: 变电所的 $110 \mathrm{kV}$ 系统相间操作过电压最大值为下列哪一项? 并说明依据和理由。 (供配电 2010 年考题改编)
(A) $218 \mathrm{kV}$
(B) $305 \mathrm{kV}$
(C) $309 \mathrm{kV}$
(D) $432 \mathrm{kV}$

答案:【D】

解答过程：依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 500642014 。

第 3.2.2-2 条 $110 \mathrm{kV}$ 系统相间操作过电压的基准电压: $1.0 \mathrm{p} . \mathrm{u} .=\frac{\sqrt{2} U_{\mathrm{m}}}{\sqrt{3}}=102.88 \mathrm{kV}$

第 6. 1.3-2 条 $110 \mathrm{kV}$ 相间操作过电压取相对地过电压的 $1.3 \sim 1.4$ 倍, 最大值为 1.4 倍。

故 $110 \mathrm{kV}$ 相间最大操作过电压： $1.4 \mathrm{p} . \mathrm{u} .=1.4 \times 3 \times 102.88 \mathrm{kV}=432.09 \mathrm{kV}$ 。

11-6: 在变电所的 $110 \mathrm{kV}$ 系统过电压保护中，下列哪一项无须采取限制措施?
(A) 工频过电压
(B) 谐振过电压
(C) 线路合闸和重合闸过电压
(D) 雷电过电压

答案:【C】

解答过程：依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 500642014 。

条文说明第 4.2.1 条 线路合闸和重合闸过电压一般不超过 3.0p. u. , 通常无须采取限 值措施。

11-7: 变电所中关于交流电气装置绝缘的过电压限值措施，下列说法正确的是?

(A) $110 \mathrm{kV}$ 有效接地系统中, 形成局部不接地时, 应装设中性点 MOA 进行保护

(B) 旋转电机系统，接地故障持续时间大于 $10 \mathrm{~s}$ 时，相对地 MOA 的持续运行电压不应 低于旋转电机额定电压的 1.3 倍

(C) 对于 $110 \mathrm{kV}$ 有效接地系统, 开断空载电缆线路宜采用重击穿概率极低的断路器

(D) $10 \mathrm{kV}$ 配电系统, 当单相接地故障电容电流为 $6 \mathrm{~A}$ 时, 可采用中性点经高电阻接地 方式

答案:【D】

解答过程：依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 500642014 。

第 4.1 .4 条 $110 \mathrm{kV}$ 有效接地系统中, 形成局部不接地时, 分为设置间隙和设有失地保 护两种情况。答案 A 错误。

第 4. 4.4 条 旋转电机系统, 接地故障持续时间大于 $10 \mathrm{~s}$ 时, 相对地 MOA 的额定电压 不宜低于旋转电机额定电压的 1.3 倍。答案 B 错误。

第 4.2.6 条 开断空载架空线路宜采用重击穿概率极低的断路器; 开断电缆线路应采用 重击穿概率极低的断路器。答案 C 错误。

第 3.1.5 条 $6 \mathrm{kV} 、 10 \mathrm{kV}$ 配电系统, 当单相接地故障电容电流 $\leqslant 7 \mathrm{~A}$ 时, 可采用中性点 高阻接地方式。答案 D 正确。

例题 11-8：某地区变电站 $110 \mathrm{kV}$ 主变压器高压侧作为工频过电压保护, 配置了相地交 流无间隙金属氧化锌避雷器 $\mathrm{MOA}$, 则 $\mathrm{MOA}$ 持续运行电压、额定电压应为下列哪组计算值? (发输电 2012 年考题改编)
(A) $\geqslant 76.3 \mathrm{kV}, \geqslant 98.1 \mathrm{kV}$
(B) $\geqslant 72.7 \mathrm{kV}, \geqslant 94.5 \mathrm{kV}$
(C) $\geqslant 71.8 \mathrm{kV}, \geqslant 88.4 \mathrm{kV}$
(D) $\geqslant 70 \mathrm{kV}, \geqslant 82 \mathrm{kV}$

答案:【B】

解答过程：依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 500642014 第 4. 4.3 条。

相地持续运行电压:

$$
U_{\mathrm{c}} \geqslant \frac{U_{\mathrm{m}}}{\sqrt{3}}=\frac{126}{\sqrt{3}} \mathrm{kV}=72.75 \mathrm{kV}
$$

相地额定电压:

$$
U_{\mathrm{e}} \geqslant 0.75 U_{\mathrm{m}}=0.75 \times 126 \mathrm{kV}=94.5 \mathrm{kV}
$$

例题 11-9: 若某地区变电站 $110 \mathrm{kV}$ 主变压器中性点雷电冲击全波耐受电压为 $400 \mathrm{kV}$, 其中性点 MOA 标称放电电流下的最大残压取下列哪项数值最合理? 并说明理由。(发输电 2016 年考题改编)
(A) $280 \mathrm{kV}$
(B) $300 \mathrm{kV}$
(C) $340 \mathrm{kV}$
(D) $380 \mathrm{kV}$

答案:【A】

解答过程: 依据《导体和电器选择设计技术规定》 DL/T 5222-2005。

第 20.1.5 条 中性点无间隙金属氧化物避雷器 $\mathrm{MOA}$ 标称放电电流下的最大残压不应大 于雷电冲击全波耐受电压 $71 \%$ ，即 $0.71 \times 400 \mathrm{kV}=284 \mathrm{kV}$ 。

例题 11-10: 某工厂 $10 \mathrm{kV}$ 变电所, $10 \mathrm{kV}$ 侧采用消弧线圈接地。厂区内一台额定电压 为 $10 \mathrm{kV}$ 的电动机供电回路接人一组旋转电机专用 $\mathrm{MOA}$ 作为操作过电压防护, 相对地的 $\mathrm{MOA}$ 额定电压为下列哪项数值?
(A) $24.5 \mathrm{kV}$
(B) $19.6 \mathrm{kV}$
(C) $17.3 \mathrm{kV}$
(D) $13.0 \mathrm{kV}$

答案:【D】 解答过程：依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 500642014 。

第 4.4. 4 条 $10 \mathrm{kV}$ 侧采用消弧线圈接地，发生接地故障切除时间一定超过 $10 \mathrm{~s}$ 。

相对地的 MOA 额定电压: $U_{\mathrm{e}} \geqslant 1.3 U_{\mathrm{r}}=1.3 \times 10 \mathrm{kV}=13 \mathrm{kV}$ 。

例题 11-11：66 kV 不接地系统或偶然脱离谐振接地系统的部分, 若互感器一次绕组与 开口三角形绕组的变比 $K_{13}=\frac{66}{\sqrt{3}} / \frac{0.1}{3}$, 互感器单相绕组的励磁电抗 $X_{\mathrm{m}}=17.34 \mathrm{M} \Omega$, 为限制电 磁式电压互感器过饱和可能产生铁磁谐振过电压, 宜在互感器的开口三角形绕组装设多大的 电阻?
(A) $R=19.21 \Omega$
(B) $R=17.34 \Omega$
(C) $R=15.28 \Omega$
(D) $R=13.27 \Omega$

答案:【D】

解题过程：依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T $50064-2014$ 。

第 4. 1.11 条第 4 款 当 $K_{13}$ 是互感器一次绕组与开口三角形绕组的变比时, 可在电压互 感器的开口三角形绕组装设阻值不大于 $\left(X_{\mathrm{m}} / K_{13}^{2}\right)$ 的电阻或装设其他专门消除此类铁磁谐 振的装置，即

$$
R \leqslant X_{\mathrm{m}} / K_{13}^{2}=17.34 \times 10^{6} /\left(\frac{66}{\sqrt{3}} / \frac{0.1}{3}\right)^{2}=13.27 \Omega
$$

例题 11-12: $10 \mathrm{kV}$ 不接地系统或偶然脱离谐振接地系统的部分, 若互感器一次绕组 与开口三角形绕组的变比 $K_{13}=\frac{10}{\sqrt{3}} / \frac{0.1}{3}$, 互感器单相绕组的励磁电抗 $X_{\mathrm{m}}=1322 \mathrm{k} \Omega$, 为限 制电磁式电压互感器过饱和可能产生铁磁谐振过电压, 可在 $10 \mathrm{kV}$ 及以下的母线上装设中 性点接地的星形接地电容器组或用一段电缆代替架空线路以减少 $X_{\mathrm{co}}$, 使 $X_{\mathrm{co}}$ 小于下列 何值?
(A) $20440 \Omega$
(B) $17862 \Omega$
(C) $15280 \Omega$
(D) $13220 \Omega$

答案:【D】

解题过程: 依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T $50064-2014$ 。

第 4. 1.11 条第 4 款 当 $X_{\mathrm{c} 0}$ 是系统每相对地分布容抗, $X_{\mathrm{m}}$ 为电压互感器在线电压作 用下单相绕组的励磁电抗时, 可在 $10 \mathrm{kV}$ 及以下的母线上装设中性点接地的星形接地电容 器组或用一段电缆代替架空线路以减少 $X_{\mathrm{c} 0}$, 使 $X_{\mathrm{c} 0}$ 小于 $0.01 X_{\mathrm{m}}$, 即 $X_{\mathrm{co}} \leqslant 0.01 X_{\mathrm{m}}=0.01 \times$ $1322 \times 103 \Omega=13220 \Omega$ 。

## 2 雷电过电压及保护

## 【知识点说明】

1) 避雷针、避雷线属于重要考点, 依据《交流电气装置的过电压保护和绝缘配合设计 规范》GB/T 50064-2014、《工业与民用供配电设计手册》第四版 (下册) 第 13 章等。要 求熟练掌握单支避雷针、两支等高避雷针保护范围计算, 变电站独立避雷针 (线) 与配电 装置空气中距离、地中距离计算; 掌握两支不等高避雷针、两支等高避雷线保护范围计算; 了解多支避雷针保护范围计算。
2) 高压架空输电线路的雷电过电压保护属于重要考点, 依据《交流电气装置的过电压 保护和绝缘配合设计规范》 GB/T 50064-2014、《工业与民用供配电设计手册》第四版 (下 册) 第 13 章等。要求熟练掌握导线与地线间的距离计算; 掌握线路上的保护角、接地装 置、线路交叉部分等。高压架空输电线路部分的例题详见第 8 章。

3) 发电厂和变电站的雷电过电压保护属于重要考点, 依据《交流电气装置的过电压保 护和绝缘配合设计规范》 GB/T 50064-2014、《工业与民用供配电设计手册》第四版 (下 册) 第 13 章等。要求熟练掌握发电厂和变电站雷电侵入波过电压保护, MOA 配置要求; 掌 握发电厂和变电站的避雷针或避雷线设置要求。

4) 配电系统的雷电过电压保护属于普通考点, 依据《交流电气装置的过电压保护和绝 缘配合设计规范》 GB/T 50064-2014、《工业与民用供配电设计手册》第四版 (下册) 第 13 章等。要求掌握配电系统过电压保护, MOA 配置要求。

$5 ）$ 旋转电机的雷电过电压保护属于普通考点, 依据《交流电气装置的过电压保护和绝 缘配合设计规范》 GB/T 50064-2014、《工业与民用供配电设计手册》第四版 (下册) 第 13 章等。要求掌握配电系统过电压保护, MOA 配置要求。

## 依据书目:

《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 50064-2014

《绝缘配合 第 1 部分: 定义、原则和规则》GB 311. 1-2012

《66 kV 及以下架空电力线路设计规范》 GB 50061-2010

《110 750 kV 架空输电线路设计规范》 GB 50545-2010

《工业与民用供配电设计手册》第四版 (下册)

## 参考书目:

《交流电气装置的过电压保护和绝缘配合》DL/T 620-1997

《发、变电站防雷保护及应用实例》江日洪等编

《电力系统过电压》解广润编

例题 11-13：在工业场地内空旷地带设 $10 \mathrm{kV}$ 室外变电站一座, 如图 11-2 所示。变电 站占地尺寸为 $10 \mathrm{~m} \times 5 \mathrm{~m}$ (长×宽), 变电站设备最高点为 $\mathrm{A}$ 点, 高度为 $3 \mathrm{~m}$ 。该变电站 $10 \mathrm{kV}$ 电源进线采用电缆直埋地敷设的方式。为了防止 $10 \mathrm{kV}$ 室外变电站遭受雷击, 设计选用独立 避雷针作为防直击雷保护措施。10 kV 变电站和独立避雷针接地装置单独设置, 室外地面位 于同一标高, 接地装置埋深相同。当独立避雷针的冲击接地电阻设计为 $8 \Omega$ 时, 避雷针接地 装置与变电所接地装置之间的最小距离和独立避雷针最小高度计算值为下列哪组数值?（供 配电 2016 年考题)
(A) $3.2 \mathrm{~m}, 19.58 \mathrm{~m}$
(B) $3.2 \mathrm{~m}, 12.58 \mathrm{~m}$
(C) $2.4 \mathrm{~m}, 13.53 \mathrm{~m}$
(D) $2.4 \mathrm{~m}, 12.93 \mathrm{~m}$

答案:【C】

解答过程：依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 500642014 。

（1）避雷针接地装置与变电所接地装置之间的最小距离

1- $10 \mathrm{kV}$ 变电站 2 一独立避雷针 $3-10 \mathrm{kV}$ 变电站接地装置 4 一独立避雷针接地装置

如图 11-2 所示空中距离条件不满足, 可以计算的只有地中距离。最小地中距离 (不宜 小于 $3 \mathrm{~m}$ ) 为

$$
S_{\mathrm{e}} \geqslant 0.3 R_{\mathrm{i}}=0.3 \times 8 \mathrm{~m}=2.4 \mathrm{~m}
$$

(2) 独立避雷针最小高度

$$
r_{\mathrm{x}}=\sqrt{5^{2}+(5+3+2.4+3)^{2}} \mathrm{~m}=14.302 \mathrm{~m}
$$

题目已知避雷针高度小于 $30 \mathrm{~m}, P=1$, A 点高度为 $3 \mathrm{~m}$ 小于 $0.5 \mathrm{~h}$ 。单支避雷针计算:

$$
r_{\mathrm{x}}=\left(1.5 h-2 h_{\mathrm{x}}\right) P=(1.5 h-2 \times 3) \times 1=1.5 h-6=14.302
$$

推导出独立避雷针最小高度: $h=13.53 \mathrm{~m}$ 。

## 【知识点解析】

(1) 避雷针计算

单支避雷针的保护范围计算见表 11-2。

表 11-2 单支避雷针的保护范围计算

| 步 骤 | 内 容 |
| :---: | :---: |
| 被保护物高度 $h_{\mathrm{x}}$ | 当 $h_{\mathrm{x}} \geqslant 0.5 \mathrm{~h}$ 时, 保护半径应按下式确定: |
| 水平面上的保护半径 $r_{\mathrm{x}}$ | 当 $h_{\mathrm{x}}<0.5 \mathrm{~h}$ 时, 保护半径应按下式确定: |
|  | $r_{\mathrm{x}}=\left(1.5 h-2 h_{\mathrm{x}}\right) P$ |
| 参数说明 | $\begin{array}{c}h \text { 为避雷针的高度 }(\mathrm{m}) ; P \text { 为高度影响系数; } r \text { 为地面上的保护半径 }(\mathrm{m}) ; r_{\mathrm{x}} \text { 为避雷针在 } \\ h_{\mathrm{x}} \text { 水平面上的保护半径 }(\mathrm{m}) ; h_{\mathrm{x}} \text { 为被保护物的高度 }(\mathrm{m}) ; h_{\mathrm{a}} \text { 为避雷针的有效高度 }(\mathrm{m})\end{array}$ |

## (2) 空中距离和地中距离

1) 独立避雷针与配电装置带电部分、发电厂和变电站电气设备接地部分、架构接地部 分之间的空气中距离, 应符合下式的要求:

$$
S_{\mathrm{a}} \geqslant 0.2 R_{\mathrm{i}}+0.1 h_{\mathrm{j}}
$$

式中, $S_{\mathrm{a}}$ 为空气中距离 $(\mathrm{m}) ; R_{\mathrm{i}}$ 为避雷针的冲击接地电阻 $(\Omega) ; h_{\mathrm{j}}$ 为避雷针校验点的高度 $(\mathrm{m})$ 。

2) 独立避雷针的接地装置与发电厂或变电站接地网间的地中距离，应符合下式的 要求:

式中, $S_{\mathrm{e}}$ 为地中距离 $(\mathrm{m})$ 。

$$
S_{\mathrm{e}} \geqslant 0.3 R_{\mathrm{i}}
$$

例题 11-14: 某新建工厂内设 $35 / 10 \mathrm{kV}$ 变电所一座, $35 \mathrm{kV}$ 电源经架空线引人, 线路长 度 $2 \mathrm{~km}$ 。为减少因雷击架空线路避雷线、杆顶形成作用于线路绝缘的雷电反击过电压的危 害, 规范规定宜采取下列哪项措施? 并说明理由。(供配电 2014 年考题)
(A) 架设避雷线
(B) 增加线路上绝缘子的耐压水平
(C) 降低杆塔的接地电阻
(D) 出人建筑物处设避雷器

答案:【C】

解答过程：依据《电力工程高压送电线路设计手册》第二版第 134 页。

送电线路防雷综合措施——降低杆塔的接地电阻; 对一般高度的杆塔, 降低接地电阻是 提高线路耐雷水平防止反击的有效措施。

例题 11-15 11-16: 图 11-3 所示为一座 110/35/10 kV 变电站, $110 \mathrm{kV}$ 和 $35 \mathrm{kV}$ 采用敞 开式配电装置, $10 \mathrm{kV}$ 采用户内配电装置, 变压器三侧均采用架空套管出线。正常运行方式 下任一路 $110 \mathrm{kV}$ 电源线路带全所负荷, 另一路热备用, 两台变压器分列运行, 避雷器选用 阀式避雷器。

其中: $110 \mathrm{kV}$ 电源进线为架空线路, 约 $5 \mathrm{~km}$, 进线段设有 $2 \mathrm{~km}$ 架空避雷线, 主变压器 距 $110 \mathrm{kV}$ 母线避雷器最大电气距离为 $60 \mathrm{~m}$ 。

$35 \mathrm{kV}$ 系统以架空线路为主, 架空线路进线段设有 $2 \mathrm{~km}$ 架空避雷线, 主变压器距 $35 \mathrm{kV}$ 母线避雷器最大电气距离为 $60 \mathrm{~m}$ 。

$10 \mathrm{kV}$ 系统以架空线路为主, 主变压器距 $10 \mathrm{kV}$ 母线避雷器最大电气距离为 $20 \mathrm{~m}$ 。

请回答下列问题, 并列出解答过程。

11-15: 下列关于 $110 \mathrm{kV}$ 侧避雷器的设置哪一项是正确的?（供配电 2011 年考题）

(A) 只设置 LA3、LA4

(B) 只设置 LA1、LA2、LA3、LA4

(C) 只设置 LA1、LA2

(D) 设置 LA1、LA2、LA3、LA4、LA5、LA6

答案:【B】

解答过程：依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 500642014 。

第 5.4.13 条的图 5.4.13-1 所示应设置的避雷器为 LA1、LA3、LA2、LA4。

第 5.4.13 条的表 5.4.13-1 中查 $110 \mathrm{kV}$ 进线为 1 路, 进线长度为 $2 \mathrm{~km}$, 避雷器到主变 压器之间的最大电气距离为 $125 \mathrm{~m}$, 主电压器距 $110 \mathrm{kV}$ 母线实际距离为 $60 \mathrm{~m}$, 所以主变压器 $110 \mathrm{kV}$ 侧不用设置避雷器 LA5、LA6。

11-16: 主变压器低压侧有开路运行的可能。下列关于 $10 \mathrm{kV}$ 侧、35 kV 侧避雷器的设置 哪一项是正确的? (供配电 2011 年考题)

(A) 只设置 LA7、LA8、LA9、LA10

(B) 采用独立避雷针保护, 不设置避雷器 (C) 只设置 LA11、LA12、LA13、LA14

(D) 设置 LA7、LA8、LA9、LA10、LA11、LA12、LA13、LA14

答案:【C】

解答过程：依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 500642014 。

第 5.4.13 条 图 5.4.13-1 所示, 应设置的避雷器为 LA11、LA12; 图 5.4.13-4 所示, 应设置的避雷器为 LA13、LA14。

第 5.4. 13 条的表 5.4.13-1 中查 $35 \mathrm{kV}$ 进线为 4 路, 进线长度 $2 \mathrm{~km}$, 避雷器到主变压器 之间的最大电气距离为 $105 \mathrm{~m}$, 主电压器距 $35 \mathrm{kV}$ 母线实际距离为 $60 \mathrm{~m}$, 所以主变压器 110 $\mathrm{kV}$ 侧不用设置避雷器 LA7、LA8。

第 5.4.13 条的表 5.4.13-2 中查 $10 \mathrm{kV}$ 进线为 4 路, 避雷器到主变压器之间的最大电气 距离为 $30 \mathrm{~m}$, 主电压器距 $10 \mathrm{kV}$ 母线实际距离为 $20 \mathrm{~m}$, 所以主变压器 $10 \mathrm{kV}$ 侧不用设置避雷 器 LA7、LA8。

（GB/T 50064-2014 第 5.4.13-11 条对应 DL/ T 621-1997 第 7.3.8 条有重大变化。原 DL/T 621-1997 第 7.3.8 条中, 与架空线路连接的三绕组主变压器的低压侧绕组如有开路 运行的可能, 应设置避雷器 LA7、LA8、LA9、LA10。)

综上所述, 选 $\mathrm{C}$ 。

## 【知识点解析】

范围 I 发电厂和变电站高压配电装置的雷电侵入波过电压保护：

1) 发电厂和变电站应采取措施防止或减少近区雷击闪络。未沿全线架设地线的 35 $110 \mathrm{kV}$ 架空输电线路, 应在变电站 $1 \sim 2 \mathrm{~km}$ 的进线段架设地线。35 110 kV 线路 $1 \sim 2 \mathrm{~km}$ 进线 保护段范围内的杆塔耐雷水平，应该符合表 11-3 的要求。

表 11-3 有地线线路的反击耐雷水平

(单位: kA)

| 系统标称电压 $/ \mathrm{kV}$ | 35 | 66 | 110 |
| :---: | :---: | :---: | :---: |
| 单回线路 | $24 \sim 36$ | $31 \sim 47$ | $56 \sim 68$ |
| 同塔双回线路 | - | - | $50 \sim 61$ |

注: 1 . 反击耐雷水平的较高和较低值分别对应线路杆塔冲击接地电阻 $7 \Omega$ 和 $15 \Omega$ 。

2. 雷击时刻工作电压为峰值且与雷击电流反极性。
3. 发电厂、变电站进线保护段杆塔耐雷水平不宜低于表中的较高数值。
2) 未沿全线架设地线的 $35 \sim 110 \mathrm{kV}$ 线路, 其 变电站的进线段应采用图 11-4 所示的保护接线。 在雷季, 如变电站 $35 \sim 110 \mathrm{kV}$ 进线的隔离开关或 断路器可能经常断路运行, 同时线路侧又带电, 必须在靠近隔离开关或断路器处装设一组 MOA。
3) 全线架设地线的 $66 \sim 220 \mathrm{kV}$ 变电站，其进

例题 11-17: 某企业的 $110 \mathrm{kV}$ 变电所, 地处海拔高度 $900 \mathrm{~m}, 110 \mathrm{kV}$ 采用半高型室外配 电装置, $110 \mathrm{kV}$ 配电装置母线高 $10 \mathrm{~m}, 35 \mathrm{kV}$ 及 $10 \mathrm{kV}$ 配电装置选用移开式交流金属封闭开 关柜, 室内单层布置, 主变压器布置在室外。该变电所的 $110 \mathrm{kV}$ 配电装置的防直击雷采用 单支独立避雷针保护, 避雷针高度为 $30 \mathrm{~m}$ 时, 该避雷针在地面上和离地面 $10 \mathrm{~m}$ 高度的平面 上的保护半径分别为下列哪一项? (供配电 2010 年考题)
(A) $45 \mathrm{~m}, 20 \mathrm{~m}$
(B) $45 \mathrm{~m}, 25 \mathrm{~m}$
(C) $45.2 \mathrm{~m}, 20.1 \mathrm{~m}$
(D) $45.2 \mathrm{~m}, 25.1 \mathrm{~m}$

答案:【B】

解答过程：依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 500642014 。

避雷针高度为 $30 \mathrm{~m}$, 影响系数 $P=1$ 。避雷针在地面上的保护半径为

$$
r=1.5 h P=1.5 \times 30 \times 1 \mathrm{~m}=45 \mathrm{~m}
$$

因 $h_{\mathrm{x}}=10 \mathrm{~m}<0.5 h=15 \mathrm{~m}$, 避雷针对离地面 $10 \mathrm{~m}$ 高度的平面上的保护半径为

$$
r_{\mathrm{x}}=\left(1.5 h-2 h_{\mathrm{x}}\right) P=(1.5 \times 30-2 \times 10) \times 1 \mathrm{~m}=25 \mathrm{~m}
$$

例题 11-18: 某企业的 $110 \mathrm{kV}$ 变电所, 地处海拔高度 $900 \mathrm{~m}, 110 \mathrm{kV}$ 侧采用半高型室外 配电装置, 主变压器布置在室外。变电站采用独立避雷针进行直击雷保护, 下列有关独立避 雷针设计表述哪项是错误的?

（A）独立避雷针宜设独立的接地装置。在非高土壤电阻率地区, 其接地电阻不宜超过 $10 \Omega$

(B) 独立避雷针宜设独立的接地装置, 接地电阻难以满足要求时, 该接地装置可与主 接地网连接, 但避雷针与主接地网的地下连接点至 $35 \mathrm{kV}$ 及以下设备与主接地网的地下连接 点之间，沿接地体的长度不得小于 $10 \mathrm{~m}$

(C) 独立避雷针不应设在人经常通行的地方, 避雷针及其接地装置与道路或出人口等 的距离不宜小于 $3 \mathrm{~m}$, 否则应采取均压措施, 或铺设砾石或沥青地面, 也可铺设混凝土地面

(D) $110 \mathrm{kV}$ 及以上的配电装置, 一般将避雷针装在配电装置的架构或房顶上, 但在土 壤电阻率大于 $1000 \Omega \cdot \mathrm{m}$ 的地区, 宜装设独立避雷针。否则, 应通过验算, 采取降低接地 电阻或加强绝缘等措施

答案:【B】

解答过程：依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 500642014 。

第 5.4.6 条独立避雷针宜设独立的接地装置, 接地电阻难以满足要求时, 该接地装置 可与主接地网连接, 但避雷针与主接地网的地下连接点至 $35 \mathrm{kV}$ 及以下设备与主接地网的地 下连接点之间，沿接地体的长度不得小于 $15 \mathrm{~m}$, 答案 $\mathrm{B}$ 错。

例题 11-19: 某新建 $66 \mathrm{kV}$ 变电所, 变电所内有 $\mathrm{A} 、 \mathrm{~B}$ 两个电气设备。室外布置, 设备 的半径均为 $0.3 \mathrm{~m}$, 且与地面平行, 高度分别为 $16.5 \mathrm{~m}$ 和 $11 \mathrm{~m}$, 拟在距 $\mathrm{A}$ 设备中心 $15 \mathrm{~m}$, 距 B 设备中心 $25 \mathrm{~m}$ 的位置处安装 $32 \mathrm{~m}$ 高的避雷针一座, 采用折线法计算避雷针在 $\mathrm{A} 、 \mathrm{~B}$ 两 个设备顶端高度上的保护半径为下列哪组数值, 并判断 A、B 两个电气设备是否在避雷针的 保护范围内? (供配电 2013 年考题)
(A) $11.75 \mathrm{~m}, 18.44 \mathrm{~m}$, 均不在
(B) $15.04 \mathrm{~m}, 25.22 \mathrm{~m}$, 均在
(C) $15.04 \mathrm{~m}, 25.22 \mathrm{~m}$, 均不在
(D) $15.50 \mathrm{~m}, 26.0 \mathrm{~m}$, 均在

答案:【C】

解答过程：依据《交流电气装置的过电压保护和绝缘配合》 GB/T 50064-2014。 避雷针高: $h=32 \mathrm{~m}>30 \mathrm{~m}, \quad P=\frac{5.5}{\sqrt{h}}=0.972$

$\mathrm{A}$ 电气设备高度 $16.5 \mathrm{~m}$, A 设备边缘到中心距 $15.3 \mathrm{~m}$, 避雷针的保护范围计算:

$\frac{h}{2}=16 \mathrm{~m}, h_{\mathrm{xA}}=16.5 \mathrm{~m}>\frac{h}{2}, r_{\mathrm{xA}}=\left(h-h_{\mathrm{xA}}\right) P=(32-16.5) \times 0.972 \mathrm{~m}=15.066 \mathrm{~m}<15.3 \mathrm{~m}$, 不 在范围内

$\mathrm{B}$ 电气设备高度 $11 \mathrm{~m}, \mathrm{~B}$ 设备边缘到中心距 $25.3 \mathrm{~m}$, 避雷针的保护范围计算:

$h_{\mathrm{xB}}=11 \mathrm{~m}<\frac{h}{2}, r_{\mathrm{xB}}=\left(1.5 h-2 h_{\mathrm{xB}}\right) P=(1.5 \times 32-2 \times 11) \times 0.972 \mathrm{~m}=25.27 \mathrm{~m}<25.3 \mathrm{~m}$, 不在范 围内

例题 11-20 11-22: 某企业的 $110 \mathrm{kV}$ 变电所配电装置有 3 回架空出线, 其中两回同塔 架设。采用无间隙金属氧化物避雷器作为雷电过电压保护, 其雷电冲击全波耐受电压为 $480 \mathrm{kV}$ 。为防直击雷装设了独立避雷针, 避雷针的工频冲击接地电阻为 $10 \Omega$ 。请根据上述条 件回答下列各题。(计算保留两位小数)

11-20: 配电装置中装有两支独立避雷针, 高度分别为 $20 \mathrm{~m}$ 和 $30 \mathrm{~m}$, 两针之间距离为 $30 \mathrm{~m}$, 则两针之间的保护范围上部边缘最低点高度应为下列哪项数值? (发输电 2014 年考题 改编）
(A) $15 \mathrm{~m}$
(B) $15.71 \mathrm{~m}$
(C) $17.14 \mathrm{~m}$
(D) $25.71 \mathrm{~m}$

答案:【C】

解答过程：依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 500642014 。

因避雷针最高为 $30 \mathrm{~m}$, 高度影响系数为 $P=1$, 因 $h_{\mathrm{x}} \geqslant 0.5 h$, 保护半径为

$$
r_{\mathrm{x}}=(30-20) \times 1 \mathrm{~m}=10 \mathrm{~m}
$$

高度 $20 \mathrm{~m}$ 避雷针与等效高度 $30 \mathrm{~m}$ 避雷针的距离: $D^{\prime}=(30-10) \mathrm{m}=20 \mathrm{~m}$

两针之间的保护范围上部边缘最低点高度:

$$
h_{0}=h-\frac{D}{7 P}=\left(20-\frac{20}{7 \times 1}\right) \mathrm{m}=17.14 \mathrm{~m}
$$

11-21: 独立避雷针在 $10 \mathrm{~m}$ 高度处与配电装置带电部分之间, 允许的最小空气中距离为 下列哪项数值? (发输电 2014 年考题改编)
(A) $1 \mathrm{~m}$
(B) $2 \mathrm{~m}$
(C) $3 \mathrm{~m}$
(D) $5 \mathrm{~m}$

答案:【D】

解答过程：依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 500642014 。

避雷针校验点高度 $10 \mathrm{~m}$, 避雷针的工频冲击接地电阻为 $10 \Omega$, 允许的最小空气中距 离为

$$
S_{\mathrm{a}} \geqslant 0.2 R_{\mathrm{i}}+0.1 h_{\mathrm{j}}=(0.2 \times 10+0.1 \times 10) \mathrm{m}=3 \mathrm{~m}
$$

第 5.4.11-5 条 最小空气中距离不宜小于 $5 \mathrm{~m}$, 选 D。

11-22: 独立避雷针在 $10 \mathrm{~m}$ 高度处与配电装置带电部分之间, 允许的最小地中距离为下 列哪项数值? (发输电 2014 年考题改编)
(A) $1 \mathrm{~m}$
(B) $2 \mathrm{~m}$
(C) $3 \mathrm{~m}$
(D) $5 \mathrm{~m}$

答案:【C】

解答过程：依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 500642014 。

避雷针的工频冲击接地电阻为 $10 \Omega$, 允许的最小地中距离为

$$
S_{\mathrm{e}} \geqslant 0.3 R_{\mathrm{i}}=0.3 \times 10 \mathrm{~m}=3 \mathrm{~m}
$$

第 5.4.11-5 条 最小地中距离不宜小于 $3 \mathrm{~m}$, 选 $\mathrm{C}_{\text {。 }}$

例题 11-23: 某发电厂（或变电所）的 $110 \mathrm{kV}$ 配电装置, 采用户外敞开式中型布置, 构架高度为 $20 \mathrm{~m}, 110 \mathrm{kV}$ 采用无间隙金属氧化物避雷器和避雷针作为雷电过电压保护。该 配电装置防直击雷保护采用在构架上装设避雷针的方式, 当需要保护的设备为 $10 \mathrm{~m}$, 要求 保护半径不小于 $18 \mathrm{~m}$ 时, 需要增设的避雷针最低高度应为下列哪项数值?（发输电 2011 年 考题改编)
(A) $5 \mathrm{~m}$
(B) $6 \mathrm{~m}$
(C) $25 \mathrm{~m}$
(D) $26 \mathrm{~m}$

答案:【B】

解答过程：依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 500642014 。

被保护物的高度 $h_{\mathrm{x}}=10 \mathrm{~m}$ 、被保护物的保护半径 $r_{\mathrm{x}} \geqslant 18 \mathrm{~m}$, 先假设避雷针高度 $h \leqslant 30 \mathrm{~m}$,

则高度影响系数 $P=1$ 。显然 $h_{\mathrm{x}}<0.5 h$, 根据规范中式 $(5.2 .1-3)$ 得 $h \geqslant \frac{\frac{r_{\mathrm{x}}}{P}+2 h_{\mathrm{x}}}{1.5}=\frac{\frac{18}{1}+2 \times 10}{1.5} \mathrm{~m}$ $=25.33 \mathrm{~m}$, 因为避雷针安装在构架上, 构架高 $20 \mathrm{~m}$, 所以需增设的避雷针最低高度为 $6 \mathrm{~m} 。$

例题 11-24: 某变电所电压等级为 $110 / 10 \mathrm{kV}, 2$ 台容量为 $60 \mathrm{MV} \cdot \mathrm{A}$ 的主变压器, $110 \mathrm{kV}$ 系统为有效接地方式, $10 \mathrm{kV}$ 系统为消弧线圈接地方式。 $110 \mathrm{kV}$ 为户外布置, 母线均采用圆 形铝管母线形式, $10 \mathrm{kV}$ 设备为户内开关柜。配电装置电气设备的直击雷保护采用在构架上 设避雷针的方式, 其中两支相距 $60 \mathrm{~m}$, 高度为 $30 \mathrm{~m}$, 当被保护设备的高度为 $10 \mathrm{~m}$ 时, 两支 避雷针对被保护设备联合保护范围的最小宽度是下列哪项? (发输电 2010 年考题改编)
(A) $13.5 \mathrm{~m}$
(B) $15.6 \mathrm{~m}$
(C) $17.8 \mathrm{~m}$
(D) $19.3 \mathrm{~m}$

答案:【C】

解答过程：依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 500642014 。

被保护物的高度 $h_{\mathrm{x}}=10 \mathrm{~m}$; 避雷针高度 $h \leqslant 30 \mathrm{~m}$, 则高度影响系数 $P=1$, 两支避雷针相 距 $D=60 \mathrm{~m}$ ，有效高度 $h_{\mathrm{a}}=h-h_{\mathrm{x}}=(30-10) \mathrm{m}=20 \mathrm{~m}$ 。

两针之间的保护范围上部边缘最低点高度: $h_{0}=h-\frac{D}{7 P}=\left(30-\frac{60}{7}\right) \mathrm{m}=21.43 \mathrm{~m}$

根据 $\frac{D}{h_{\mathrm{a}} P}=\frac{60}{20 \times 1}=3 、 \frac{h_{\mathrm{x}}}{h}=\frac{10}{30}=0.333$, 取 $\frac{h_{\mathrm{x}}}{h}=0.3$, 查规范中图 5.2.2-2, 得 $\frac{b_{\mathrm{x}}}{h_{\mathrm{a}} P}=0.9$, 故 $b_{\mathrm{x}}=20 \times 1 \times 0.9 \mathrm{~m}=18 \mathrm{~m}$, 因 $\frac{h_{\mathrm{x}}}{h}=0.333$, 则两支避雷针对被保护设备联合保护范围的最小宽度 $b_{\mathrm{x}}<18 \mathrm{~m}$ 。 例题 11-25: 某 $10 \mathrm{kV}$ 变电所, $10 \mathrm{kV}$ 母线上接有一台双绕组变压器, 3 回架空出线, 出 线侧均装设避雷器, 请问母线上是否需要装设避雷器, 避雷器距变压器的距离不宜大于何 值, 并说明理由。

(A) 需要装设避雷器, 避雷器距变压器的距离不宜大于 $20 \mathrm{~m}$

(B) 需要装设避雷器, 避雷器距变压器的距离不宜大于 $25 \mathrm{~m}$

(C) 需要装设避雷器, 避雷器距变压器的距离不宜大于 $30 \mathrm{~m}$

(D) 不需装设避雷器, 出线侧的避雷器可以保护母线设备及变压器

答案:【B】

解答过程：依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 500642014 。

第 5.4.13-12 条中查表 5.4.13-2, 变电所有 3 回架空出线, 避雷器距变压器的距离不 宜大于 $25 \mathrm{~m}$ 。

例题 11-26: $35 \mathrm{kV}$ 架空送电线路, 经 $30 \mathrm{~m}$ 三芯电缆接至 $35 \mathrm{kV}$ 变电站母线, 为防止雷 电侵入波过电压, 在电缆段两侧装有氧化锌避雷器, 下列选项中避雷器配置及保护接线正确 的是哪一项? (发输电 2012 年考题)

(A)

(C)

(B)

(D)

答案:【A】

解答过程：依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 500642014 。

由第 5.4.13 条图 5.4.13a 可知, 答案 $\mathrm{A}$ 符合规范要求。

## 3 绝缘配合

## 【知识点说明】

1) 绝缘配合原则属于冷门考点, 依据《交流电气装置的过电压保护和绝缘配合设计规 范》GB/T 50064-2014、《工业与民用供配电设计手册》第四版 (下册) 第 13 章等。要求 熟练掌握范围 I 操作过电压绝缘配合。
2) 架空线路绝缘配合属于冷门考点 (发输电重要考点), 依据《交流电气装置的过电 压保护和绝缘配合设计规范》 GB/T 50064-2014、《工业与民用供配电设计手册》第四版 (下册) 第 13 章等。要求了解范围 I 线路绝缘子串绝缘配合和空气间隙。

3 ）变电站绝缘子串及空气间隙属于冷门考点 (发输电重要考点), 依据《交流电气装 置的过电压保护和绝缘配合设计规范》 GB/T 50064-2014、《工业与民用供配电设计手册》 第四版 (下册) 第 13 章等。要求了解范围 I 变电站绝缘子串及空气间隙。

4）变电站电气设备的绝缘配合属于重要考点，依据《交流电气装置的过电压保护和绝缘 配合设计规范》 GB/T 50064-2014、《绝缘配合 第 1 部分：定义、原则和规则》GB 311. 12012、《工业与民用供配电设计手册》第四版 (下册) 第 13 章等。要求熟练掌握变电站电 气设备的额定耐受电压。

依据书目:

《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 50064-2014

《绝缘配合 第 1 部分: 定义、原则和规则》GB 311.1-2012

《66 kV 及以下架空电力线路设计规范》 GB 50061-2010

《110 750 kV 架空输电线路设计规范》GB 50545-2010

《工业与民用供配电设计手册》第四版（下册）

## 参考书目:

《交流电气装置的过电压保护和绝缘配合》DL/T 620-1997

《发、变电站防雷保护及应用实例》江日洪等编

《电力系统过电压》解广润编

例题 11-27 11-28: 某企业的变电所电压等级为 $110 / 35 \mathrm{kV}, 2$ 台主变压器, 地处海拔 高度 $900 \mathrm{~m}, 110 \mathrm{kV}$ 采用半高型室外配电装置。请回答以下问题。

11-27: 在选择 $110 \mathrm{kV}$ 变压器时, 变压器的内绝缘相对地和相间的雷电冲击耐受电压应 为下列哪项数值? 并说明依据和理由。(供配电 2010 年考题)
(A) $200 \mathrm{kV}, 200 \mathrm{kV}$
(B) $395 \mathrm{kV}, 395 \mathrm{kV}$
(C) $450 \mathrm{kV}, 450 \mathrm{kV}$
(D) $480 \mathrm{kV}, 480 \mathrm{kV}$

答案:【D】

解答过程：依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 500642014 。

查表 6.4.6 中 (注 1 分子分母对应的外绝缘和内绝缘) $110 \mathrm{kV}$ 变压器的内绝缘相对地和 相间的雷电冲击耐受电压 (分母值) 分别为 $480 \mathrm{kV} 、 480 \mathrm{kV}$ 。

11-28: 在选择 $110 \mathrm{kV}$ 变压器时, 变压器的主变压器 (内绝缘) 的 $1 \mathrm{~min}$ 工频耐受电压 值应为下列哪项数值? 并说明依据和理由。
(A) $185 \mathrm{kV}$
(B) $200 \mathrm{kV}$
(C) $225 \mathrm{kV}$
(D) $285 \mathrm{kV}$

答案:【B】

解答过程：依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 500642014 。

查表 6.4.6 中变压器的主变压器 (内绝缘) 的 $1 \mathrm{~min}$ 工频耐受电压值为 $200 \mathrm{kV}$ 。（内绝 缘对应分母值)

例题 11-29: 某企业的变电所电压等级为 35/0.4 kV, 地处海拔高度 $1900 \mathrm{~m}, 35 \mathrm{kV}$ 架空 电力线路预防内部过电压措施中, 带电部分与杆塔构件的最小间隙为下列哪项数值? 并列出 解答过程。
(A) $0.25 \mathrm{~m}$
(B) $0.2725 \mathrm{~m}$
(C) $0.45 \mathrm{~m}$
(D) $0.5 \mathrm{~m}$

答案:【B】

解答过程: 依据《66 kV 及以下架空电力线路设计规范》 GB 50061-2010。

查表 6.0.9 中, $35 \mathrm{kV}$ 内部过电压带电部分与杆塔构件的最小间隙为 $0.25 \mathrm{~m}$ 。

第6.0.10 条, 海拔修正后: $N_{\mathrm{H}}=N[1+0.1(H-1)]=0.25[1+0.1 \times(1.9-1)] \mathrm{m}=$ $0.2725 \mathrm{~m}$ 。

例题 11-30: 某 $110 \mathrm{kV}$ 变电站配置有两台主变压器。变压器户外布置, $110 \mathrm{kV}$ 侧采用电 缆进线。变电站所在位置最热月平均最高环境温度为 $30^{\circ} \mathrm{C}$, 年最高温度为 $40^{\circ} \mathrm{C}$, 海拔高度 为 $2000 \mathrm{~m}$ 。该变电站 $110 \mathrm{kV}$ 进线电缆内绝缘额定雷电冲击耐受电压 (峰值) 为 $450 \mathrm{kV}$, 求 其终端内、外绝缘雷电冲击耐受电压 (峰值) 最低值应分别为下列哪项数值。(供配电 2017 年考题)
( A) $450 \mathrm{kV}, 450 \mathrm{kV}$
(B) $450 \mathrm{kV}, 509 \mathrm{kV}$
(C) $450 \mathrm{kV}, 550 \mathrm{kV}$
(D) $509 \mathrm{kV}, 509 \mathrm{kV}$

答案:【B】

解答过程：依据《绝缘配合 第 1 部分 定义、原则和规则》GB 311.1-2012。

查表 4 得 $110 \mathrm{kV}$ 电缆外、内绝缘的额定雷电冲击耐受电压 (峰值) 为 $450 \mathrm{kV}$, 由附录 B, 雷电冲击耐受电压 $q=1$, 绝缘耐受电压海拔修正系数: $K_{\mathrm{a}}=\mathrm{e}^{q(H-1000) / 8150}=\mathrm{e}^{1000 / 8150}=1.13$ 。

依据《电力工程电缆设计规范》GB 50217-2007 第 4. 1.3-2 条, 电缆外绝缘需要修正, 修正后电缆的外绝缘额定雷电冲击耐受电压为 $K_{\mathrm{a}} U_{\mathrm{s}}=1.13 \times 450 \mathrm{kV}=508.5 \mathrm{kV}$, 内绝缘无须 修正。

例题 11-31：若已知布置在海拔 $2000 \mathrm{~m}$ 地区的某 $110 \mathrm{kV}$ 变电站（有效接地系统）, 年最 高温度为 $40^{\circ} \mathrm{C}$, 装设 $\mathrm{MOA}$ 处的高压电气设备外绝缘雷电冲击耐压 (全波) 为 $505 \mathrm{kV}$ 时, 用 GB 50064-2014 规范选择避雷器, 额定电压按系统工频过电压设计, 则 MOA 的型号宜 选下列哪项?
(A) Y10W-95/370
(B) $\mathrm{Y} 10 \mathrm{~W}-95 / 350$
(C) $\mathrm{Y} 5 \mathrm{~W}-95 / 370$
(D) $\mathrm{Y} 5 \mathrm{~W}-95 / 350$

答案:【D】

解答过程: 依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T $50064-2014$ 。

查表 4. 4.3 中, MOA 额定电压: $U_{\mathrm{r}} \geqslant 0.75 U_{\mathrm{m}}=0.75 \times 126 \mathrm{kV}=94.5 \mathrm{kV}$

MOA 雷电残压: $u_{\mathrm{e} 1.0} \geqslant k_{17} U_{1 . \mathrm{p}} \Rightarrow U_{1 . \mathrm{p}} \leqslant u_{\mathrm{e} 1.0} / k_{17}=505 / 1.4 \mathrm{kV}=360.7 \mathrm{kV}$

第 6.3.1 条条文说明，标称雷电流选择 $5 \mathrm{kA}$ 。MOA 的型号宜选 Y $5 \mathrm{~W}-95 / 350$ 。

例题 11-32: 某 $220 \mathrm{kV}$ 变电站配置有两台主变压器。变压器户外布置, 位于海拔 $2000 \mathrm{~m}$ 处。若主变压器高压侧附近安装一组 $\mathrm{Y} 10 \mathrm{~W}-200 / 500$ 型避雷器, 根据避雷器保护水平确定 的变压器外绝缘雷电冲击耐受试验电压, 在海拔 0 米处最低应为下列哪项数值? (发输电 2017 年考题)
(A) $1086.4 \mathrm{kV}$
(B) $894.7 \mathrm{kV}$
(C) $850.0 \mathrm{kV}$
(D) $700 \mathrm{kV}$

答案: 【B】 解答过程：依据《交流电气装置的过电压保护和绝缘配合设计规范》GB 50064-2014。 由题目中避雷器型号得出避雷器保护水平为 $500 \mathrm{kV}$, 变压器外绝缘雷电冲击耐受试验电 压为 $u_{\mathrm{e} .1 .0} \geqslant k_{17} U_{1 . \mathrm{p}}=1.4 \times 500 \mathrm{kV}=700 \mathrm{kV}$

海拔修正系数: $K_{\mathrm{a}}=\mathrm{e}^{q H / 8150}=\mathrm{e}^{2000 / 8150}=1.278$

海拔修正后变压器外绝缘雷电冲击耐受试验电压为 $K_{\mathrm{a}} u_{\mathrm{e} .1 .0}=1.278 \times 700 \mathrm{kV}=894.7 \mathrm{kV}$

## 4 建筑物的防雷分类

## 【知识点说明】

1）防雷分类属于重要考点, 依据《建筑物防雷设计规范》GB 50057-2010、《工业与 民用供配电设计手册》第四版 (下册) 第 13 章等。要求熟练掌握防雷分类。

2) 风险管理属于冷门考点，依据《建筑物电子信息系统防雷技术规范》GB 503432012、《工业与民用供配电设计手册》第四版 (下册) 第 13 章等。要求了解风险评估与 管理。
3) 建筑物年预计雷击次数属于重要考点, 依据《建筑物防雷设计规范》GB 500572010、《工业与民用供配电设计手册》第四版 (下册) 第 13 章等。要求熟练掌握建筑物年 预计雷击次数、等效面积计算。

依据书目:

《建筑物防雷设计规范》GB 50057-2010

《建筑物电子信息系统防雷技术规范》 GB 50343-2012

《工业与民用供配电设计手册》第四版 (下册)

参考书目:

《雷电防护 第 2 部分: 风险管理》 GB/T 21714. 2-2015 (IEC 62305-2-2010, IDT)

例题 11-33: 有一个大型超高层办公楼, 高 $300 \mathrm{~m}$, 总建筑面积 20 万 $\mathrm{m}^{2}$, 地下 4 层, 地 上 78 层, 有 4 层裙房。对本建筑物的电子信息系统雷击风险进行评估, 已知裙房长 $108 \mathrm{~m}$, 宽 $81 \mathrm{~m}$, 高 $21 \mathrm{~m}$; 主楼长 $81 \mathrm{~m}$, 宽 $45 \mathrm{~m}$, 高 $300 \mathrm{~m}$; 如图 11-5 所示。当地雷暴天数取 $34 \mathrm{~d} / \mathrm{a}$; 年预计雷击次数的校正系数按一般情况考虑。本建筑物预计雷击次数应为下列哪项数值? (供配电 2016 年考题)
(A) 0.148 次 $/ \mathrm{a}$
(B) 1.23 次 $/ \mathrm{a}$
(C) 1.37 次 $/ \mathrm{a}$
(D) 12.3 次 $/ \mathrm{a}$

答案:【B】

解答过程: 依据《建筑物电子信息系统防雷技术规范》 GB 50343-2012 附录 A 或《建 筑物防雷设计规范》GB 50057-2010 附录 A。

第 A. 1.3-3 条 建筑物的等效面积: 当建筑物各部位的高不同时, 应沿建筑物周边逐 点计算出最大的扩大宽度, 其等效面积 $A_{\mathrm{e}}$ 应按各最大扩大宽度外端的连线所包围的面积 计算。

裙房扩大宽度 (相对于主楼) : $D_{1}=18+\sqrt{H_{1}\left(200-H_{1}\right)}=18+\sqrt{21(200-21)} \mathrm{m}=79.3 \mathrm{~m}$ 主楼 (高于 $100 \mathrm{~m}$ ) 扩大宽度： $D_{2}=H_{2}=300 \mathrm{~m}>D_{1}$, 所以按照扩大宽度 $300 \mathrm{~m}$ 考虑。 建筑物 (高于 $100 \mathrm{~m}$ ) 的等效面积 $A_{\mathrm{e}}$ 为

$$
\begin{aligned}
& A_{\mathrm{e}}=\left[L W+2 H(L+W)+\pi H^{2}\right] \times 10^{-6} \\
& =\left[81 \times 45+2 \times 300 \times(81+45)+\pi \times 300^{2}\right] \times 10^{-6} \mathrm{~km}^{2}=0.362 \mathrm{~km}^{2}
\end{aligned}
$$

本建筑物预计雷击次数, 校正系数按一般情况考虑取 1 :

$$
N=k N_{\mathrm{g}} A_{\mathrm{e}}=1 \times 0.1 \times 34 \times 0.362 \text { 次 } / \mathrm{a}=1.23 \text { 次 } / \mathrm{a}
$$

## 【知识点解析】

建筑物年预计雷击次数应按下式计算:

$$
N=k N_{\mathrm{g}} A_{\mathrm{e}}
$$

式中, $N$ 为建筑物年预计雷击次数 (次/ a) ; $k$ 为校正系数, 在一般情况下取 1 ; 位于河边、 湖边、山坡下或山地中土壤电阻率较小处、地下水露头处、土山顶部、山谷风口等处的建筑 物, 以及特别潮湿的建筑物取 1.5 ; 金属屋面没有接地的砖木结构建筑物取 1.7 ; 位于山顶 上或旷野的孤立建筑物取 $2 ; N_{\mathrm{g}}$ 为建筑物所处地区雷击大地的年平均密度 $\left(\right.$ 次 $\left./ \mathrm{km}^{2} / \mathrm{a}\right) ; A_{\mathrm{e}}$ 为与建筑物截收相同雷击次数的等效面积 $\left(\mathrm{km}^{2}\right)$ 。

雷击大地的年平均密度, 首先应按当地气象台、站资料确定; 若无此资料, 可按下式 计算:

$$
N_{\mathrm{g}}=0.1 T_{\mathrm{d}}
$$

式中, $T_{\mathrm{d}}$ 为年平均雷暴日 $(\mathrm{d} / \mathrm{a})$, 根据当地气象台、站资料确定。

与建筑物截收相同雷击次数的等效面积应为其实际平面积向外扩大后的面积, 其计算方 法应符合下列规定:

建筑物的高度小于 $100 \mathrm{~m}$ 时，其每边的扩大宽度和等效面积应按下列公式计算:

$$
\begin{gathered}
D=\sqrt{H(200-H)} \\
A_{\mathrm{e}}=[L W+2(L+W) \sqrt{H(200-H)}+\pi H(200-H)] \times 10^{-6}
\end{gathered}
$$

式中, $D$ 为建筑物每边的扩大宽度 $(\mathrm{m}) ; L 、 W 、 H$ 为分别为建筑物的长、宽、高 $(m)$ 。

当建筑物的高度大于或等于 $100 \mathrm{~m}$ 时, 其每边的扩大宽度应按等于建筑物的高计算; 建 筑物的等效面积应按下式计算:

$$
A_{\mathrm{e}}=\left[L W+2 H(L+W)+\pi H^{2}\right] \times 10^{-6}
$$

当建筑物各部位的高不同时, 应沿建筑物周边逐点算出最大扩大宽度, 其等效面积应按 每点最大扩大宽度外端的连接线所包围的面积计算。

例题 11-34: 某 $110 \mathrm{kV}$ 变电站采用全户内布置, 站内设三台主变压器, $110 \mathrm{kV}$ 采用中 性点直接接地方式。变电站内仅设一座综合建筑物, 建筑物长 $54 \mathrm{~m}$, 宽 $20 \mathrm{~m}$, 高 $18 \mathrm{~m}$, 全 站围墙长 $73 \mathrm{~m}$, 宽 $40 \mathrm{~m}$ 。假定该变电站所在地区年平均雷暴日为 $87.6 \mathrm{~d} / \mathrm{a}$, 变电站综合楼 的年预计雷击次数为下列哪一项? (供配电 2010 年考题)
(A) 0.319 次 $/ \mathrm{a}$
(B) 0.271 次 $/ \mathrm{a}$
(C) 0.239 次 $/ \mathrm{a}$
(D) 0.174 次 $/ \mathrm{a}$

答案:【D】

解答过程: 依据《建筑物防雷设计规范》GB 50057-2010 附录 A 或《工业与民用供配 电设计手册》第四版 (上册) 第 1256 页。

综合楼长、宽、高分别为 $L=54 \mathrm{~m}, W=20 \mathrm{~m}, H=18 \mathrm{~m}, T_{\mathrm{d}}=87.6 \mathrm{~d} / \mathrm{a}$ 。扩大宽度为

$$
D=\sqrt{H(200-H)}=\sqrt{18 \times(200-18)} \mathrm{m}=57.24 \mathrm{~m}
$$

综合楼（小于 $100 \mathrm{~m}$ ) 的等效面积 $A_{\mathrm{e}}$ 为

$$
\begin{aligned}
A_{\mathrm{e}} & =[L W+2(L+W) \sqrt{H(200-H)}+\pi H(200-H)] \times 10^{-6} \\
& =[54 \times 20+2 \times(54+20) \times \sqrt{18 \times(200-18)}+\pi \times 18 \times(200-18)] \times 10^{-6} \mathrm{~km}^{2} \\
& =19842.84 \times 10^{-6} \mathrm{~km}^{2}=0.0198 \mathrm{~km}^{2}
\end{aligned}
$$

雷击大地的年平均密度: $N_{\mathrm{g}}=0.1 T_{\mathrm{d}}=0.1 \times 87.6$ 次 $/ \mathrm{km}^{2}$ 年 $=8.76$ 次 $/ \mathrm{km}^{2} /$ 年 综合楼预计雷击次数, 校正系数按一般情况考虑取 1 :

$$
N=k N_{\mathrm{g}} A_{\mathrm{e}}=1 \times 8.76 \times 19842.84 \times 10^{-6} \text { 次 } / \text { 年 }=0.1738 \text { 次 } / \text { 年 }
$$

例题 11-35: 某企业工业场地内有办公楼、10 kV 变电站等建筑物群。附近山坡下有一 栋综合办公楼, 附近土壤率较小。10 kV 变电站提供一回 $380 \mathrm{~V}$ 电源给综合办公楼, 进线电 缆采用 $1 \mathrm{kV}, \mathrm{YJV}-3 \times 240+1 \times 120$, 采用穿 PVC 管埋地敷设, 综合办公楼尺寸为长 $60 \mathrm{~m}$, 宽 $13 \mathrm{~m}$, 高 $16 \mathrm{~m}$, 当地年平均雷暴日为 $75 \mathrm{~d} / \mathrm{a}$, 则该综合办公楼为第几类防雷建筑物? (供配电 2016 年考题改编)
(A) 第一类
(B) 第二类
(C) 第三类
(D) 其他

答案:【C】

解答过程: 依据《建筑物防雷设计规范》GB 50057-2010。

建筑物的等效面积:

$$
\begin{aligned}
A_{\mathrm{e}} & =[L W+2 H(L+W)+\pi H(200-H)] \times 10^{-6} \\
& =[60 \times 13+2 \times 16 \times(60+13)+\pi \times 16 \times(200-16)] \times 10^{-6} \mathrm{~km}^{2}=0.012 \mathrm{~km}^{2}
\end{aligned}
$$

校正系数取 1 , 建筑物年预计雷击次数:

$$
N=k N_{\mathrm{g}} A_{\mathrm{e}}=1.5 \times 0.1 \times 75 \times 0.012 \text { 次 } / \mathrm{a}=0.139 \text { 次 } / \mathrm{a}
$$

根据第 3.0 .4 条, 预计雷击次数大于 0.05 次 $/ \mathrm{a}$ 且小于 0.25 次 $/ \mathrm{a}$ 的该办公楼为第三类 防雷建筑物。

例题 11-36: 当一座防雷建筑物中兼有第一、二、三类防雷建筑物时, 其防雷分类和防 雷措施中下列哪一项是不正确的?

(A) 当第一类防雷建筑物部分的面积占建筑物总面积的 $30 \%$ 及以上时，该建筑物宜确 定为第一类防雷建筑物

(B) 当第一类防雷建筑物部分的面积占建筑物总面积的 $30 \%$ 以下，且第二类防雷建 筑物部分的面积占建筑物总面积的 $30 \%$ 及以上时, 或当这两类防雷建筑物部分的面积均 小于建筑物总面积的 $30 \%$, 但其面积之和又大于 $30 \%$ 时, 该建筑物宜确定为第二类防雷 建筑物

(C) 当第一、二类防雷建筑物部分的面积之和小于建筑物总面积的 $30 \%$, 且不可能遭 直接雷击时, 该建筑物可确定为第三类防雷建筑物; 但对第一、二类防雷建筑物部分的防闪 电感应和防闪电电涌侵入, 应采取各自类别的保护措施; 当可能遭直接雷击时, 宜按各自类 别采取防雷措施

(D) 当一座建筑物中仅有一部分为第一、二、三类防雷建筑物，且防雷建筑物部分的 面积占建筑物总面积的 $50 \%$ 以上时，应采取最高类别的保护措施

答案:【D】

解答过程: 依据《建筑物防雷设计规范》GB 50057-2010。

第 4.5.2 条 当一座建筑物中仅有一部分为第一、三、三类防雷建筑物, 且防雷建筑物 部分的面积占建筑物总面积的 50\%以上时, 该建筑物宜按规范 GB 50057-2010 第 4.5.1 条 的规定采取防雷措施。答案 D 错。

例题 11-37 11-39: 某一高级酒店有建筑物 $\mathrm{A}$ 高 $90 \mathrm{~m}$, 长 $45 \mathrm{~m}$, 宽 $30 \mathrm{~m}$, 地处湖边。 据当地气象台统计，该地区年平均雷暴日为 $30 \mathrm{~d} / \mathrm{a}$ 。请回答下列问题。

11-37：如果在建筑物的两侧 $90 \mathrm{~m}$ 处有两个与其尺寸完全一致的建筑物 B、C，它们与 建筑物 $\mathrm{A}$ 平行长度总和为 $70 \mathrm{~m}$ 。若建筑物 $\mathrm{B} 、 \mathrm{C}$ 不在所考虑建筑物 $\mathrm{A}$ 以 $h_{\mathrm{r}}=100 \mathrm{~m}$ 的保护范 围内，则该建筑物的截收相同雷击次数的等效面积为下列哪一项?
(A) $0.032 \mathrm{~km}^{2}$
(B) $0.026 \mathrm{~km}^{2}$
(C) $0.029 \mathrm{~km}^{2}$
(D) $0.0439 \mathrm{~km}^{2}$

答案:【D】

解答过程：依据《建筑物防雷设计规范》GB 50057-2010 附录 $\mathrm{A}$ 。

扩大宽度为

$$
D=\sqrt{H(200-H)}=\sqrt{90 \times(200-90)} \mathrm{m}=99.5 \mathrm{~m}
$$

建筑物 B、C 不在所考虑建筑物 $\mathrm{A}$ 以 $h_{\mathrm{r}}=100 \mathrm{~m}$ 的保护范围内, 则等效面积为

$$
\begin{aligned}
A_{\mathrm{e}} & =[L W+2(L+W) \sqrt{H(200-H)}+\pi H(200-H)] \times 10^{-6} \\
& =[45 \times 30+2 \times(45+30) \times \sqrt{90 \times(200-90)}+90 \times \pi \times(200-90)] \times 10^{-6} \mathrm{~km}^{2} \\
& =0.04738 \mathrm{~km}^{2}
\end{aligned}
$$

第 A. 0.3-2 条 这些建筑物不在所考虑建筑物以 $h_{\mathrm{r}}=100 \mathrm{~m}$ 的保护范围内时, 按式 (A. 0.3-2) 算出的 $A_{\mathrm{e}}$ 可减去 $(D / 2) \times$ (这些建筑物与所考虑建筑物边长平行以 $\mathrm{m}$ 计的长度总 和 $) \times 10^{-6}\left(\mathrm{~km}^{2}\right)$, 即

$$
A_{\mathrm{e}}^{\prime}=A_{\mathrm{e}}-\frac{D}{2} L^{\prime}=0.04738 \mathrm{~km}^{2}-\frac{\sqrt{H(200-H)}}{2} \times 70 \times 10^{-6}=0.04738-\frac{\sqrt{90 \times(200-90)}}{2} \times 70 \times 10^{-6} \mathrm{~km}^{2}
$$

$=0.0439 \mathrm{~km}^{2}$

11-38: 如果该建筑 A 高度不变, 改成圆柱形建筑, 屋面圆半径为 $36 \mathrm{~m}$, 周围无建筑 物，则该建筑物的截收相同雷击次数的等效面积为下列哪一项?
(A) $0.077 \mathrm{~km}^{2}$
(B) $0.026 \mathrm{~km}^{2}$
(C) $0.032 \mathrm{~km}^{2}$
(D) $0.0577 \mathrm{~km}^{2}$

答案:【D】

解答过程：依据《建筑物防雷设计规范》 GB 50057-2010 附录 A。 扩大宽度为

$$
D=\sqrt{H(200-H)}=\sqrt{90 \times(200-90)} \mathrm{m}=99.5 \mathrm{~m}
$$

等效面积为

$$
A_{\mathrm{e}}=\pi(r+D)^{2} \times 10^{-6}=\pi \times(36+99.5)^{2} \times 10^{-6} \mathrm{~km}^{2}=0.05768 \mathrm{~km}^{2}
$$

11-39: 如果该建筑 A 高度不变, 四周 $100 \mathrm{~m}$ 内都有比它高的其他建筑, 该建筑物的年 预计雷击次数的等效面积为下列哪一项?
(A) $0.032 \mathrm{~km}^{2}$
(B) $0.026 \mathrm{~km}^{2}$
(C) $0.0485 \mathrm{~km}^{2}$
(D) $0.0014 \mathrm{~km}^{2}$

答案:【D】

解答过程：依据《建筑物防雷设计规范》 GB 50057-2010 附录 A。

扩大宽度为

$$
D=\sqrt{H(200-H)}=\sqrt{90 \times(200-90)} \mathrm{m}=99.5 \mathrm{~m}
$$

四周在 $2 D(199 \mathrm{~m})$ 范围内有比它高的其他建筑物时, 等效面积为

## 【知识点解析】

$$
A_{\mathrm{e}}=L W \times 10^{-6}=45 \times 30 \times 10^{-6} \mathrm{~km}^{2}=0.00135 \mathrm{~km}^{2}
$$

| 建筑物防雷年预计雷击次数等效面积 $A_{\mathrm{e}} / \mathrm{km}^{2}$ |  |  |
| :---: | :---: | :---: |
| 建筑物高度 | $H<100 \mathrm{~m}$ | $H \geqslant 100 \mathrm{~m}$ |
| 扩大宽度 | $D=\sqrt{H(200-H)}$ | $D=H$ |
| 基本公式 | $A_{\mathrm{e} 1}=[L W+2(L+W) \sqrt{H(200-H)}+\pi H(200-H)] \times 10^{-6}$ | $A_{\mathrm{e} 2}=\left[L W+2 H(L+W)+\pi H^{2}\right] \times 10^{-6}$ |
| $\begin{array}{l}\text { 周边在 } X \text { 范围内有等高 } \\ \text { 或比它低的其他建筑物 }\end{array}$ | $\begin{array}{c}\text { 在 } 2 D \text { 范围内 } \\ A_{\mathrm{e} 1}^{\prime}=A_{\mathrm{e} 1}-\frac{D}{2} L_{\Sigma}^{\prime} \times 10^{-6}\end{array}$ | $\begin{array}{c}\text { 在 } 2 H \text { 范围内 } \\ A_{\mathrm{e} 2}^{\prime}=A_{\mathrm{e} 2}-\frac{H}{2} L_{\Sigma}^{\prime} \times 10^{-6}\end{array}$ |
| $\begin{array}{l}\text { 四周在 } X \text { 范围内都有等 } \\ \text { 高或比它低的其他建 筑 } \\ \text { 物时 }\end{array}$ | $\begin{array}{c}\text { 在 } 2 D \text { 范围内 } \\ A_{\mathrm{e} 1}^{\prime}=\left[L W+(L+W) \sqrt{H(200-H)}+\frac{\pi H(200-H)}{4}\right] \times 10^{-6}\end{array}$ | $\begin{array}{c}\text { 在 } 2 H \text { 范围内 } \\ A_{\mathrm{e} 2}^{\prime}=\left[L W+H(L+W)+\frac{\pi H^{2}}{4}\right] \times 10^{-6}\end{array}$ |
| $\begin{array}{l}\text { 周边在 } X \text { 范围内有比它 } \\ \text { 高的其他建筑物时 }\end{array}$ | $\begin{array}{c}\text { 在 } 2 D \text { 范围内 } \\ A_{\mathrm{el} 1}^{\prime \prime}=A_{\mathrm{e} 1}-D L_{\Sigma}^{\prime} \times 10^{-6}\end{array}$ | $\begin{array}{c}\text { 在 } 2 H \text { 范围内 } \\ A_{\mathrm{e} 2}=A_{\mathrm{e} 2}-H L_{\Sigma}^{\prime} \times 10^{-6}\end{array}$ |
| $\begin{array}{l}\text { 四周在 } X \text { 范围内都有比 } \\ \text { 它高的其他建筑物时 }\end{array}$ | $\begin{array}{c}\text { 在 } 2 D \text { 范围内 } \\ A^{\prime \prime}=L W \times 10^{-6}\end{array}$ | $\begin{array}{c}\text { 在 } 2 H \text { 范围内 } \\ A_{02}^{\prime \prime}=L W \times 10^{-6}\end{array}$ |

建筑物防雷年预计雷击次数等效面积计算公式见表 11-4。

表 11-4 建筑物防雷年预计雷击次数等效面积计算公式汇总表

注: 1. 当建筑物部位的高不同时, 应沿建筑物周边逐点算出最大扩大宽度, 其等效面积应按每点最大扩大宽度外端 的连接线所包围的面积计算。

2. 式中参数: $D$ 为建筑物每边扩大宽度 $(\mathrm{m}) ; L 、 W 、 H$ 分别为建筑物的长宽高 $(\mathrm{m}) ; A_{\mathrm{e}}$ 为建筑物防雷年预计雷击 次数等效面积 $\left(\mathrm{km}^{2}\right) ; L_{\Sigma}^{\prime}$ 为周边在 $X$ 范围内建筑物与所考虑建筑物边长平行的长度总和 $(\mathrm{m})$ 。

## 5 建筑物的防雷措施

## 【知识点说明】

1）防雷建筑物的防雷措施属于重要考点, 依据《建筑物防雷设计规范》 GB 50057- 2010、《工业与民用供配电设计手册》第四版（下册）第 13 章等。

要求熟练掌握各类防雷建筑物防直击雷的措施要点: 接闪杆或架空接闪线或网、引下 线、接地等设置要求; 独立接闪杆和架空接闪线或网的支柱及其接地装置与被保护建筑物及 与其有联系的管道、电缆等金属物之间的间隔距离; 架空接闪线至屋面和各种突出屋面的风 帽、放散管等物体之间的间隔距离等。

掌握第一、二类防雷建筑物防闪电感应的措施要点。

熟练掌握各类防雷建筑物防反击和防闪电电涌侵入的措施要点: 架空线转换成电缆穿钢管埋 地长度、装设电涌保护器相关要求、补加水平接地体、冲击电流值、电涌保护器等设置要求。

掌握各类防雷建筑物排放爆炸危险气体、蒸气或粉尘的管口防雷措施。

掌握各类建筑物高度超过滚球半径防雷保护措施要点。

掌握其他防雷措施：防接触电压和跨步电压的措施等。

2) 滚球法确定接闪器的保护范围属于重要考点, 依据《建筑物防雷设计规范》GB 50057-2010、《工业与民用供配电设计手册》第四版 (下册) 第 13 章等。要求熟练掌握单 支接闪针、两支等高接闪针保护范围计算; 掌握两支不等高接闪针、两支等高接闪线保护范 围计算; 了解多支接闪针保护范围计算。

3）建筑物防雷的基础知识考生可以按照参考书目学习。

## 依据书目:

《建筑物防雷设计规范》 GB 50057-2010

《建筑物电子信息系统防雷技术规范》GB 50343-2012

《工业与民用供配电设计手册》第四版 (下册)

## 参考书目:

《雷电防护系列教材 建筑防雷工程与设计》第三版 梅卫群等编著

《雷电防护 第 1 部分: 总则》 GB/T 21714. 1-2015 (IEC 62305-1-2010, IDT)

《雷电防护 第 2 部分: 风险管理》GB/T 21714. 2-2015 (IEC 62305-2-2010, IDT)

《雷电防护 第 3 部分：建筑物的物理损坏和生命危险》 GB/T 21714.3-2015（IEC 62305-3-2010, IDT)

《雷电保护 第 4 部分: 建筑物内电气和电子系统》 GB/T 21714. 4-2015 (IEC 62305-42010, IDT)

《低压电涌保护器 (SPD) 第 12 部分: 低压配电系统的电涌保护器 选择和使用导则》 GB/T 18802. 12-2014

《防雷与接地设计施工要点》 (上册) D500 D502

《防雷与接地设计施工要点》 (下册) D503 D505

例题 11-40: 某企业工业场地内有办公楼、 $10 \mathrm{kV}$ 变电站等建筑物群。附近山坡下有一 栋综合办公楼, 附近土壤率较小。10 kV 变电站提供一回 $380 \mathrm{~V}$ 电源给综合办公楼, 进线电 缆采用 $1 \mathrm{kV}, \mathrm{YJV}-3 \times 240+1 \times 120$, 采用穿 PVC 管埋地敷设, 综合办公楼尺寸为长 $60 \mathrm{~m}$, 宽 $13 \mathrm{~m}$, 高 $16 \mathrm{~m}$, 当地年平均雷暴日为 $75 \mathrm{~d} / \mathrm{a}$ 。地下引人的外来金属管道和线路的总数 $n$ 为 4 , 综合办公楼电源总配电箱处装设有 I 级试验的电涌保护器, 其每一保护模式的冲击电流值应 为下列哪项数值? (供配电 2016 年考题)
(A) $6.25 \mathrm{kA}$
(B) $4.688 \mathrm{kA}$
(C) $4.167 \mathrm{kA}$
(D) $3.125 \mathrm{kA}$

答案:【D】

解答过程：依据《建筑物防雷设计规范》GB 50057-2010。

(1) 确定建筑物的防雷分类

建筑物的等效面积为

$$
\begin{aligned}
A_{e} & =[L W+2 H(L+W)]+\pi H(200-H) \times 10^{-6} \\
& =[60 \times 13+2 \times 16 \times(60+13)+\pi \times 16 \times(200-16)] \times 10^{-6} \mathrm{~km}^{2}=0.012 \mathrm{~km}^{2}
\end{aligned}
$$

校正系数取 1 , 建筑物年预计雷击次数:

$$
N=k N_{\mathrm{g}} A_{\mathrm{e}}=1.5 \times 0.1 \times 75 \times 0.012 \text { 次 } / \mathrm{a}=0.139 \text { 次 } / \mathrm{a}
$$

根据第 3.0 .4 条, 预计雷击次数大于 0.05 次 $/ \mathrm{a}$ 且小于 0.25 次 $/ \mathrm{a}$ 的办公楼为第三类防 雷建筑物。

（2）冲击电流值计算

根据第 4. 4.7 条, 第三类防雷建筑物雷电流为 $100 \mathrm{kA}$; YJV 型电缆无屏蔽层, $m=4$ 芯 穿 $\mathrm{PVC}_{0}$

## 【知识点解析】

$$
I_{\mathrm{imp}}=\frac{0.5 I}{n m}=\frac{0.5 \times 100}{4 \times 4} \mathrm{kA}=3.125 \mathrm{kA}
$$

第一类防雷建筑物防闪电电涌侵入的措施应符合下列规定:

1) 在电源引入的总配电箱处应装设 I 级试验的电涌保护器。电涌保护器的电压保护水 平值应小于或等于 $2.5 \mathrm{kV}$ 。每一保护模式的冲击电流值, 当无法确定时, 冲击电流应取等于 或大于 $12.5 \mathrm{kA}$ 。
2) 电源总配电箱处所装设的电涌保护器, 其每一保护模式的冲击电流值, 当电源线路 无屏蔽层时宜按式 (11-1) 计算, 当有屏蔽层时宜按式 (11-2) 计算:

$$
\begin{gathered}
I_{\mathrm{imp}}=\frac{0.5 I}{n m} \\
I_{\mathrm{imp}}=\frac{0.5 I R_{\mathrm{s}}}{n\left(m R_{\mathrm{s}}+R_{\mathrm{c}}\right)}
\end{gathered}
$$

式中, $I$ 为雷电流 $(\mathrm{kA})$, 取 $200 \mathrm{kA} ; n$ 为地下和架空引入的外来金属管道和线路的总数; $m$ 为每一线路内导体芯线的总根数; $R_{\mathrm{s}}$ 为屏蔽层每公里的电阻 $(\Omega / \mathrm{km}) ; R_{\mathrm{c}}$ 为芯线每公里的 电阻 $(\Omega / \mathrm{km})$ 。

第三类防雷建筑物防止雷电流流经引下线和接地装置时产生的高电位对附近金属物或电 气和电子系统线路的反击, 应符合下列规定:

低压电源线路引入的总配电箱、配电柜处装设 $\mathrm{I}$ 级试验的电涌保护器, 以及配电变压器 设在本建筑物内或附设于外墙处, 并在低压侧配电屏的母线上装设 I 级试验的电涌保护器 时, 电涌保护器每一保护模式的冲击电流值, 当电源线路无屏蔽层时可按式 (11-1) 计算, 当有屏蔽层时可按式 (11-2) 计算, 式中的雷电流应取 $100 \mathrm{kA}$ 。

例题 11-41：厂区内有一露天场地，场地布置如图 11-6 所示。图中二类防雷建筑物的 高度为 $5 \mathrm{~m}$ 。拟利用设在场地中央的一座 $20 \mathrm{~m}$ 高灯塔上安装的 $6 \mathrm{~m}$ 长的接闪杆作为防直击雷 保护措施。请按滚球法计算, 该接闪杆能否满足图中二类防雷建筑物的防雷要求, 并确定下 列表述哪项是正确的。(供配电 2014 年考题)

(A) 不满足此二类防雷建筑物和钢材堆放场地的防雷要求

(B) 不满足此二类防雷建筑物的防雷要求, 钢材堆放场地不需要防雷

(C) 满足此二类防雷建筑物的防雷要求, 钢材堆放场地不需要防雷

(D) 满足此二类防雷建筑物和钢材堆放场地的防雷要求

答案:【B】

解答过程：依据《建筑物防雷设计规范》GB 50057-2010。

接闪杆高 $26 \mathrm{~m}$, 第二类防雷建筑物, 滚球半径 $45 \mathrm{~m}$ 。灯塔上的接闪杆对二类防雷建筑 物 $5 \mathrm{~m}$ 高度时防雷保护半径为

$$
r_{\mathrm{x}}=\sqrt{h\left(2 h_{\mathrm{r}}-h\right)}-\sqrt{h_{\mathrm{x}}\left(2 h_{\mathrm{r}}-h_{\mathrm{x}}\right)}=[\sqrt{(20+6) \times(2 \times 45-20-6)}-\sqrt{5 \times(2 \times 45-5)}] \mathrm{m}=20.18 \mathrm{~m}
$$

其最远点距离: $S=\sqrt{8^{2}+20^{2}} \mathrm{~m}=21.54 \mathrm{~m}>20.18 \mathrm{~m}$ ，不在灯塔上的接闪杆保护范围内。

第 4.5.5 条, 钢材堆放场地不需要防雷。选 $\mathrm{B}$ 。

【知识点解析】

单支接闪杆的保护范围见表 11-5。

表 11-5 单支接闪杆的保护范围

| 步 骤 | 内 容 |
| :---: | :---: | :---: | :---: |
| $\begin{array}{c}\text { 单支接闪杆 } \\ \text { 的保护半径 }\end{array}$ | $\begin{array}{c}r_{\mathrm{x}}=\sqrt{h\left(2 h_{\mathrm{r}}-h\right)}-\sqrt{h_{\mathrm{x}}\left(2 h_{\mathrm{r}}-h_{\mathrm{x}}\right)} \\ \text { 当接闪杆高度 } h \text { 大于 } h_{\mathrm{r}} \text { 时, 在接闪杆上取高度等于 } h_{\mathrm{r}} \text { 的一点代替单支接闪杆杆尖作为圆心。做法应符合上条要求, 式 }(11-3) \text { 和式 }(11-4) \text { 中的 } h \text { 用 } h_{\mathrm{r}} \text { 代人 }\end{array}$ |
| 单支接闪杆 |  |
| 的保护半径 |  |

例题 11-42: 某新建工厂，厂区内有普通砖混结构办公建筑一座，预计雷击次数为 0.1 次 $/ \mathrm{a}$ ，屋顶采用连成闭合环路的接闪带，共设 4 根引下线。办公建筑内设有电话交换设备， 选用塑料绝缘屏蔽铜芯市话通信电缆架空引人, 选用电涌保护器对电话交换设备进行雷击电 磁脉冲防护。接闪带与建筑物内的电气设备、各种管线及电话交换设备电涌保护器共用接地 装置, 并在进户处做等电位联结, 从引下线到等电位联结点的长度为 $30 \mathrm{~m}$ 。办公建筑的接 闪带引下线与架空引人的通信电缆之间的最小空气间隔距离为下列哪项数值? (供配电 2014 年考题改编)
(A) $0.53 \mathrm{~m}$
(B) $0.79 \mathrm{~m}$
(C) $1.19 \mathrm{~m}$
(D) $1.25 \mathrm{~m}$

答案:【A】

解答过程: 依据《建筑物防雷设计规范》GB 50057-2010。

第 3.0 .4 条 预计雷击次数大于或等于 0.05 次 $/ \mathrm{a}$ ，且小于或等于 0.25 次 $/ \mathrm{a}$ 的住宅、办 公楼，该办公楼属于第三类防雷建筑。

附录 E 第 E. 0.1 条中屋顶采用连成闭合环路的接闪带，共设 4 根引下线，取 $k_{\mathrm{c}}=0.44$ 。

第三类防雷建筑的接闪带引下线与架空引人的通信电缆之间的最小空气间隔距离为

$$
S_{\mathrm{a} 3} \geqslant 0.04 k_{\mathrm{c}} l_{\mathrm{x}}=0.04 \times 0.44 \times l_{\mathrm{x}}=0.04 \times 0.44 \times 30 \mathrm{~m}=0.528 \mathrm{~m}
$$

例题 11-43 11-44: 某新建项目, 包括生产车间、66 kV 变电所、办公建筑等。当地的 平均雷暴日为 $20 \mathrm{~d} / \mathrm{a}$, 预计雷击次数为 0.2 次 $/ \mathrm{a}$ 。请解答下列问题。

11-43: 该项目厂区内有一个第一类防雷建筑, 电源由 $500 \mathrm{~m}$ 处 $10 \mathrm{kV}$ 变电所通过架 空线路引来, 在距离该建筑物 $18 \mathrm{~m}$ 处改由电缆穿钢管埋地引人该建筑物配电室。电缆由 室外引人室内后沿电缆沟敷设, 长度为 $5 \mathrm{~m}$, 电缆规格为 $\mathrm{YJV}-10 \mathrm{kV}, 3 \times 35 \mathrm{~mm}^{2}$ 。电缆埋 地处土壤电阻率为 $200 \Omega \cdot \mathrm{m}$ 。电缆穿钢管埋地的最小长度宜为下列哪项数值? (供配电 2013 年考题)
(A) $29 \mathrm{~m}$
(B) $23 \mathrm{~m}$
(C) $18 \mathrm{~m}$
(D) $15 \mathrm{~m}$

答案:【A】

解答过程: 依据《建筑物防雷设计规范》GB 50057-2010。

电缆不带金属铠装，所以穿钢管埋地的最小长度为

$$
l \geqslant 2 \sqrt{\rho}=2 \times \sqrt{200} \mathrm{~m}=28.28 \mathrm{~m} \text {, 取 } 29 \mathrm{~m}
$$

11-44: 该项目厂区某普通办公建筑，低压电源线路采用带内屏蔽层的 4 芯电力电缆架 空引人，作为建筑内用户 $0.4 \mathrm{kV}$ 电气设备的电源。电缆额定电压为 $1 \mathrm{kV}$, 土壤电阻率为 $5000 \Omega \cdot \mathrm{m}$; 屏蔽层电阻率为 $17.24 \times 10^{-9} \Omega \cdot \mathrm{m}$, 屏蔽层每公里电阻为 $1.4 \Omega$, 电缆芯线每公 里的电阻为 $0.2 \Omega$, 电缆线路总长度为 $100 \mathrm{~m}$, 电缆屏蔽层在架空前接地, 架空距离为 $80 \mathrm{~m}$, 通过地下和架空引人该建筑的金属管道和线路总数为 3 , 则电力电缆屏蔽层的最小截面积宜 为下列哪项数值? (供配电 2013 年考题)
(A) $0.37 \mathrm{~mm}^{2}$
( B ) $2.22 \mathrm{~mm}^{2}$
(C) $2.77 \mathrm{~mm}^{2}$
( D) $4.44 \mathrm{~mm}^{2}$

答案:【B】

解答过程：依据《建筑物防雷设计规范》GB 50057-2010。

第 3.0 .4 条 预计雷击次数大于或等于 0.05 次 $/ \mathrm{a}$ ，且小于或等于 0.25 次 $/ \mathrm{a}$ 的住宅、办 公楼，该办公楼属于第三类防雷建筑。

根据第 4.4 .7 条第三类防雷建筑物雷电流为 $100 \mathrm{kA}$; 金属管道和线路总数为 $m=3$, 屏 蔽层每公里电阻为 $1.4 \Omega$, 电缆芯线每公里的电阻为 $0.2 \Omega$, 冲击电流值为

$$
I_{\mathrm{f}}=\frac{0.5 I R_{\mathrm{s}}}{n\left(m R_{\mathrm{s}}+R_{\mathrm{c}}\right)}=\frac{0.5 \times 100 \times 1.4}{3 \times(4 \times 1.4+0.2)} \mathrm{kA}=4.023 \mathrm{kA}
$$

表 H. 0.1-1 中架空距离 $L_{\mathrm{c}}$ 为 $80 \mathrm{~m}$; 表 H. 0.1-2、表 H. 0.1-3 中耐冲击电压 $U_{\mathrm{w}}: 0.4 \mathrm{kV}$ 电气设备为 $U_{\mathrm{w}}=2.5 \mathrm{kV}$, 电力电缆 $U_{\mathrm{n}} \leqslant 1 \mathrm{kV}$ 的为 $U_{\mathrm{w}}=15 \mathrm{kV}$, 按照耐冲击电压最低值考虑 (题目中未说明防护措施)。

电力电缆屏蔽层的最小截面积为

$$
S_{\mathrm{c}} \geqslant \frac{I_{\mathrm{f}} \rho_{\mathrm{c}} L_{\mathrm{c}} \times 10^{6}}{U_{\mathrm{w}}}=\frac{4.023 \times 17.24 \times 10^{-9} \times 80 \times 10^{6}}{2.5} \mathrm{~mm}^{2}=2.22 \mathrm{~mm}^{2}
$$

例题 11-45: 某 $110 \mathrm{kV}$ 变电站采用全户内布置, 站内设三台主变压器, $110 \mathrm{kV}$ 采用中 性点直接接地方式。变电站内仅设一座综合建筑物, 建筑物长 $54 \mathrm{~m}$, 宽 $20 \mathrm{~m}$, 高 $18 \mathrm{~m}$, 全 站围墙长 $73 \mathrm{~m}$, 宽 $40 \mathrm{~m}$ 。变电站平面布置如图 11-7 所示。该变电站综合楼为第三类防雷建 筑物, 设两支等高的接闪杆进行防雷保护, 接闪杆针尖距地面最小距离应为下列哪项数值? (接闪针位置如图 11-7 所示, 要求按滚球法计算, 数值计算按四舍五人取小数点后一位) (供配电 2010 年考题)
(A) $50 \mathrm{~m}$
(B) $52 \mathrm{~m}$
(C) $54 \mathrm{~m}$
(D) $56 \mathrm{~m}$

答案:【B】

解答过程: 依据《建筑物防雷设计规范》 GB 50057-2010 附录 A 或《工业与民用供配 电设计手册》第四版 (上册) 第 1256 页。

该变电站综合楼为第三类防雷建筑物, 滚球半径 $60 \mathrm{~m}$ 。假设 $D<2 \sqrt{h\left(2 h_{\mathrm{r}}-h\right)}$ 时, 按以 下步骤计算:

1) 根据两等高接闪杆 $\mathrm{ABCE}$ 外侧保护范围, 以综合楼宽度为保护半径 $r_{\mathrm{x}}$, 计算接闪杆 在楼高 $h_{\mathrm{x}}=18 \mathrm{~m}$ 上的高度:

$$
r_{\mathrm{x}}=\sqrt{h\left(2 h_{\mathrm{r}}-h\right)}-\sqrt{h_{\mathrm{x}}\left(2 h_{\mathrm{r}}-h_{\mathrm{x}}\right)}
$$

代人数值得 $10=\sqrt{h(2 \times 60)-h}-\sqrt{18 \times(2 \times 60-18)}$ ，计算出接闪杆高度为 $31.6 \mathrm{~m}$ 。

2) 根据两等高接闪杆在 $\mathrm{AOB}$ 轴线上, 建筑物长度为 $D=54 \mathrm{~m}$, 中心线上的最低保护高 度应按下式计算:

$$
h_{\mathrm{x}}=h_{\mathrm{r}}-\sqrt{\left(h_{\mathrm{r}}-h\right)^{2}+\left(\frac{D}{2}\right)^{2}-x^{2}}
$$

代人数值得 $18=60-\sqrt{(60-h)^{2}+\left(\frac{54}{2}\right)^{2}-0^{2}}$, 计算出接闪杆高度为 $27.83 \mathrm{~m}$ 。

$3)$ 根据两等高接闪杆 ABCE 内侧保护范围, 以综合楼宽度为 $x=0$ 处最小保护宽度 $b_{x}$, 计 算接闪杆在楼高 $h_{\mathrm{x}}=18 \mathrm{~m}$ 的高度:

$$
b_{\mathrm{x}}=\sqrt{h\left(2 h_{\mathrm{r}}-h\right)-\left(\frac{D}{2}\right)^{2}}-\sqrt{h_{\mathrm{x}}\left(2 h_{\mathrm{r}}-h_{\mathrm{x}}\right)-x^{2}}
$$

代人数值得 $10=\sqrt{h(2 \times 60-h)-\left(\frac{54}{2}\right)^{2}}-\sqrt{18 \times(2 \times 60-18)-0^{2}}$, 计算出接闪杆高度为 $51.2 \mathrm{~m}$ (取最小值)。

综上所述，选 B 时，两支等高的接闪杆可以对综合楼完全保护。

## 【知识点解析】

两支等高接闪杆的保护范围如图 11-8 所示, 在接闪杆高度 $h$ 小于或等于 $h_{\mathrm{r}}$ 的情况下, 两支接闪杆距离 $D$ :

$\underline{\mathrm{I}-\mathrm{I}}$

当 $D \geqslant 2 \sqrt{h\left(2 h_{\mathrm{r}}-h\right)}$ 时，按单支接闪杆计算；当 $D<2 \sqrt{h\left(2 h_{\mathrm{r}}-h\right)}$ 时，两支接闪杆之间 的最小保护高度和最小保护宽度计算如下:

1) 在 $\mathrm{AOB}$ 轴线上, 距中心线任一距离 $x=0$ 处在 $h_{\mathrm{x}}$ 高度是最低点, $\mathrm{O}$ 点的最小保护高 度应按下式计算:

$$
h_{\mathrm{x}}=h_{\mathrm{r}}-\sqrt{\left(h_{\mathrm{r}}-h\right)^{2}+\left(\frac{D}{2}\right)^{2}}
$$

2) 确定 $x-x^{\prime}$ 平面上的保护范围截面 $M$ 的方法。以单支接闪杆的保护半径 $r_{\mathrm{x}}$ 为半径, 以 $\mathrm{A} 、 \mathrm{~B}$ 为圆心作弧线与四边形 $\mathrm{AEBC}$ 相交; 以单支接闪杆的 $\left(r_{0}-r_{\mathrm{x}}\right)$ 为半径, 以 $\mathrm{E} 、 \mathrm{C}$ 为 圆心作弧线与上述弧线相交，见图 11-9 中的截面 $M_{\circ}$ 在 $x-x^{\prime}$ 平面上距中心线任一距离 $x$ 处，每侧的最小保护宽度 $b_{\mathrm{x}}$ 可按下式计算:

$$
b_{\mathrm{x}}=\sqrt{h\left(2 h_{\mathrm{r}}-h\right)-\left(\frac{D}{2}\right)^{2}}-\sqrt{h_{\mathrm{x}}\left(2 h_{\mathrm{r}}-h_{\mathrm{x}}\right)-x^{2}}
$$

例题 11-46: 某工厂一个第二类防雷建筑物接闪网及引下线布置如图 11-10 所示，找出 图中有几处不符合规范的要求, 并请逐条说明正确的做法。(供配电 2006 年考题)

注: 1. 避雷网网格最大尺寸 $10 \mathrm{~m} \times 10.5 \mathrm{~m}$ 。

2. 引下线共 12 处，利用建筑物四周柱子的钢筋，平均间距为 $22.5 \mathrm{~m}$ 。
3. 金属烟图高出屋顶 $3 \mathrm{~m}$, 不装接闪器, 不排放爆炸危险气体、蒸气或粉尘。
(A) 1 处
(B) 2 处
(C) 3 处
(D) 4 处

答案:【C】

解答过程：依据《建筑物防雷设计规范》GB 50057-2010。

第 4.3.1 条 应在整个屋面组成不大于 $10 \mathrm{~m} \times 10 \mathrm{~m}$ 的接闪网格, 题干网格为 $10 \mathrm{~m} \times 10.5 \mathrm{~m}$, 不符合规范要求。

第 4.3.2 条 不排放爆炸危险气体、蒸气或粉尘的金属烟图应在屋面接闪器保护范围之 外的非金属物体装接闪器, 并应和屋面防雷装置相连。不符合规范要求。

第 4.3.3 条 防雷引下线应沿建筑物四周均匀布置, 其间距不应大于 $18 \mathrm{~m}$, 题干为 $22.5 \mathrm{~m}$, 不符合规范要求。

注: 题目中未详细叙述建筑物的结构, 同时还应考虑第 5.3 .8 条第二类防雷建筑物或第 三类防雷建筑物为钢结构或钢筋混凝土建筑物时, 在其钢构件或钢筋之间的连接满足 GB 50057-2010 规定并利用其作为引下线的条件下，当其垂直支柱均起到引下线的作用时，可 不要求满足专设引下线之间的间距。

例题 11-47: 某高层住宅楼, 预计雷击次数为 0.38 次 $/ \mathrm{a}$, 建筑物高 $90 \mathrm{~m}$, 该建筑物顶 部防雷已按规范做好, 其防侧击雷高度范围应为下列哪一项?
(A) $60 \sim 90 \mathrm{~m}$
(B) $72 \sim 90 \mathrm{~m}$
(C) $60 \sim 72 \mathrm{~m}$
(D) $68 \sim 90 \mathrm{~m}$

答案：【B】

解答过程: 依据《建筑物防雷设计规范》GB 50057-2010。

第 3.0 .3 条 预计雷击次数大于 0.25 次 $/ \mathrm{a}$ 的住宅、办公楼, 该住宅楼属于第二类防雷 建筑。

第 4.3.9-2 条 第二类防雷建筑高于 $60 \mathrm{~m}$ 的建筑物, 其上部占高度 $20 \%$ 并超过 $60 \mathrm{~m}$ 的 部位应防侧击雷, 在建筑物上部占高度 $20 \%$ 并超过 $60 \mathrm{~m}$ 的部位, 各表面上的尖物、墙角、 边缘、设备以及显著突出的物体，应按屋顶上的保护措施处理。

