防侧击雷起点 $90 \mathrm{~m}-90 \mathrm{~m} \times 20 \%=72 \mathrm{~m}$, 到顶部, 即 $72 \sim 90 \mathrm{~m}$ 。 例题 11-48: 某省委办公楼为钢筋混凝土框架结构, 预计雷击次数为 0.12 次/a，利用 建筑物钢筋做防雷引下线，同时建筑物钢筋、钢结构等金属物与被利用部分连成整体，为了 防止雷电流流经引下线和接地装置产生高电位对附近金属物或电气线路的反击, 金属物与引 下线之间距离是多少?
(1) 大于 $1 \mathrm{~m}$
(B) 大于 $3.2 \mathrm{~m}$
(C) 大于 $5.6 \mathrm{~m}$
（D）可不受限制

答案:【D】

解答过程: 依据《建筑物防雷设计规范》GB 50057-2010。

第 3.0 .3 条 预计雷击次数大于 0.05 次 $/ \mathrm{a}$ 的部、省级办公建筑物, 该办公楼属于第二 类防雷建筑。

第 4.3.8-1 条 第二类防雷建筑在金属框架结构建筑物中，或在与钢筋连接在一起、 电气贯通的钢筋混凝土框架建筑物中，金属物或线路与引下线之间的间隔距离可无要求。

例题 11-49: 某接闪针高度为 $32 \mathrm{~m}$, 在用折线法和滚球法计算其保护范围时, 下列哪种 观点是正确的? 并说明理由。 $\left(h_{\mathrm{r}}=60 \mathrm{~m}\right)$ 。

(A) 在 $16 \mathrm{~m}$ 以下, 折线法的保护面积更大

(B) 在地面上滚球法的保护面积更大

(C) 在 $16 \mathrm{~m}$ 以上时，折线法的保护面积更大

(D) 在整个高度内，折线法保护面积都大于滚球法

答案:【C】

解答过程: 依据《建筑物防雷设计规范》 GB 50057-2010 附录 D 和《交流电气装置的 过电压保护和绝缘配合设计规范》 GB/T 50064-2014 的 5.2 节。

折线法和滚球法保护范围计算见表 11-6。

表 11-6 折线法和滚球法保护范围计算

| 被保护物高度 | 滚球法 GB 50057-2010 | 折线法 GB/T 50064-2014 |
| :---: | :---: | :---: |
| 地面 | $\begin{aligned} r_{0} & =\sqrt{2 h_{\mathrm{r}} h-h^{2}}=\sqrt{2 \times 60 \times 32-32^{2}} \mathrm{~m} \\ & =53.06 \mathrm{~m}\end{aligned}$ | $r=1.5 h P=1.5 \times 32 \times \frac{5.5}{\sqrt{32}} \mathrm{~m}=46.67 \mathrm{~m}$ |
| $<16 \mathrm{~m}$ 如 $14 \mathrm{~m}$ | $\begin{aligned} r_{\mathrm{x}} & =\sqrt{2 h_{\mathrm{r}} h-h^{2}}-\sqrt{2 h_{\mathrm{r}} h_{\mathrm{x}}-h_{\mathrm{x}}^{2}} \\ & =\sqrt{2 \times 60 \times 32-32^{2}}-\sqrt{2 \times 60 \times 14-14^{2}} \mathrm{~m} \\ & =23.444 \mathrm{~m}\end{aligned}$ | $\begin{aligned} r_{\mathrm{x}} & =\left(1.5 h-2 h_{\mathrm{x}}\right) P \\ & =(1.5 \times 32-2 \times 14) \times \frac{5.5}{\sqrt{32}} \mathrm{~m}=19.445 \mathrm{~m}\end{aligned}$ |
| $>16 \mathrm{~m}$ 如 $20 \mathrm{~m}$ | $\begin{aligned} r_{\mathrm{x}} & =\sqrt{2 h_{\mathrm{r}} h-h^{2}}-\sqrt{2 h_{\mathrm{r}} h_{\mathrm{x}}-h_{\mathrm{x}}^{2}} \\ & =\sqrt{2 \times 60 \times 32-32^{2}}-\sqrt{2 \times 60 \times 20-20^{2}} \mathrm{~m} \\ & =8.344 \mathrm{~m}\end{aligned}$ | $r_{\mathrm{x}}=\left(h-h_{\mathrm{x}}\right) P=(32-20) \times \frac{5.5}{\sqrt{32}} \mathrm{~m}=11.66 \mathrm{~m}$ |

综合表中对比，选 $\mathrm{C}$ 。

例题 11-50 11-53: 某厂一化工及危险品库房, 建筑长 $\times$ 宽 $\times$ 高为 $12 \mathrm{~m} \times 6 \mathrm{~m} \times 6 \mathrm{~m}$, 内储 存有炸药、起爆药等爆炸性物质及其他危险化工品, 其中炸药、起爆药等爆炸性物质储存面 积占库房总面积的 $40 \%$ 。请回答以下问题。

11-50: 该库房应按几类防雷建筑物考虑? 下列选项中对该库房防直击雷防护说法中哪 项是正确的?

(A) 第二类防雷建筑物, 采用屋顶接闪杆保护 (B) 第三类防雷建筑物, 沿屋顶四周女儿墙敷设接闪带保护

(C) 第一类防雷建筑物, 将屋顶混凝土屋面板内的钢筋焊接成 $6 \mathrm{~m} \times 6 \mathrm{~m}$ 的网格并接地

(D) 第一类防雷建筑物，应装设独立接闪杆或架空接闪线或网

答案: 【D】

解答过程: 依据《建筑物防雷设计规范》GB 50057-2010。

第 3.0.2 条 化工危险品库房内储存有炸药、起爆药等爆炸性物质的部分应属第一类防 雷建筑物, 且其储存面积已超过该建筑物总面积的 30\%, 故按规范第 4.5.1 条规定, 应划为 第一类防雷建筑物。

第 4. 2.1-1 条 对第一类防雷建筑物的直击雷防护, 应装设独立接闪杆或架空接闪线 或网。

11-51: 若该库房设置独立接闪杆, 其接地装置的冲击接地电阻为 $10 \Omega$, 该库房与生产 车间有联系的管道, 管道从接近房顶处进人库房, 该独立接闪杆及其接地装置与库房以及有 联系的管道的空气中距离和地中距离最小为下列哪一项数值?
(A) $3.8 \mathrm{~m}, 3 \mathrm{~m}$
(B) $4.24 \mathrm{~m}, 3.2 \mathrm{~m}$
(C) $4.24 \mathrm{~m}, 4 \mathrm{~m}$
(D) $5 \mathrm{~m}, 3 \mathrm{~m}$

答案: 【C】

解答过程: 依据《建筑物防雷设计规范》GB 50057-2010。

库房高度为 $6 \mathrm{~m}$, 地上部分的空气中距离:

因 $h_{\mathrm{x}}=6 \mathrm{~m}<5 R_{\mathrm{i}}=50 \mathrm{~m}$, 故 $S_{\mathrm{a} 1} \geqslant 0.4\left(R_{\mathrm{i}}+0.1 h_{\mathrm{x}}\right)=0.4(10+0.1 \times 6) \mathrm{m}=4.24 \mathrm{~m}$

地中距离: $S_{\mathrm{el}} \geqslant 0.4 R_{\mathrm{i}}=0.4 \times 10 \mathrm{~m}=4 \mathrm{~m}$

11-52: 若该库房设置两支等高接闪杆, 分别置于该库房长度方向两侧距建筑物 $5 \mathrm{~m}$ 的 中心线上, 两针间距 $D$ 为 $22 \mathrm{~m}$, 接闪针高 $h$ 取为 $12 \mathrm{~m}$ 。两支等高接闪杆之间保护范围内最 低点保护高度为下列哪一项数值? 是否高于库房高度?
(A) $5.5 \mathrm{~m}$ ，低于
(B) $7.3 \mathrm{~m}$ ，高于
(C) $8.1 \mathrm{~m}$, 高于
(D) $8.9 \mathrm{~m}$ ，高于

答案:【D】

解答过程: 依据《建筑物防雷设计规范》GB 50057-2010 附录 D。

接闪杆设置在该库房长度方向两侧距建筑物 $5 \mathrm{~m}$ 的中心线上, 两针间距 $D$ 为 $22 \mathrm{~m}$, 接闪 针高 $h$ 取为 $12 \mathrm{~m}$, 滚球半径为 $30 \mathrm{~m}$ 。两支等高接闪杆之间保护范围内 $x=0$ 处最低点保护高 度为

$$
h_{\mathrm{x}}=h_{\mathrm{r}}-\sqrt{\left(h_{\mathrm{r}}-h\right)^{2}+\left(\frac{D}{2}\right)^{2}-\mathrm{x}^{2}}=\left[30-\sqrt{(30-12)^{2}+\left(\frac{22}{2}\right)^{2}-0^{2}}\right] \mathrm{m}=8.9 \mathrm{~m}>6 \mathrm{~m} \text {, 高于库房 }
$$

高度

11-53: 若该库房设置两支等高接闪杆, 分别置于该库房长度方向两侧距建筑物 $5 \mathrm{~m}$ 的 中心线上，两针间距 $D$ 为 $22 \mathrm{~m}$ ，接闪针高 $h$ 取为 $12 \mathrm{~m}$ 。两支等高接闪杆之间保护范围 ABCE 内最小保护宽度为下列哪一项数值? 是否大于库房宽度?
(A) $6.1 \mathrm{~m}$ ，小于
(B) $6.6 \mathrm{~m}$ ，大于
(C) $7.1 \mathrm{~m}$ ，大于
(D) $8.9 \mathrm{~m}$ ，大于

答案: 【B】

解答过程: 依据《建筑物防雷设计规范》GB 50057-2010 附录 D。

第 D. 0.2 条 接闪杆设置在该库房长度方向两侧距建筑物 $5 \mathrm{~m}$ 的中心线上, 两针间距 $D$ 为 $22 \mathrm{~m}$, 接闪针高 $h$ 取为 $12 \mathrm{~m}$, 滚球半径为 $30 \mathrm{~m}$ 。两支等高接闪杆之间保护范围 ABCE 内 $x=0$ 处最小保护宽度为

$$
\begin{aligned}
b_{\mathrm{x}} & =\sqrt{h\left(2 h_{\mathrm{r}}-h\right)-\left(\frac{D}{2}\right)^{2}}-\sqrt{h_{\mathrm{x}}\left(2 h_{\mathrm{r}}-h_{\mathrm{x}}\right)-x^{2}} \\
& =\left[\sqrt{12 \times(2 \times 30-12)-\left(\frac{22}{2}\right)^{2}}-\sqrt{6 \times(2 \times 30-6)-0^{2}}\right] \mathrm{m}=3.33 \mathrm{~m}
\end{aligned}
$$

保护范围最小宽度为 $2 b_{x}=2 \times 3.33 \mathrm{~m}=6.66 \mathrm{~m}>6 \mathrm{~m}$ ，大于库房宽度。

例题 11-54: 某鞭炮厂厂房, 长 $54 \mathrm{~m}$, 宽 $20 \mathrm{~m}$, 高 $18 \mathrm{~m}$, 采用两根等高接闪线进行保 护，接闪线高 $26 \mathrm{~m}$, 两线间距 $16 \mathrm{~m}$, 两根等高接闪线端头内位移为下列哪项? (忽略接闪线 弧垂影响)
(A) $0.76 \mathrm{~m}$
(B) $0.93 \mathrm{~m}$
(C) $1.54 \mathrm{~m}$
(D) $2.32 \mathrm{~m}$

答案:【B】

解答过程：依据《建筑物防雷设计规范》GB 50057-2010 附录 D。

第 3.0.2 条 鞭炮厂属于制造、使用易爆场所, 该厂房属于一类防雷建筑, 滚球半径 为 $30 \mathrm{~m}$ 。

双接闪线间保护最低高度为

$$
h_{0}=\sqrt{h_{\mathrm{r}}^{2}-(0.5 D)^{2}}+h-h_{\mathrm{r}}=\left[\sqrt{30^{2}-(0.5 \times 16)^{2}}+26-30\right] \mathrm{m}=24.914 \mathrm{~m}
$$

端头地面保护宽度为

$$
b_{0}=\sqrt{2 h_{\mathrm{r}} h-h^{2}-(0.5 D)^{2}}=\sqrt{2 \times 30 \times 26-26^{2}-(0.5 \times 16)^{2}} \mathrm{~m}=28.635 \mathrm{~m}
$$

端头内位移距离为

$$
X=\sqrt{2 h_{\mathrm{r}} h_{0}-h_{0}^{2}}-b_{0}=\left(\sqrt{2 \times 30 \times 24.914-24.914^{2}}-28.635\right) \mathrm{m}=0.9307 \mathrm{~m}
$$

## 6 建筑物的防雷装置

## 【知识点说明】

防雷装置属于重要考点, 依据《建筑物防雷设计规范》GB 50057-2010、《工业与民用供 配电设计手册》第四版 (下册) 第 13 章等。要求熟练掌握防雷等电位联结各联结部件的最小 截面; 掌握接闪器的材料、结构和最小截面, 专门敷设的接闪器布置, 引下线要求; 熟练掌握 接地体的材料、结构和最小尺寸，接地装置冲击接地电阻与工频接地电阻的换算、接地体的有 效长度、建筑物的环形接地体冲击接地电阻。接地装置和接地电阻部分的例题详见第 12 章。

## 依据书目:

《建筑物防雷设计规范》GB 50057-2010

《建筑物电子信息系统防雷技术规范》 GB 50343-2012

## 《工业与民用供配电设计手册》第四版 (下册)

## 参考书目:

《雷电防护系列教材 建筑防雷工程与设计》第三版 梅卫群等编著

《雷电防护 第 1 部分: 总则》 GB/T 21714. 1-2015 (IEC 62305-1-2010, IDT)

《雷电防护 第 2 部分: 风险管理》 GB/T 21714.2-2015 (IEC 62305-2-2010, IDT) 《雷电防护第 3 部分: 建筑物的物理损坏和生命危险》 GB/T 21714.3-2015 (IEC 62305-3-2010, IDT)

《雷电保护 第 4 部分：建筑物内电气和电子系统》 GB/T 21714.4-2015 (IEC 623054-2010, IDT)

《防雷与接地设计施工要点》 (上册) D500 D502

《防雷与接地设计施工要点》(下册) D503 D505

例题 11-55: 某新建工厂，厂区内有普通砖混结构办公建筑一座，预计雷击次数为 0.1 次 $/ \mathrm{a}$ ，屋顶采用连成闭合环路的接闪带，共设 4 根引下线。办公建筑内设有电话交换设备， 选用塑料绝缘屏蔽铜芯市话通信电缆架空引人, 选用电涌保护器对电话交换设备进行雷击电 磁脉冲防护。接闪带与建筑物内的电气设备、各种管线及电话交换设备电涌保护器共用接地 装置, 并在进户处做等电位联结。办公建筑内电话交换设备的电涌保护器至进户等电位联结 箱之间的导体采用铜材时，其最小截面积应为下列哪项数值?（供配电 2014 年考题）
(A) $16 \mathrm{~mm}^{2}$
(B) $12.5 \mathrm{~mm}^{2}$
(C) $6 \mathrm{~mm}^{2}$
(D) $1.2 \mathrm{~mm}^{2}$

答案:【D】

解答过程：依据《建筑物防雷设计规范》GB 50057-2010。

第 3.0 .4 条 预计雷击次数大于或等于 0.05 次 $/ \mathrm{a}$ ，且小于或等于 0.25 次 $/ \mathrm{a}$ 的住宅、办 公楼，该办公楼属于第三类防雷建筑。

第 4. 4.7-3 条 在电子系统的室外线路采用金属线时, 当雷电流无法确定时应选用 1. $0 \mathrm{kA}$ 。

电话交换设备的电涌保护器至进户等电位联结箱之间的导体采用铜材时最小截面积应为

$$
S_{\text {min }} \geqslant I_{\text {imp }} / 8=1 / 8 \mathrm{~mm}=0.125 \mathrm{~mm}^{2}
$$

或者查规范中表 5.1.2, 电子系统电涌保护器连接部件的最小截面积为 $1.2 \mathrm{~mm}^{2}$ 。

例题 11-56: 某厂房为现浇钢筋混凝土框架结构，柱网间距为 $9 \mathrm{~m} \times 9.6 \mathrm{~m}$ ，每个柱子独 立基础尺寸为 $2000 \mathrm{~mm} \times 3200 \mathrm{~mm}$, 基础底部水平钢筋网采用横向 $\phi 10$ 和纵向 $\phi 12$ 圆钢，纵 横间距为 $200 \mathrm{~mm}$ ，横向 10 根和纵向 16 根，如图 11-11 所示。厂房内有部分 2 区爆炸危险 环境，其面积约占厂房总面积的 $35 \%$; 土壤电阻率为 $1000 \Omega \cdot \mathrm{m}$ 。若利用该建筑物全部柱子 和基础内钢筋作为防雷引下线和接地装置, 忽略每根柱子距地面 $0.5 \mathrm{~m}$ 以下的立筋表面积, 则每个柱子基础内水平钢筋网的表面积总和是下列哪一项数值? 若分流系数为 0.44 , 每根 引下线所连接的钢筋表面积总和是否满足规范要求?
(A) $4.24 \mathrm{~m}^{2}$ ，符合
(B) $2.56 \mathrm{~m}^{2}$ ，符合
(C) $1.89 \mathrm{~m}^{2}$, 符合
(D) $0.82 \mathrm{~m}^{2}$ ，不符合

答案:【B】

解答过程: 依据《建筑物防雷设计规范》GB 50057-2010。

第 3. 0.3-7 条、第 4.5.1 条该厂房内有部分 2 区爆炸危险环境，且其面积已超过厂房 总面积的 $30 \%$ ；故该厂房为第二类防雷建筑物。

采用 $\phi 10$ 圆钢，共计 $2000 / 200=10$ 根，每根长 $2 \mathrm{~m} ， \phi 10$ 钢筋的总表面积为

$$
S_{1}=0.01 \pi \times 2 \times 10 \mathrm{~m}^{2}=0.2 \pi \mathrm{m}^{2}
$$

采用 $\phi 12$ 圆钢，共计 $3200 / 200=16$ 根，每根长 $3.2 \mathrm{~m}, \phi 12$ 钢筋的总表面积为

$$
S_{2}=0.012 \pi \times 3.2 \times 16 \mathrm{~m}^{2}=0.6144 \pi \mathrm{m}^{2}
$$

基础钢筋的总表面积为上述两项之和，即

$$
S=S_{1}+S_{2}=(0.2 \pi+0.6144 \pi) \mathrm{m}^{2}=0.8144 \pi \mathrm{m}^{2}=2.56 \mathrm{~m}^{2}
$$

利用基础内钢筋网作为接地体时，校验每根引下线所连接的钢筋表面积总和:

$$
S=2.56 \mathrm{~m}^{2} \geqslant 4.24 k_{\mathrm{c}}^{2}=4.24 \times 0.44^{2} \mathrm{~m}^{2}=0.82 \mathrm{~m}^{2} \text {, 符合规范要求 }
$$

例题 11-57 11-58: 某多层住宅楼, 长 $72 \mathrm{~m}$, 宽 $12 \mathrm{~m}$, 高 $20 \mathrm{~m}$; 为平屋面、砖混结构、 混凝土条形基础，该建筑物年预计雷击次数为 0.2 次 $/ \mathrm{a}$ 。请回答以下关于防雷措施问题。

11-57: 该建筑的屋顶防直击雷接闪器的设置, 下述做法符合现行标准要求的是哪 一项?

(A) 沿屋顶周边女儿墙顶部敷设 $\phi 6$ 镀锌圆钢接闪带

(B) 沿屋顶周边女儿墙顶部敷设 $20 \mathrm{~mm} \times 2 \mathrm{~mm}$ 镀锌扁钢接闪带

(C) 沿屋顶周边敷设接闪带, 整个屋面敷设明装 $\phi 10$ 镀锌圆钢接闪网, 网格尺寸为 $12 \mathrm{~m} \times 24 \mathrm{~m}$

(D) 只沿屋顶周边女儿墙顶部敷设一圈镀锌圆钢 $\phi 10$ 接闪带

答案:【C】

解答过程: 依据《建筑物防雷设计规范》GB 50057-2010。

第 3.0 .4 条 预计雷击次数大于或等于 0.05 次 $/ \mathrm{a}$ ，且小于或等于 0.25 次 $/ \mathrm{a}$ 的住宅、办 公楼，该办公楼属于第三类防雷建筑。

第 5.2.1 条 接闪器的最小规格为圆钢直径不应小于 $8 \mathrm{~mm}$; 扁钢截面不应小于 $50 \mathrm{~mm}^{2}$, 其厚度不应小于 $2.5 \mathrm{~mm}$ 。

第 4.4.1 条 第三类防雷建筑物外部防雷的措施接闪网、接闪带，应按 GB 500572010 的规定沿屋角、屋脊、屋檐和檐角等易受雷击的部位敷设, 并应在整个屋面组成不大 于 $20 \mathrm{~m} \times 20 \mathrm{~m}$ 或 $24 \mathrm{~m} \times 16 \mathrm{~m}$ 的网格; 当建筑物高度超过 $60 \mathrm{~m}$ 时, 首先应沿屋顶周边敷设接闪 带，接闪带应设在外墙外表面或屋檐边垂直面上，也可设在外墙外表面或屋檐边垂直面外。 接闪器之间应互相连接。 答案 C 符合上述条件。

11-58: 该建筑为防雷电反击, 进人建筑的穿管电气线路已与防雷接地装置相连或通过 过电压保护器相连。若分流系数为 0.44 , 建筑引下线到连接点的长度为 $20 \mathrm{~m}$, 穿管电气线 路与引下线之间的最小空气中距离应为下列哪一项?
(A) $0.352 \mathrm{~m}$
(B) $0.441 \mathrm{~m}$
(C) $0.532 \mathrm{~m}$
(D) $0.664 \mathrm{~m}$

答案:【A】

解答过程：依据《建筑物防雷设计规范》GB 50057-2010。

穿管电气线路与引下线之间的最小空气中距离为

$$
S_{\mathrm{a} 3} \geqslant 0.04 k_{\mathrm{c}} L_{\mathrm{x}}=0.04 \times 0.44 \times 20 \mathrm{~m}=0.352 \mathrm{~m}
$$

例题 11-59: 某普通多层工业办公楼, 长 $72 \mathrm{~m}$, 宽 12 , 高 $20 \mathrm{~m}$, 为平屋面, 砖混结构, 混凝土基础, 当地年平均雷暴日为 $154.5 \mathrm{~d} / \mathrm{a}$ 。若该建筑物周边为无钢筋闭合条形混凝土基 础，基础内敷设人工接地体的最小规格尺寸应为哪项数值? (供配电 2017 年考题)
(A) 圆钢 $2 \times \phi 8 \mathrm{~mm}$
(B) 扁钢 $4 \times 25 \mathrm{~mm}$
(C) 圆钢 $2 \times \phi 12 \mathrm{~mm}$
(D) 扁钢 $5 \times 25 \mathrm{~mm}$

答案: 【B】

解答过程: 依据《建筑物防雷设计规范》GB 50057-2010。

建筑物的等效面积:

$$
\begin{aligned}
A_{\mathrm{e}} & =[L W+2(L+W) \sqrt{H(200-H)}+\pi H(200-H)] \times 10^{-6} \\
& =[72 \times 12+2 \times(72+12) \times \sqrt{20(200-20)}+\pi \times 20 \times(200-20)] \times 10^{-6} \mathrm{~km}^{2} \\
& =0.0225 \mathrm{~km}^{2}
\end{aligned}
$$

校正系数取 1 , 建筑物年预计雷击次数:

$$
N=k N_{\mathrm{g}} A_{\mathrm{e}}=k \times 0.1 \times T_{\mathrm{d}} A_{\mathrm{e}}=1 \times 0.1 \times 154.5 \times 0.0225 \text { 次 } / \mathrm{a}=0.344 \text { 次 } / \mathrm{a}
$$

根据第 3.0.3-10 条，预计雷击次数大于 0.25 次 $/ \mathrm{a}$ 的工业建筑为第二类防雷建筑物。 第二类防雷建筑物当在建筑物周边的无钢筋的闭合条形混凝土基础内敷设人工基础接地体 时, 接地体的规格尺寸应符合表 4.3 .5 , 该建筑周长为 $2 \times(72+12) \mathrm{m}=168 \mathrm{~m}$, 答案中扁钢 $4 \times$ $25 \mathrm{~mm}$ 符合要求规格最小, 选 B。

## 7 建筑物的防雷击电磁脉冲

## 【知识点说明】

1）防雷区和防雷击电磁脉冲属于重要考点, 依据《建筑物防雷设计规范》GB 500572010、《工业与民用供配电设计手册》第四版 (下册) 第 13 章等。要求熟练掌握磁场强度、 屏蔽系数等计算, 环路中感应电压和电流的计算; 掌握接地和等电位联结、电缆屏蔽层截 面积。

2) 电涌保护器属于普通考点, 依据《建筑物防雷设计规范》 GB 50057-2010、《工业 与民用供配电设计手册》第四版 (下册) 第 13 章等。要求掌握电涌保护器安装位置和放电 电流的选择、电涌保护器的有效电压保护水平、最大持续运行电压、接线形式。

## 依据书目:

《建筑物防雷设计规范》GB 50057-2010 《建筑物电子信息系统防雷技术规范》 GB 50343-2012

《工业与民用供配电设计手册》第四版 (下册)

## 参考书目:

《雷电防护系列教材 建筑防雷工程与设计》第三版 梅卫群等编著

《雷电防护第 1 部分: 总则》 GB/T 21714. 1-2015 (IEC 62305-1-2010, IDT)

《雷电防护 第 2 部分: 风险管理》GB/T 21714. 2-2015 (IEC 62305-2-2010, IDT)

《雷电防护第 3 部分: 建筑物的物理损坏和生命危险》 GB/T 21714.3-2015 (IEC 62305-3-2010, IDT)

《雷电保护第 4 部分: 建筑物内电气和电子系统》 GB/T 21714.4-2015 (IEC 623054-2010, IDT)

《低压电涌保护器 (SPD) 第 12 部分: 低压配电系统的电涌保护器 选择和使用导则》 GB/T 18802. 12-2014

《防雷与接地设计施工要点》 (上册) D500 D502

《防雷与接地设计施工要点》(下册) D503 D505

例题 11-60: 某企业工业场地内有办公楼、10 kV 变电站等建筑物群。工业场地内一综 合楼为框架结构, 二类防雷建筑物, 采用屏蔽格栅, 钢筋直径为 $16 \mathrm{~mm}$, 网格宽度为 $2.0 \mathrm{~m}$, 该建筑 LPZ1 区内某环路宽为 $0.5 \mathrm{~m}$, 长为 $1.0 \mathrm{~m}$, 当综合楼附近发生首次正极性雷电闪击 $(10 / 350 \mu \mathrm{s})$ 时, 雷击点与综合楼最小平均距离为 $100 \mathrm{~m}$, 计算该环路的最大感应电压应为 下列哪项数值, 并说明理由。(供配电 2016 年考题)
(A) $0.114 \mathrm{~V}$
(B) $3.995 \mathrm{~V}$
(C) $19.957 \mathrm{~V}$
(D) $39.913 \mathrm{~V}$

答案:【B】

解答过程：依据《建筑物防雷设计规范》GB 50057-2010。

闪电击于建筑物以外附近时, 首次正极性雷电闪击时, 磁场强度计算

查表 6.3.2-1 屏蔽系数为

$$
S F=20 \log \left(\frac{\frac{8.5}{\omega}}{\sqrt{1+\frac{18 \times 10^{-6}}{r^{2}}}}\right)=20 \log \left(\frac{\frac{8.5}{2}}{\sqrt{1+\frac{18 \times 10^{-6}}{0.008^{2}}}}\right) \mathrm{dB}=20 \log 3.755 \mathrm{~dB}=11.49 \mathrm{~dB}
$$

查表 F. 0. 1-1 首次正极性雷电闪击二类防雷建筑物的雷电流 $i_{0}=150 \mathrm{kA}$ 。

无屏蔽时所产生的无衰减磁场强度为

$$
H_{0}=\frac{i_{0}}{2 \pi S_{\mathrm{a}}}=\frac{150000}{2 \pi \times 100} \mathrm{~A} / \mathrm{m}=238.732 \mathrm{~A} / \mathrm{m}
$$

在格栅形大空间屏蔽内, 即在 LPZ1 区内的磁场强度为

$$
H=H_{0} / 10^{S F / 20}=238.732 / 10^{11.49 / 20}=63.593
$$

附录 $\mathrm{G}$ 格栅形屏蔽建筑物附近遭雷击时，在 LP21 区内环路的最大感应电压为

$$
U_{\text {oc } / \max }=\frac{\mu_{0} b L H_{1 / \max }}{T_{1}}=\frac{4 \pi \times 10^{-7} \times 0.5 \times 1 \times 63.593}{10 \times 10^{-6}} \mathrm{~V}=3.995 \mathrm{~V}
$$

例题 11-61：某二类防雷建筑物为一通信机房, 内部装有大量重要通信电子装置, 其建 筑物长 $\times$ 宽 $\times$ 高为 $30 \mathrm{~m} \times 12 \mathrm{~m} \times 10 \mathrm{~m}$, 该建筑为现浇钢筋混凝土框架结构, 利用建筑物钢筋及 金属体构成笼式屏蔽体。格栅形屏蔽建筑物附近遭雷击时，在其室内屏蔽空间（LPZ1区） 内环路会产生感应电压, 若该环路的长为 $5 \mathrm{~m}$, 宽为 $4 \mathrm{~m}$ 。首次雷击屏蔽系数为 $18.5 \mathrm{~dB}$ 。假设 闪电中出现的雷击为首次正极性雷击。该室内屏蔽空间 (LPZ1 区) 内环路开路最大感应电 压为下列哪项数值?
(A) $77 \mathrm{~V}$
(B) $88 \mathrm{~V}$
(C) $83 \mathrm{~V}$
(D) $103 \mathrm{~V}$

答案:【C】

解答过程: 依据《建筑物防雷设计规范》GB 50057-2010。

闪电击于建筑物以外附近时, 查表 6.3.2-2 二类防雷建筑首次正极性雷击雷电流为 $150 \mathrm{kA}$, 对应的滚球半径为 $260 \mathrm{~m}$, 因 $H=10 \mathrm{~m}<R=260 \mathrm{~m}$, 故雷击点距建筑物屏蔽空间的平 均距离为

$$
s_{\mathrm{a}}=\sqrt{H(2 R-H)}+L / 2=(\sqrt{10(2 \times 260-10)}+L / 2) \mathrm{m}=86.41 \mathrm{~m}
$$

首次雷击屏蔽系数为 $18.5 \mathrm{~dB}$, 该室内屏蔽空间 (LPZ1 区) 内磁场强度为

$$
H_{1}=\frac{H_{0}}{10^{\frac{S F}{20}}}=\frac{\frac{i_{0}}{2 \pi S_{\mathrm{a}}}}{10^{\frac{S F}{20}}}=\frac{\frac{150000}{2 \pi \times 86.41}}{10^{\frac{18.5}{20}}} \mathrm{~A} / \mathrm{m}=32.84 \mathrm{~A} / \mathrm{m}
$$

环路开路最大感应电压为

$$
U_{\text {oc } / \max }=\frac{\mu_{0} b L H_{1 / \max }}{T_{1}}=4 \pi \times 10^{-7} \times 5 \times 4 \times \frac{32.84}{10 \times 10^{-6}} \mathrm{~V}=82.5 \mathrm{~V}
$$

例题 11-62: 某建筑物内具有网格形等电位联结空间网络, 圆钢材质。网格宽为 $8 \mathrm{~m}$, 网格钢导体直径为 $16 \mathrm{~mm}$ 。发生首次雷击时, 无屏蔽时产生的无衰减磁场强度 $H_{0}$ 为 $121 \mathrm{~A} / \mathrm{m}$, 在此建筑物附近遭雷击时, 在 LPZ1 区中有一长 $4 \mathrm{~m}$, 宽 $2 \mathrm{~m}$ 的环路内感应的电流最大值为下 列哪项数值?（假设矩形环路开路自感为 $10 \mu \mathrm{H}$ )
(A) $12.16 \mathrm{~A}$
(B) $8.21 \mathrm{~A}$
(C) $6.42 \mathrm{~A}$
(D) $2.42 \mathrm{~A}$

答案:【A】

解答过程：依据《建筑物防雷设计规范》GB 50057-2010。

网格宽为 $8 \mathrm{~m}$, 网格钢导体直径为 $16 \mathrm{~mm}$, 首次雷击时, 无屏蔽时产生的无衰减磁场强 度 $H_{0}$ 为 $121 \mathrm{~A} / \mathrm{m}$ ，在此建筑物附近遭雷击时，屏蔽空间屏蔽系数为

$$
S F=20 \log \frac{8.5 / \omega}{\sqrt{1+\frac{18 \times 10^{-6}}{r^{2}}}}+6=\left(20 \log \frac{8.5 / 1.5}{\sqrt{1+\frac{18 \times 10^{-6}}{0.008^{2}}}}+6\right) \mathrm{dB}=20 \mathrm{~dB}
$$

屏蔽空间在 LPZ1 区内最大磁场强度为

$$
H_{1 / \max }=\frac{H_{0}}{10^{\frac{S F}{20}}}=\frac{121}{10^{\frac{20}{20}}} \mathrm{~A} / \mathrm{m}=12.1 \mathrm{~A} / \mathrm{m}
$$

环路开路最大感应电流为

$$
i_{\mathrm{sc} / \text { max }}=\frac{\mu_{0} b L H_{1 / \max }}{T_{1}}=\frac{4 \pi \times 10^{-7} \times 4 \times 2 \times 12.1}{10 \times 10^{-6}} \mathrm{~A}=12.16 \mathrm{~A}
$$

例题 11-63: 二类防雷建筑物（见图 11-12), 首次正极性雷击直接击于格栅形大屏蔽 空间 LPZ1, 如屏蔽顶部距待测点距离为 $10 \mathrm{~m}$, 屏蔽墙面与待测点距离为 $5 \mathrm{~m}$, 建筑物屏蔽网 格宽度为 $5 \mathrm{~m}$, LPZ1 格栅空间屏蔽系数为 $10 \mathrm{~dB}$, LPZ2 区屏蔽系数为 $20 \mathrm{~dB}$ 。则 $H_{1}$ 点、 $H_{2}$ 点磁场强度分别为多少?

(A) $0.47 \mathrm{~A} / \mathrm{m}, 0.047 \mathrm{~A} / \mathrm{m}$
(B) $0.47 \mathrm{~A} / \mathrm{m}, 0$
(C) $474 \mathrm{~A} / \mathrm{m}, 47 \mathrm{~A} / \mathrm{m}$
(D) $474 \mathrm{~A} / \mathrm{m}, 160 \mathrm{~A} / \mathrm{m}$

答案:【C】

解答过程：依据《建筑物防雷设计规范》GB 50057-2010。

查表 F. 0.1-1 二类防雷建筑首次正极性雷击雷电流为 $150 \mathrm{kA}$, 屏蔽顶部距待测点距离 为 $10 \mathrm{~m}$, 屏蔽墙面与待测点距离为 $5 \mathrm{~m}$, 建筑物屏蔽网格宽度为 $5 \mathrm{~m}, \mathrm{LPZ1}$ 格栅空间屏蔽系 数为 $10 \mathrm{~dB}$ 。

LPZ1 格栅空间 $H_{1}$ 点的磁场强度为

$$
H_{1}=\frac{k_{\mathrm{H}} i_{0} \omega}{d_{\mathrm{w}} \sqrt{d_{\mathrm{r}}}}=\frac{0.01 \times 150 \times 10^{3} \times 5}{5 \times \sqrt{10}} \mathrm{~A} / \mathrm{m}=474 \mathrm{~A} / \mathrm{m}
$$

LPZ2 区屏蔽系数为 $20 \mathrm{~dB}$, 格栅空间 $H_{2}$ 点的磁场强度为

$$
H_{n+1}=\frac{H_{n}}{10^{\frac{S F}{20}}}=\frac{474}{10} \mathrm{~A} / \mathrm{m}=47.4 \mathrm{~A} / \mathrm{m}
$$

例题 11-64: 某变电站内有一座独立综合建筑物, 建筑物长 $54 \mathrm{~m}$, 宽 $20 \mathrm{~m}$, 高 $18 \mathrm{~m}$, 全 站围墙长 $73 \mathrm{~m}$, 宽 $40 \mathrm{~m}$ 。该建筑物为二类防雷建筑物, 采用钢制格栅型网格屏蔽, 网格宽 $2 \mathrm{~m}$, 网格导体采用 $\phi 20 \mathrm{~mm}$ 圆钢。如果雷击点距建筑 $300 \mathrm{~m}$, 则首次正极性雷击时的屏蔽空 间内与屏蔽间的安全距离是多少?
(A) $1.86 \mathrm{~m}$
(B) $2.27 \mathrm{~m}$
(C) $3.62 \mathrm{~m}$
(D) $3.72 \mathrm{~m}$

答案:【B】

解答过程: 依据《建筑物防雷设计规范》GB 50057-2010。

查表 F. 0. 1-1 二类防雷建筑首次正极性雷击雷电流为 $150 \mathrm{kA}$ 。

滚球半径: $R=10 i_{0}^{0.65}=260 \mathrm{~m}$ (或者查表 6.3.2-2)。

因为 $H=18 \mathrm{~m}<R=260 \mathrm{~m}$, 雷击点与屏蔽空间最小距离为

$$
S_{\mathrm{a}}=\sqrt{H(2 R-H)}+\frac{L}{2}=\left(\sqrt{18 \times(2 \times 260-18)}+\frac{54}{2}\right) \mathrm{m}=122 \mathrm{~m}
$$

因 $122 \mathrm{~m}<300 \mathrm{~m}$, 可判断此雷击未直接击中建筑物屏蔽, 而是在建筑物附近。 格栅大空间屏蔽系数为

$$
S F=20 \log \frac{\frac{8.5}{\omega}}{\sqrt{1+\frac{18 \times 10^{-6}}{r^{2}}}}=20 \log \frac{\frac{8.5}{2}}{\sqrt{1+\frac{18 \times 10^{-6}}{0.01^{2}}}}=11.85>10
$$

屏蔽空间内安全距离为

$$
d_{\mathrm{s} / 1}=\omega^{S F / 10}=2^{11.85 / 10} \mathrm{~m}=2.27 \mathrm{~m}
$$

例题 11-65: 某企业 $110 \mathrm{kV}$ 变电站内仅设一座综合办公楼，建筑物长 $54 \mathrm{~m}$ 、宽 $20 \mathrm{~m}$ 、 高 $18 \mathrm{~m}$; 全站围长 $73 \mathrm{~m}$ 、宽 $40 \mathrm{~m}$, 该变电站所在地区年平均雷暴日为 $87.6 \mathrm{~d} / \mathrm{a}$, 综合办公楼 的一条引下线与内部钢筋网的一根钢筋有一部分平行, 平行长度为 $8 \mathrm{~m}$, 两者相距 $0.5 \mathrm{~m}$, 试计算当发生首次正极性雷击（雷电电流 $100 \mathrm{kA}$ ) 时, 引下线与该段钢筋上由雷电流产生 的电动力是多少。
(A) $28 \mathrm{kN}$
( B ) $30 \mathrm{kN}$
(C) $32 \mathrm{kV}$
(D) $36 \mathrm{kN}$

答案:【C】

解答过程: 依据《建筑物防雷设计规范》GB 50057-2010。

建筑物的等效面积:

$$
\begin{aligned}
A_{\mathrm{e}} & =[L W+2(L+W) \sqrt{H(200-H)}+\pi H(200-H)] \times 10^{-6} \\
& =[54 \times 20+2 \times(54+20) \times \sqrt{18(200-18)}+\pi \times 18 \times(200-18)] \times 10^{-6} \mathrm{~km}^{2} \\
& =0.01984 \mathrm{~km}^{2}
\end{aligned}
$$

校正系数取 1 , 建筑物年预计雷击次数:

$$
N=k N_{\mathrm{g}} A_{\mathrm{e}}=k \times 0.1 \times T_{\mathrm{d}} A_{\mathrm{e}}=1 \times 0.1 \times 87.6 \times 0.01984 \text { 次 } / \mathrm{a}=0.174 \text { 次 } / \mathrm{a}
$$

根据第 3.0.4 条，该办公楼为第三类防雷建筑物。

依据《工业与民用供配电设计手册》第四版 (下册) 第 1255 页。

引下线与该段钢筋上由雷电流产生的电动力为

$$
F(t)=\frac{\mu_{0}}{2 \pi} \times i^{2}(t) \times \frac{l}{d}=2 \times 10^{-7} \times 100^{2} \times 10^{6} \times \frac{8}{0.5} \mathrm{kN}=32 \mathrm{kN}
$$

例题 11-66: 在建筑物防雷击电磁脉冲设计中，当无法获得设备的耐冲击电压时，220/ $380 \mathrm{~V}$ 三相系统中设备绝缘耐冲击过电压额定值下列哪些选用是正确的?

(A) 家用电器, 手提工具为 $4 \mathrm{kV}$

(B) 配电线路和最后分支线路的设备为 $4 \mathrm{kV}$

(C) 电缆、母线、分线盒、开关、插座等系统布线系统为 $6 \mathrm{kV}$

(D) 永久接至固定装置的固定安装的电动机为 $6 \mathrm{kV}$

答案:【B】

解答过程: 依据《建筑物防雷设计规范》GB 50057-2010。

查表 6.4. 4 中, 配电线路和最后分支线路的设备属于 III类, 耐冲击电压为 $4 \mathrm{kV}$ 。

例题 11-67: 某二类防雷建筑物为一大型通信机房, 所有进人通信机房的外来导电物均 应在 $\mathrm{LPZO}_{\mathrm{A}}$ 或 $\mathrm{LPZO}_{\mathrm{B}}$ 与 $\mathrm{LPZ1}$ 区的界面处做等电位联结的做法中，下述正确的是哪一项?

(A) 所有进人建筑物的导电管道、电力线、通信线等宜尽量在同一地点进入建筑物, 并应在人户一处就近做等电位联结并接地 （B）内部各种大尺寸导电物，如导电地板、金属吊顶龙骨、电梯轨道、金属门框架、 设施管道、电缆桥架等均应相互连接并就近接至接地的等电位联结带

(C) 宜设若干等电位联结带, 并应将其就近连到环形接地体、内部环形导体或在电气 上贯通并连通到接地体或基础接地体的钢筋上

（D）环形接地体和内部环形导体应连到钢筋或金属立面等其他屏蔽构件上，宜每隔 $10 \mathrm{~m}$ 连接一次

答案:【C】

解答过程: 依据《建筑物防雷设计规范》GB 50057-2010。

第 6.3.4-1 条 所有进人建筑物的外来导电物均应在 $\mathrm{LPZO}_{\mathrm{A}}$ 或 $\mathrm{LPZO}_{\mathrm{B}}$ 与 $\mathrm{LPZ1}$ 区的界面 处做等电位联结。当外来导电物、电气和电子系统的线路在不同地点进入建筑物时, 宜设若 干等电位联结带, 并应将其就近连到环形接地体、内部环形导体或在电气上贯通并连通到接 地体或基础接地体的钢筋上。环形接地体和内部环形导体应连到钢筋或金属立面等其他屏蔽 构件上，宜每隔 $5 \mathrm{~m}$ 连接一次。

答案 C 与原条文相符合。

例题 11-68 11-70: 为防雷电电磁脉冲, 在建筑物低压配电系统中选择和安装电涌保 护器 (SPD) 时, 对下列各条做出正确的回答。

11-68: 在 220/380 V 三相配电的 TN $-\mathrm{S}$ 系统中装设的电涌保护器, 按规范要求, 每一 相线与中线之间的最大持续运行电压最小值应为下列哪一项?
(A) $253 \mathrm{~V}$
(B) $275 \mathrm{~V}$
(C) $297 \mathrm{~V}$
(D) $341 \mathrm{~V}$

答案:【A】

解答过程：依据《建筑物防雷设计规范》GB 50057-2010 附录 $\mathrm{J}$ 。

查表 J. 1.1 中 $\mathrm{TN}-\mathrm{S}$ 系统中装设的 SPD 每一相线与中线之间的最大持续运行电压最小 值为

$$
\text { 1. } 15 U_{0}=1.15 \times 220 \mathrm{~V}=253 \mathrm{~V}
$$

11-69: 为防雷电电磁脉冲, 建筑物低压配电系统为 $220 / 380 \mathrm{~V}$, 三相电源进线为 $\mathrm{TN}-\mathrm{C}$ 系统, 在低压电源的总配电盘处, 系统由 $\mathrm{TN}-\mathrm{C}$ 改为 $\mathrm{TN}-\mathrm{S}$ 时, 不适于安装 SPD 是下列哪 一项?
(A) 每一相线与 $\mathrm{N}$ 线间
(B) 各相线之间
(C) $\mathrm{N}$ 线与 PE 线间
(D) 每一相线与 PEN 线间

答案:【D】

解答过程：依据《建筑物防雷设计规范》GB 50057-2010 附录 $\mathrm{J}$ 。

查表 J. 1.2 中每一相线与 PEN 线间不适于安装 SPD。

11-70: 在 LPZ0A 或 LPZ0B 区与 LPZ1 区交界处, 在从室外引来的线路上总配电盘处安 装的 D1 类高能量试验类型的电涌保护器, 按规范规定计算其通过的 $10 / 350 \mu \mathrm{s}$ 雷电流设为 总雷电流的 $5.6 \%$, 则对第二类防雷建筑物 SPD 通过的幅值电流 $I_{\text {peak }}$ 应不小于下列哪一项?
(A) $2.8 \mathrm{kA}$
(B) $5.6 \mathrm{kA}$
(C) $8.4 \mathrm{kA}$
(D) $11.2 \mathrm{kA}$ 。

答案:【C】

解答过程: 依据《建筑物防雷设计规范》GB 50057-2010。

第 4.3.8-7 条 第二类防雷建筑物的雷电流幅值为 $150 \mathrm{kA}$, 可得出 $I_{\text {peak }}=0.056 \times$ $150 \mathrm{kA}=8.4 \mathrm{kA}$ 。

例题 11-71：某普通多层工业办公楼, 假设该办公楼为第二类防雷建筑物, 在 LPZOA 区与 LPZ1 区交界处, 从室外引来的线路上总配电箱处安装 I 级实验 SPD, 若限压型 SPD 的 保护水平为 $1.5 \mathrm{kV}$, 两端引线的总长度为 $0.4 \mathrm{~m}$, 引线电感为 $1.1 \mu \mathrm{H} / \mathrm{m}$, 当不计反射波效应 时, 线路上出现的最大雷电流电涌电压为下列哪项数值? (假定通过 SPD 的雷电流陡度 $\mathrm{d} i$ / $\mathrm{d} t$ 为 $9 \mathrm{kA} / \mu \mathrm{s}$ ) (供配电 2017 年考题)
(A) $1.8 \mathrm{kV}$
(B) $2.0 \mathrm{kV}$
(C) $5.1 \mathrm{kV}$
(D) $5.46 \mathrm{kV}$

答案:【D】

解答过程: 依据《建筑物防雷设计规范》GB 50057-2010 第 6.4.6 条。

当被保护设备距电涌保护器的总长度为 $0.4 \mathrm{~m}(\leqslant 5 \mathrm{~m})$ 时, $U_{\mathrm{p} / \mathrm{f}} \leqslant U_{\mathrm{w}}$, 线路上出现的最 大雷电流电涌电压应不大于电涌保护器的有效电压保护水平, 则

$$
U_{\mathrm{p} / \mathrm{f}}=U_{\mathrm{p}}+\Delta U=U_{\mathrm{p}}+L \frac{\mathrm{d} i}{\mathrm{~d} t}=(1.5+0.4 \times 1.1 \times 9) \mathrm{kV}=5.46 \mathrm{kV}
$$

## 第 12 章 接地

## 【知识点导图】

## 1 高压电气装置接地和发电厂与变电站的接地网

## 【知识点说明】

1) 《交流电气装置的接地设计规范》GB/T 50065-2011 新规范（原《工业与民用电力 装置的接地设计规范》 GBJ 65-1983 升级版，整合了《交流电气装置的接地》 DL/T 6211997 相关内容）对很多内容做出了修订。关键考点有有效接地系统和低电阻接地系统的接 地电阻, 不接地、谐振接地、谐振-低电阻接地和高电阻接地系统的接地电阻, 变电站接地 网人地故障电流, 地电位的升高, 接触电位差, 跨步电位差, 表层衰减系数, 网孔电压, 最 大接触电位差，最大跨步电位差等。
2) 《工业与民用供配电设计手册》第四版（下册）中已经根据 GB/T 50065-2011 等规 范对接地章节做出了对应更改。

## 依据书目:

《交流电气装置的接地设计规范》 GB/T 50065-2011

《工业与民用供配电设计手册》第四版 (下册)

## 参考书目:

《电力系统接地技术手册》

例题 12-1 12-4：在某市远离发电厂的工业区拟建设一座 $110 / 10 \mathrm{kV}$ 变电站。装有容量 为 $20 \mathrm{MV} \cdot \mathrm{A}$ 的主变压器两台, $110 \mathrm{kV}$ 配电装置室外布置、10 kV 配电装置室内布置; 主变 压器 $110 \mathrm{kV}$ 中性点直接接地, $10 \mathrm{kV}$ 系统经消弧线圈接地; 变电所所在场地土壤为均匀土 壤，土壤电阻率为 $100 \Omega \cdot \mathrm{m}$ ，请解答下列问题。

12-1: 该当变电所 $110 \mathrm{kV}$ 系统发生接地故障时, 最大接地故障对称电流有效值为 $9950 \mathrm{~A}$, 流经变压器中性点的短路电流为 $4500 \mathrm{~A}$ 。已知衰减系数为 1.06 , 变电所接地网的工频接地 电阻为 $0.6 \Omega$, 冲击接地电阻为 $0.4 \Omega$, 变电所内、外发生接地故障时的分流系数分别为 0.6 和 0.7 , 当发生接地故障时，接地网地电位的升高为下列哪一项?（供配电 2014 年考题）
(A) $2080 \mathrm{~V}$
(B) $2003 \mathrm{~V}$
(C) $1962 \mathrm{~V}$
(D) $1386 \mathrm{~V}$

答案:【A】

解答过程：依据《交流电气装置的接地设计规范》 GB/T 50065-2011 附录 B 或《工业 与民用供配电设计手册》第四版 (下册) 第 1379 页。

经接地网的人地接地故障对称电流有效值为

$$
\begin{gathered}
I_{\mathrm{g}}=\left(I_{\max }-I_{\mathrm{n}}\right) S_{\mathrm{f} 1}=(9950-4500) \times 0.6 \mathrm{~A}=3270 \mathrm{~A} \\
I_{\mathrm{g}}=I_{\mathrm{n}} S_{\mathrm{f} 2}=4500 \times 0.7 \mathrm{~A}=3150 \mathrm{~A}
\end{gathered}
$$

取两者最大值。

最大接地故障不对称电流有效值为

$$
I_{\mathrm{G}}=D_{\mathrm{f}} I_{\mathrm{g}}=1.06 \times 3270 \mathrm{~A}=3466 \mathrm{~A}
$$

接地网地电位的升高:

$$
U=I_{\mathrm{G}} R=3466 \times 0.6 \mathrm{~V}=2080 \mathrm{~V}
$$

## 【知识点解析】

经发电厂和变电站接地网的入地故障电流及地电位升高的计算:

经发电厂和变电站接地网的入地接地故障电流, 应计及故障电流直流分量的影响, 设计 接地网时应按经接地网入地的最大接地故障不对称电流有效值 $I_{\mathrm{G}}$ 进行设计。

(1) $I_{\mathrm{G}}$ 的计算

$I_{\mathrm{G}}$ 可按下列具体步骤确定:

1) 确定接地故障接地对称电流 $I_{\mathrm{f}}$ 。
2) 根据系统及线路设计采用的参数确定故障电流分流系数 $S_{\mathrm{f}}$, 进而计算经接地网的入 地接地故障对称电流有效值 $I_{\mathrm{g}}$ 。

3) 计算衰减系数 $D_{\mathrm{f}}$, 将其乘以经接地网的入地接地故障对称电流有效值 $I_{\mathrm{g}}$, 得到计及 直流偏移的经接地网入地的最大接地故障不对称电流有效值 $I_{\mathrm{G}}$, 即

$$
I_{\mathrm{G}}=D_{\mathrm{f}} I_{\mathrm{g}}
$$

4) 发电厂和变电站内、外发生接地短路时, 经接地网的入地接地故障对称电流有效值 $I_{\mathrm{g}}$ 可分别按下列二式计算, 并取两者中的最大值:

$$
\begin{aligned}
& I_{\mathrm{g}}=\left(I_{\text {max }}-I_{\mathrm{n}}\right) S_{\mathrm{f} 1} \\
& I_{\mathrm{g}}=I_{\mathrm{n}} S_{\mathrm{f} 2}
\end{aligned}
$$

式中, $I_{\text {max }}$ 为发电厂和变电站内发生接地故障时的最大接地故障对称电流有效值 $(\mathrm{A}) ; I_{\mathrm{n}}$ 为

$S_{\mathrm{f} 1} 、 厂$ 站外 $S_{\mathrm{f} 2}$ 发生接地故障时的分流系数, 相关计算也可以在 GB/T 50065-2011 附录 B 中 查出。

衰减系数 $D_{\mathrm{f}}$, 是接地计算中对接地故障电流中对称分量电流引入的校正系数, 以考虑 短路电流的过冲效应。典型的衰减系数 $D_{\mathrm{f}}$ 值可按表 12-1 中故障时间 $t_{\mathrm{f}}$ 和 $X / R$ 的关系确定。

表 12-1 典型的衰减系数 $D_{\mathrm{f}}$ 值

| 故障时延 $t_{\mathrm{f}} / \mathrm{s}$ | $50 \mathrm{~Hz}$ 对应的周期 | 衰减系数 $D_{\mathrm{f}}$ |  |  |  |
| :---: | :---: | :---: | :---: | :---: | :---: |
|  |  | $X / R=10$ | $X / R=20$ | $X / R=30$ | $X / R=40$ |
| 0.05 | 2.5 | 1.2685 | 1.4172 | 1.4965 | 1.5445 |
| 0.10 | 5 | 1.1479 | 1.2685 | 1.3555 | 1.4172 |
| 0.20 | 10 | 1.0766 | 1.1479 | 1.2125 | 1.2685 |
| 0.30 | 15 | 1.0517 | 1.1010 | 1.1479 | 1.1919 |
| 0.40 | 20 | 1.0390 | 1.0766 | 1.1130 | 1.1479 |
| 0.50 | 25 | 1.0313 | 1.0618 | 1.0913 | 1.1201 |
| 0.75 | 37.5 | 1.0210 | 1.0416 | 1.0618 | 1.0816 |
| 1.00 | 50 | 1.0158 | 1.0313 | 1.0467 | 1.0618 |

(2) 地电位升高的计算

在系统单相接地接地故障电流入地时，地电位的升高可按下式计算:

$$
U=I_{\mathrm{G}} R
$$

式中, $U$ 为接地网地电位升高 $(\mathrm{V}) ; I_{\mathrm{G}}$ 为经接地网入地的最大接地故障不对称电流有效值 $(\mathrm{A}) ; R$ 为接地网的工频接地电阻 $(\Omega)$ 。

12-2: 若已知接地短路故障电流的持续时间为 $0.5 \mathrm{~s}$, 地表面的土壤电阻率为 $120 \Omega \cdot \mathrm{m}$, 表层衰减系数为 0.85 , 经计算, 该变电所当 $110 \mathrm{kV}$ 系统发生单相接地故障时, 其最大接触 电位差 $U_{\mathrm{t} \text { max }}=180 \mathrm{~V}$, 最大跨步电位差 $U_{\mathrm{s} \text { max }}=340 \mathrm{~V}$ 。试分析确定该变电所接地网接触电位差 和跨步电位差是否符合规范要求，下列哪种说法是正确的?
(A) 接触电位差和跨步电位差均符合要求
(B) 仅最大接触电位差符合要求
(C) 仅最大跨步电位差符合要求
(D) 接地电位差和跨步电位差均不符合要求

答案:【A】

解答过程: 依据《交流电气装置的接地设计规范》 GB/T 50065-2011 和《工业与民用 供配电设计手册》第四版 (下册) 第 1377 页。

接触电位差允许值计算与最大接触电位差校验:

$U_{\mathrm{t}}=\frac{174+0.17 \rho_{\mathrm{s}} C_{\mathrm{s}}}{\sqrt{t}}=\frac{174+0.17 \times 120 \times 0.85}{\sqrt{0.5}} \mathrm{~V}=270.6 \mathrm{~V}>180 \mathrm{~V}$, 校验后满足要求

跨步电位差允许值计算与最大跨步电位差校验:

$U_{\mathrm{s}}=\frac{174+0.7 \rho_{\mathrm{s}} C_{\mathrm{s}}}{\sqrt{t}}=\frac{174+0.7 \times 120 \times 0.85}{\sqrt{0.5}} \mathrm{~V}=347 \mathrm{~V}>340 \mathrm{~V}$, 校验后满足要求

## 【知识点解析】

有效接地、低电阻接地系统接触电位差和跨步电位差允许值:

$110 \mathrm{kV}$ 及以上有效接地系统和 $6 \sim 35 \mathrm{kV}$ 低电阻接地系统发生单相接地或同点两相接地 时, 发电厂和变电站接地网的接触电位差 $U_{\mathrm{t}}$ 和跨步电位差 $U_{\mathrm{s}}$ 允许值由下列两式计算所得:

$$
U_{\mathrm{t}}=\frac{174+0.17 \rho_{\mathrm{s}} C_{\mathrm{s}}}{\sqrt{t_{\mathrm{s}}}}, \quad U_{\mathrm{s}}=\frac{174+0.7 \rho_{\mathrm{s}} C_{\mathrm{s}}}{\sqrt{t_{\mathrm{s}}}}
$$

式中, $U_{\mathrm{t}}$ 为接触电位差允许值 $(\mathrm{V}) ; U_{\mathrm{s}}$ 为跨步电位差允许值 $(\mathrm{V}) ; \rho_{\mathrm{s}}$ 为地表层的电阻率 $(\mathrm{m})$; $C_{\mathrm{s}}$ 为表层衰减系数, 相关计算详见 $\mathrm{GB} / \mathrm{T} 50065-2011$ 附录 $\mathrm{C} ; t_{\mathrm{s}}$ 为接地故障电流持续 时间，与接地装置热稳定校验的接地故障等效持续时间 $t_{\mathrm{e}}$ 取相同值 $(\mathrm{s})$ 。

12-3: 已知高压系统计算用的流经接地网的最大接地故障不对称电流为 $800 \mathrm{~A}$, 则高压 系统接地网最大允许的接地电阻是下列哪个数值?
(A) $1 \Omega$
(B) $2.5 \Omega$
(C) $4 \Omega$
(D) $5 \Omega$

答案：【B】

解答过程: 依据《交流电气装置的接地设计规范》 GB/T 50065-2011 和《工业与民用 供配电设计手册》第四版 (下册) 第 1376 页。

供电电源 $110 \mathrm{kV}$ 电网中性点为有效接地系统, 接地网的接地电阻为

## 【知识点解析】

$$
R \leqslant 2000 / I_{\mathrm{G}}=2000 / 800 \Omega=2.5 \Omega
$$

有效接地系统和低电阻接地系统中, 保护接地要求的发电厂和变电站接地网的接地电 阻, 应符合下列要求:

1) 接地网的接地电阻宜符合下式的要求, 且保护接地接至变电站接地网的站用变压器 的低压应采用 $\mathrm{TN}$ 系统, 低压电气装置应采用 (含建筑物钢筋的) 保护总等电位联结系统:

$$
R \leqslant 2000 / I_{\mathrm{G}}
$$

式中, $R$ 为考虑季节变化的最大接地电阻 $(\Omega) ; I_{\mathrm{G}}$ 为计算用经接地网入地的最大接地故障 不对称电流有效值 (A)。

$I_{\mathrm{G}}$ 应采用设计水平年系统最大运行方式下在接地网内、外发生接地故障时, 经接地网流 入地中, 并计及直流分量的最大接地故障电流有效值。对其计算时, 还应计算系统中各接地 中性点间的故障电流分配，以及避雷线中分走的接地故障电流。

2) 当接地网的接地电阻不符合上述的要求时, 可通过技术经济比较适当增大接地电 阻。有效接地和低电阻接地系统中发电厂和变电站接地网在发生接地故障后地电位升高超过 $2000 \mathrm{~V}$ ，接地网及有关电气装置符合要求的规定时，接地网地电位升高可提高至 $5 \mathrm{kV}$ 。

12-4: 该变电站 $110 \mathrm{kV}$ 侧当发生单相接地故障, 变电站的接地网电阻不满足要求时, 下面哪条规定不符合接地故障后地电位升高超过 $2000 \mathrm{~V}$ 时接地要求?

(A) 接触电位差和跨步电位差满足要求

(B) 应采用扁铜（或铜绞线）与二次电缆屏蔽层并联敷设。扁铜应至少在两端就近与 接地网连接

(C) 保护接地接至变电站接地网的站用变压器的低压侧, 应采用 TT 系统

(D) 应采取防止转移电位引起危害的隔离措施

答案:【C】

解答过程：依据《交流电气装置的接地设计规范》 GB/T 50065-2011 第4.3.3 条。

## 【知识点解析】

有效接地和低电阻接地系统中发电厂和变电站接地网在发生接地故障后地电位升高超过 $2000 \mathrm{~V}$ 时, 接地网及有关电气装置应符合下列要求:

1) 保护接地接至变电站接地网的站用变压器的低压侧, 应采用 TN 系统, 且低压电气 装置应采用 (含建筑物钢筋的) 保护等电位联结接地系统。
2) 应采用扁铜 (或铜绞线) 与二次电缆屏蔽层并联敷设。扁铜应至少在两端就近与接 地网连接。当接地网为钢材时, 尚应防止铜、钢连接产生腐蚀。扁铜较长时, 应多点与接地 网连接。二次电缆屏蔽层两端应就近与扁铜连接。扁铜的截面应满足热稳定的要求。
3) 应评估计入短路电流非周期分量的接地网电位升高条件下, 发电厂、变电站内 $6 \mathrm{kV}$ 或 $10 \mathrm{kV}$ 金属氧化物避雷器吸收能量的安全性。
4) 可能将接地网的高电位引向厂、站外或将低电位引向厂、站内的设备, 应采取下列 防止转移电位引起危害的隔离措施:

(1) 站用变压器向厂、站外低压电气装置供电时, 其 $0.4 \mathrm{kV}$ 绕组的短时 (1 min) 交流耐 受电压应比厂、站接地网地电位升高 $40 \%$ 。向厂、站外供电用低压线路采用架空线, 其电 源中性点不在厂、站内接地，改在厂、站外适当的地方接地。

(2) 对外的非光纤通信设备加隔离变压器。

(3) 通向厂、站外的管道采用绝缘段。

(4) 铁路轨道分别在两处加绝缘鱼尾板等。

5) 设计接地网时, 应验算接触电位差和跨步电位差, 并应通过实测加以验证。

例题 12-5: 若变电所附近有一座工厂, 该工厂变电所电源 $10 \mathrm{kV}$ 侧采用消弧线圈接地 系统, 地表层土壤电阻率为 $800 \Omega \cdot \mathrm{m}$, 则变电站接地网的接触电位差和跨步电位差不应超 过下列哪组数值?（地表层衰减系数取 0.5 ) (供配电 2016 年考题)
(A) $U_{\mathrm{t}}=70 \mathrm{~V}, U_{\mathrm{s}}=130 \mathrm{~V}$
(B) $U_{\mathrm{t}}=70 \mathrm{~V}, U_{\mathrm{s}}=150 \mathrm{~V}$
(C) $U_{\mathrm{t}}=90 \mathrm{~V}, U_{\mathrm{s}}=130 \mathrm{~V}$
(D) $U_{\mathrm{t}}=90 \mathrm{~V}, U_{\mathrm{s}}=150 \mathrm{~V}$

答案:【A】

解答过程: 依据《交流电气装置的接地设计规范》 GB/T 50065-2011 和《工业与民用 供配电设计手册》第四版 (下册) 第 1376 页。

接触电位差: $U_{\mathrm{t}}=50+0.05 \rho_{\mathrm{s}} C_{\mathrm{s}}=(50+0.05 \times 800 \times 0.5) \mathrm{V}=70 \mathrm{~V}$

跨步电位差: $U_{\mathrm{s}}=50+0.2 \rho_{\mathrm{s}} C_{\mathrm{s}}=(50+0.2 \times 800 \times 0.5) \mathrm{V}=130 \mathrm{~V}$

## 【知识点解析】

6 66 kV 不接地、谐振接地、谐振一低电阻接地和高电阻接地的系统, 发生单相接地故 障后, 当不迅速切除故障时, 发电厂和变电站接地装置的接触电位差 $U_{\mathrm{t}}$ 和跨步电位差 $U_{\mathrm{s}}$ 允 许值由下列二式计算所得:

$$
\begin{aligned}
& U_{\mathrm{t}}=50+0.05 \rho_{\mathrm{s}} C_{\mathrm{s}} \\
& U_{\mathrm{s}}=50+0.2 \rho_{\mathrm{s}} C_{\mathrm{s}}
\end{aligned}
$$

式中, $U_{\mathrm{t}}$ 为接触电位差允许值 $(\mathrm{V}) ; U_{\mathrm{s}}$ 为跨步电位差允许值 $(\mathrm{V}) ; \rho_{\mathrm{s}}$ 为地表层的电阻率 $(\mathrm{m})$; $C_{\mathrm{s}}$ 为表层衰减系数, 相关计算详见 $\mathrm{GB} / \mathrm{T} 50065-2011$ 附录 $\mathrm{C}_{\text {。 }}$

例题 12-6 12-8：若某工厂变电所电源 $20 \mathrm{kV}$ 侧采用小 电阻接地系统，该变电所接地网如图 12-2 所示，接地网只 有少数分散在整个接地网的垂直接地极, 垂直接地极长度为 $40 \mathrm{~m}$, 埋地深度为 $0.5 \mathrm{~m}$, 地表层土壤电阻率为 $500 \Omega \cdot \mathrm{m}$, 发生接地故障时的人地最大接地故障对称电流有效值为 $80 \mathrm{~A}$, 切除故障时间为 $1 \mathrm{~s}$, 等效时间常数 $X / R$ 为 40 , 请回答 以下问题。

12-6: 若网孔电压几何校正系数为 1.2, 不规则校正系 数为 2 , 该变电所接地网初始设计时的网孔电压为下列哪组 数值?

(A) $105.9 \mathrm{~V}$
(B) $196.0 \mathrm{~V}$
( C) $148.5 \mathrm{~V}$
(D) $99.1 \mathrm{~V}$

答案:【B】

解答过程: 依据《交流电气装置的接地设计规范》 GB/T 50065-2011 和《工业与民用 供配电设计手册》第四版 (下册) 第 1380 页。

发生单相接地故障时的人地最大接地故障不对称电流有效值: 查《配四》表 14.2-3 中 切除故障时间为 $1 \mathrm{~s}$, 等效时间常数 $X / R$ 为 40 , 衰减系数 $D_{\mathrm{f}}$ 为 1.0618 , 则

$$
I_{\mathrm{G}}=D_{\mathrm{f}} I_{\mathrm{g}}=1.0618 \times 80 \mathrm{~A}=84.944 \mathrm{~A}
$$

接地网只有少数分散在整个接地网的垂直接地极，其有效埋设长度为

$$
L_{\mathrm{M}}=L_{\mathrm{C}}+L_{\mathrm{R}}=(2 \times 6 \times 8 \times 5+40) \mathrm{m}=520 \mathrm{~m}
$$

网孔电压为

$$
U_{\mathrm{m}}=\frac{\rho I_{\mathrm{G}} K_{\mathrm{m}} K_{\mathrm{i}}}{L_{\mathrm{M}}}=\frac{500 \times 84.944 \times 1.2 \times 2}{520} \mathrm{~V}=196.02 \mathrm{~V}
$$

12-7: 若几何校正系数为 1.3 , 不规则校正系数为 2 , 该变电所接地网的最大跨步电位 差为下列哪组数值?
(A) $205.9 \mathrm{~V}$
(B) $249.5 \mathrm{~V}$
( C) $280.3 \mathrm{~V}$
( D ) $181.1 \mathrm{~V}$

答案:【C】

解答过程: 依据《交流电气装置的接地设计规范》 GB/T 50065-2011 和《工业与民用 供配电设计手册》第四版 (下册) 第 1381 页。

人地最大接地故障不对称电流有效值: 查表 14.2-3 中切除故障时间为 $1 \mathrm{~s}$ ，等效时间常 数 $X / R$ 为 40 , 衰减系数 $D_{\mathrm{f}}$ 为 1.0618 , 则

$$
I_{\mathrm{G}}=D_{\mathrm{f}} I_{\mathrm{g}}=1.0618 \times 80 \mathrm{~A}=84.944 \mathrm{~A}
$$

有效埋设长度为

$$
L_{\mathrm{s}}=0.75 L_{\mathrm{C}}+0.85 L_{\mathrm{R}}=(0.75 \times 2 \times 6 \times 8 \times 5+0.85 \times 40) \mathrm{m}=394 \mathrm{~m}
$$

最大跨步电位差为

$$
U_{\mathrm{s}}=\frac{\rho I_{\mathrm{G}} K_{\mathrm{s}} K_{\mathrm{i}}}{L_{\mathrm{s}}}=\frac{500 \times 84.944 \times 1.3 \times 2}{394} \mathrm{~V}=280.3 \mathrm{~V}
$$

## 【知识点解析】

(1) 网孔电压的计算等间距布置接地网的网孔电压与最大跨步电位差 接地网初始设计时的网孔电压可按下列公式计算:

$$
U_{\mathrm{m}}=\frac{\rho I_{\mathrm{G}} K_{\mathrm{m}} K_{\mathrm{i}}}{L_{\mathrm{M}}}
$$

式中, $\rho$ 为土壤电阻率 $(\Omega \cdot \mathrm{m})$; $K_{\mathrm{m}}$ 为网孔电压几何校正系数; $K_{\mathrm{i}}$ 为接地网不规则校正 系数, 用来计及推导 $K_{\mathrm{m}}$ 时的假设条件引入的误差; $I_{\mathrm{G}}$ 为经接地网入地的最大接地故障不 对称电流有效值 $(\mathrm{A}) ; L_{\mathrm{C}}$ 为水平接地网导体的总长度 $(\mathrm{m}) ; L_{\mathrm{R}}$ 为所有垂直接地极的总长 度 $(\mathrm{m}) ; L_{\mathrm{M}}$ 为有效埋设长度 $(\mathrm{m}), L_{\mathrm{M}}=L_{\mathrm{C}}+L_{\mathrm{R}}$ (对于无垂直接地极的接地网, 或只有少 数分散在整个接地网的垂直接地极, 这些垂直接地极没有分散在接地网四角或接地网的 周边上)。

（2）最大跨步电位差的计算

跨步电位差 $U_{\mathrm{s}}$ 与几何校正系数 $K_{\mathrm{s}}$ 、校正系数 $K_{\mathrm{i}}$ 、土壤电阻率 $\rho$ 、接地系统单位导体长 度的平均流散电流有关, 可按下式计算:

$$
U_{\mathrm{s}}=\frac{\rho I_{\mathrm{G}} K_{\mathrm{s}} K_{\mathrm{i}}}{L_{\mathrm{s}}}
$$

式中, $I_{\mathrm{G}}$ 为接地网入地故障电流; $L_{\mathrm{s}}$ 为埋入地中的接地系统导体有效长度 $(\mathrm{m}), L_{\mathrm{s}}=0.75 L_{\mathrm{C}}+$ $0.85 L_{\mathrm{R}}$ 。

12-8: 若该工厂变电所电源 $20 \mathrm{kV}$ 侧改用消弧线圈接地系统, 该工厂变电所接地网最大 允许的接地电阻是下列哪个数值?
(A) $1 \Omega$
(B) $1.4 \Omega$
(C) $1.5 \Omega$
(D) $2.2 \Omega$

答案:【B】

解答过程: 依据《交流电气装置的接地设计规范》 GB/T 50065-2011 和《工业与民用 供配电设计手册》第四版 (下册) 第 1376 页。 供电电源 $20 \mathrm{kV}$ 电网中性点为消弧线圈接地系统, 接地网的接地电阻为

$$
R \leqslant 120 / I_{\mathrm{g}}=120 / 84.944 \Omega=1.4 \Omega
$$

## 【知识点解析】

不接地、谐振接地、谐振一低电阻接地和高电阻接地系统中, 保护接地要求的发电厂和 变电站接地网的接地电阻, 应符合下列要求:

1) 接地网的接地电阻应符合下式的要求, 但不应大于 $4 \Omega$, 且保护接地接至变电站接 地网的站用变压器的低压侧电气装置, 应采用 (含建筑物钢筋的) 保护总等电位联结系统:

$$
R \leqslant 120 / I_{\mathrm{g}}
$$

式中, $R$ 为采用季节变化的最大接地电阻 $(\Omega) ; I_{\mathrm{g}}$ 为计算用的经接地网的入地接地故障对 称电流有效值 $(A)$ 。

2) 谐振接地和谐振一低电阻接地系统中, 计算发电厂和变电站接地网的入地对称电流 时, 对于装有自动跟踪补偿消弧装置 (含非自动调节的消弧线圈) 的发电厂和变电站电气 装置的接地网，计算电流等于接在同一接地网中同一系统各自动跟踪补偿消弧装置额定电流 总和的 1.25 倍; 对于不装自动跟踪补偿消弧装置的发电厂和变电站电气装置的接地网, 计 算电流等于系统中断开最大一套自动跟踪补偿消弧装置或系统中最长线路被切除时的最大可 能残余电流值。

例题 12-9: 若变电所电源 $110 \mathrm{kV}$ 侧变压器中性点直接接地, 配电装置设置了水平接地 极为主不等间距布置的接地网, 其接地电阻为 $0.65 \Omega$, 配电装置 (人脚站立处) 土壤电阻 率为 $100 \Omega \cdot \mathrm{m}$, 当配电装置发生单相短路时, 经接地网人地的最大接地故障不对称电流有 效值不大于且最接近于哪个值时, 接地装置可同时满足接触电位差和跨步电位差的要求? (接地故障电流持续时间为 $0.06 \mathrm{~s}$, 表层衰减系数取 1 , 最大接触电位差的影响系数为 0.75 , 最大跨步电位差的影响系数为 0.6 ) (发输电 2014 年考题改编)
(A) $1000 \mathrm{~A}$
(B) $1500 \mathrm{~A}$
(C) $2000 \mathrm{~A}$
(D) $2500 \mathrm{~A}$

答案:【B】

解答过程: 依据《交流电气装置的接地设计规范》 GB/T 50065-2011 第4.2.2 条和附录 $\mathrm{D}$ 。

接触电位差允许值: $U_{\mathrm{t}}=\frac{174+0.17 \rho_{\mathrm{s}} C_{\mathrm{s}}}{\sqrt{t}}=\frac{174+0.17 \times 100 \times 1}{\sqrt{0.06}} \mathrm{~V}=779.75 \mathrm{~V}$

接触电位差时最大接地故障不对称电流有效值:

$$
I_{\mathrm{G}}=\frac{U_{\mathrm{t}}}{R}=\frac{U}{k_{\mathrm{TL}} k_{\mathrm{Th}} k_{\mathrm{Td}} k_{\mathrm{TS}} k_{\mathrm{TN}} k_{\mathrm{Tm}} R}=\frac{779.75}{0.75 \times 0.65} \mathrm{~A}=1599.5 \mathrm{~A}
$$

跨步电位差允许值计算:

$$
U_{\mathrm{s}}=\frac{174+0.7 \rho_{\mathrm{s}} C_{\mathrm{s}}}{\sqrt{t}}=\frac{174+0.7 \times 100 \times 1}{\sqrt{0.06}} \mathrm{~V}=996.13 \mathrm{~V}
$$

跨步电位差时最大接地故障不对称电流有效值:

$$
I_{\mathrm{G}}=\frac{U_{\mathrm{s}}}{R}=\frac{U}{k_{\mathrm{SL}} k_{\mathrm{Sh}} k_{\mathrm{Sd}} k_{\mathrm{SS}} k_{\mathrm{SN}} k_{\mathrm{Sm}} R}=\frac{996.13}{0.6 \times 0.65} \mathrm{~A}=2554.2 \mathrm{~A}
$$

取两者最小值, 最大接地故障不对称电流有效值不大于 $1500 \mathrm{~A}$, 可同时满足接触电位差 和跨步电位差的要求, 选 $\mathrm{B}$ 。

## 【知识点解析】

1) 最大接触电位差 $U_{t}$ 可按下式计算:

$$
U_{\mathrm{t}}=k_{\mathrm{TL}} k_{\mathrm{Th}} k_{\mathrm{Td}} k_{\mathrm{TS}} k_{\mathrm{TN}} k_{\mathrm{Tm}} U
$$

式中, $U=I_{\mathrm{G}} R$, 为接地网的最大接地电位升高; $R$ 为接地网接地电阻; $k_{\mathrm{TL}} 、 k_{\mathrm{Th}} 、 k_{\mathrm{Td}} 、 k_{\mathrm{TS}}$ 、 $k_{\mathrm{TN}} 、 k_{\mathrm{Tm}}$ 分别为最大接触电位差的形状、埋深、接地导体直径、接地网面积、接地体导体根 数及接地网网孔数目影响系数。

2) 最大跨步电位差 $U_{s}$ 可按下式计算:

$$
U_{\mathrm{s}}=k_{\mathrm{SL}} k_{\mathrm{Sh}} k_{\mathrm{Sd}} k_{\mathrm{SS}} k_{\mathrm{SN}} k_{\mathrm{Sm}} U
$$

式中, $k_{\mathrm{SL}} 、 k_{\mathrm{Sh}} 、 k_{\mathrm{Sd}} 、 k_{\mathrm{SS}} 、 k_{\mathrm{SN}}$ 和 $k_{\mathrm{Sm}}$ 分别为最大跨步电位差的形状、埋深、接地导体直径、 接地网面积、接地体导体根数及接地网网孔数目影响系数。

3) 不等间距布置接地网的接地电阻可按下列公式计算:

$$
R=k_{\mathrm{Rh}} k_{\mathrm{RL}} k_{\mathrm{Rm}} k_{\mathrm{Rn}} k_{\mathrm{Rd}}\left(1.068 \times 10^{-4}+0.445 / \sqrt{S}\right) \rho
$$

式中, $k_{\mathrm{Rh}} 、 k_{\mathrm{RL}} 、 k_{\mathrm{Rm}} 、 k_{\mathrm{Rn}} 、 k_{\mathrm{Rd}}$ 分别为接地电阻的埋深、形状、网孔数目、导体根数及导体 直径影响系数。

注: 相关影响系数计算详见 GB/T 50065-2011 附录 D。

例题 12-10: 若某电厂内 $500 \mathrm{kV}$ 升压站最大接地故障短路电流为 $39 \mathrm{kA}$, 折算至 $500 \mathrm{kV}$ 母线的厂内零序阻抗为 0.03 (标幺值), 系统侧零序阻抗为 0.02 (标幺值), 发生单相接地 故障时切除故障时间为 $1 \mathrm{~s}$, 等效时间常数 $X / R$ 为 40 , 厂内、厂外发生接地故障时接地网的 工频分流系数分别为 $0.4 、 0.9$, 接地网接地电阻为 $0.2 \Omega$ 。则厂内单相接地时地电位升高为 下列哪项数值? (发输电 2016 年考题改编)
(A) $2.81 \mathrm{kA}$
(B) $2.98 \mathrm{kA}$
(C) $3.98 \mathrm{kA}$
(D) $4.97 \mathrm{kA}$

答案: 【B】

解答过程: 依据《交流电气装置的接地设计规范》 GB/T 50065-2011 附录 B 或《工业 与民用供配电设计手册》第四版 (下册) 第 1379 页。

发生单相接地故障时的最大接地故障电流有效值为

$$
I_{\text {max }}=39 \mathrm{kA}
$$

变电站内发生接地故障时流经其设备中性点的电流为（见图 12-3)

$$
I_{\mathrm{n}}=I_{\text {max }} \frac{X_{* \mathrm{~s}}}{X_{* \mathrm{~s}}+X_{* \mathrm{n}}}=39 \times \frac{0.02}{0.03+0.02} \mathrm{kA}=15.6 \mathrm{kA}
$$

经接地网的人地接地故障对称电流有效值为

$$
\begin{gathered}
I_{\mathrm{g}}=\left(I_{\max }-I_{\mathrm{n}}\right) S_{\mathrm{f} 1}=(39-15.6) \times 0.4 \mathrm{kA}=9.36 \mathrm{kA} \\
I_{\mathrm{g}}=I_{\mathrm{n}} S_{\mathrm{f} 2}=15.6 \times 0.9 \mathrm{kA}=14.04 \mathrm{kA}
\end{gathered}
$$

取两者最大值。

查表 B. 0.3 切除故障时间为 $1 \mathrm{~s}$, 等效时间常数 $X / R$ 为 40 , 衰 减系数 $D_{\mathrm{f}}$ 为 1.0618 , 最大接地故障不对称电流有效值:

$$
I_{\mathrm{G}}=D_{\mathrm{f}} I_{\mathrm{g}}=1.0618 \times 14.04 \mathrm{kA}=14.908 \mathrm{kA}
$$

接地网地电位的升高:

$$
U=I_{\mathrm{G}} R=14.908 \times 0.2 \mathrm{kV}=2.98 \mathrm{kV}
$$

(A) 0.52
(B) 0.61
(C) 0.87
(D) 0.97

答案:【D】

解答过程: 依据《交流电气装置的接地设计规范》 GB/T 50065-2011 和《工业与民用 供配电设计手册》第四版 (下册) 第 1378 页。

(1) 查图法求地表层衰减系数

查图 C. $0.1: k=\frac{\rho-\rho_{\mathrm{s}}}{\rho+\rho_{\mathrm{s}}}=\frac{1000-1200}{1000+1200}=-0.09, h=0.2$, 查出 $C_{\mathrm{s}}=0.97$

(2) 公式法求地表层衰减系数

由式 C. $0.2: C_{\mathrm{s}}=1-\frac{0.09\left(1-\frac{\rho}{\rho_{\mathrm{s}}}\right)}{2 h_{\mathrm{s}}+0.09}=1-\frac{0.09 \times\left(1-\frac{1000}{1200}\right)}{2 \times 0.2+0.09}=0.97$

【知识点解析】

$C_{\mathrm{s}}$ 与 $h_{\mathrm{s}}$ 和 $k$ 的关系曲线如图 12-4 所示。

$$
k=\frac{\rho-\rho_{\mathrm{s}}}{\rho+\rho_{\mathrm{s}}}
$$

式中, $k$ 为不同电阻率土壤的反射系数。

工程中对地网上方跨步电位差和接触电位差允许值的计算精度要求不高（误差在 $5 \%$ 以内）时，也可采用下式计算:

$$
C_{\mathrm{s}}=1-\frac{0.09\left(1-\frac{\rho}{\rho_{\mathrm{s}}}\right)}{2 h_{\mathrm{s}}+0.09}
$$

例题 12-12: 若 $110 / 10 \mathrm{kV}$ 变电站的接地网, 水平接地极采用 $\phi 20$ 圆钢, 垂直接地极采 用 L $50 \times 50 \times 5$ 角钢; 接地网采用不等间距布置, 埋深 $0.8 \mathrm{~m}$, 已知本站接地短路时接地装置 的最大接地故障不对称电流有效值为 $4 \mathrm{kA}$, 工频接地电阻为 $0.5 \Omega$, 则接地网地表面的最大 接触电位差和最大跨步电位差应为哪一组数据?（已知最大接触电位差接地网网孔数目影响 系数为 0.2254 , 最大跨步电位差接地网网孔数目影响系数为 0.0831 ) (供配电 2009 年考题 改编)
(A) $202.0 \mathrm{~V}, 316.8 \mathrm{~V}$
(B) $450.8 \mathrm{~V}, 166.2 \mathrm{~V}$
(C) $507.5 \mathrm{~V}, 169.9 \mathrm{~V}$
(D) $592.7 \mathrm{~V}, 175.2 \mathrm{~V}$

答案:【B】

解答过程：依据《交流电气装置的接地设计规范》 GB/T 50065-2011 附录 D。 接地网地电位的升高:

$$
U=I_{\mathrm{G}} R=4 \times 0.5=2 \mathrm{kV}
$$

最大接触电位差为

$$
U_{\mathrm{t}}=k_{\mathrm{TL}} k_{\mathrm{Th}} k_{\mathrm{Td}} k_{\mathrm{TS}} k_{\mathrm{TN}} k_{\mathrm{Tm}} U=0.2254 \times 2000 \mathrm{~V}=450.8 \mathrm{~V}
$$

最大跨步电位差为

$$
U_{\mathrm{s}}=k_{\mathrm{SL}} k_{\mathrm{Sh}} k_{\mathrm{Sd}} k_{\mathrm{SS}} k_{\mathrm{SN}} k_{\mathrm{Sm}} U=0.0831 \times 2000 \mathrm{~V}=166.2 \mathrm{~V}
$$

例题 12-13：若某高层楼宇变电所设置有室内 $6 \mathrm{kV}$ 中压柜以及 $0.4 \mathrm{kV}$ 低压开关柜等设 备, $6 \mathrm{kV}$ 侧采用不接地系统, $0.4 \mathrm{kV}$ 侧采用 $\mathrm{TN}-\mathrm{S}$ 接地形式。当高层楼宇变电所保护总等电 位联结、保护接地、防雷接地、信息系统机房接地采用一个共同接地装置时，接地装置的工 频总电阻不应大于下列哪一项数值? 并说明理由。(供配电 2006 年考题改编)
(A) $1 \Omega$
(B) $4 \Omega$
(C) $10 \Omega$
(D) $30 \Omega$

答案:【B】

解答过程：依据《交流电气装置的接地设计规范》 GB/T 50065-2011。

第 4.2. 1 条 保护总等电位联结为 $4 \Omega$, 保护接地为 $4 \Omega$,

依据《建筑物防雷设计规范》GB 50057-2010。

第 4.2.1 条 第 4.2.4 条 第一类防雷建筑物冲击接地电阻不宜大于 $10 \Omega$, 防闪电感应 的接地装置应与电气和电子系统的接地装置共用，其工频接地电阻不宜大于 $10 \Omega$ 。

依据《电子信息系统机房设计规范》GB 50174-2008。

第 8.4.1 条 第 8.4.2 条 保护性接地和功能性接地宜共用一组接地装置, 其接地电阻 按其中最小值确定。

电阻最小值为 $4 \Omega$, 选 $\mathrm{B}$ 。

例题 12-14 12-15：若某钢铁企业工厂，因附近污染特别严重，该工厂变电所 $66 \mathrm{kV}$ 侧 采用 GIS 配电装置, 采用消弧线圈接地系统, GIS 配电装置设有专用接地网, 接地网以水平 接地极为主, 水平接地极埋设深度为 $0.5 \mathrm{~m}$, 表层土壤电阻率为 $800 \Omega \cdot \mathrm{m}$, 发生单相接地故 障时接地网的最大接触电位差为 $79 \mathrm{~V}$ 。请回答以下问题。

12-14: 变电所发生单相接地故障时为保证接触电压在允许值以内, 此时 GIS 配电装置 设备外壳感应产生的最大电压差不应超过下列哪组数值?（地表层衰减系数取 0.8 )
(A) $22 \mathrm{~V}$
(B) $29.5 \mathrm{~V}$
(C) $35.3 \mathrm{~V}$
(D) $39.5 \mathrm{~V}$

答案:【A】 解答过程: 依据《交流电气装置的接地设计规范》 GB/T 50065-2011 和《3 110 kV 高 压配电装置设计规范》GB 50060-2008 第6.0.5 条。

接地网的接触电压允许值: $U_{\mathrm{t}}=50+0.05 \rho_{\mathrm{s}} C_{\mathrm{s}}=(50+0.05 \times 800 \times 0.8) \mathrm{V}=82 \mathrm{~V}$

接地网的最大接触电位差: $U_{\mathrm{t} \text { max }}=79 \mathrm{~V}$

GIS 配电装置设备外壳感应产生的最大电压差为

$$
\begin{aligned}
& \sqrt{U_{\mathrm{t} \text { max }}^{2}+\left(U_{\mathrm{t} \text { max }}^{\prime}\right)^{2}}=U_{\mathrm{t}} \\
& U_{\mathrm{t} \text { max }}^{\prime}=\sqrt{U_{\mathrm{t}}^{2}-U_{\mathrm{t} \text { max }}^{2}}=\sqrt{82^{2}-79^{2}} \mathrm{~V}=22 \mathrm{~V}<24 \mathrm{~V}
\end{aligned}
$$

同时满足 GIS 设备外壳感应电压不应超过 $24 \mathrm{~V}$, 选 A。

## 【知识点解析】

气体绝缘金属封闭开关设备外部近区故障人触摸其金属外壳时，区域专用接地网应保证 触及者手一脚间的接触电位差符合下式的要求:

$$
\sqrt{U_{\mathrm{t} \text { max }}^{2}+\left(U_{\mathrm{to} \text { max }}^{\prime}\right)^{2}}<U_{\mathrm{t}}
$$

式中, $U_{\mathrm{t} \text { max }}^{2}$ 为设备区域专用接地网最大接触电位差, 由人脚下的点决定; $U_{\mathrm{to} \text { max }}^{\prime}$ 为设备外壳 上、外壳之间或外壳与任何水平/垂直支架之间金属到金属因感应产生的最大电压差; $U_{\mathrm{t}}$ 为 接触电位差允许值。气体绝缘金属封闭开关设备配电装置宜采用多点接地方式。外壳和支架 上的感应电压，正常运行条件下不应大于 $24 \mathrm{~V}$ ，故障条件下不应大于 $100 \mathrm{~V}$ 。

12-15: 该变电所 GIS 配电装置的接地线及其连接, 下述表述中哪一条不符合要求? 请 说明理由。(发输电 2014 年考题)

(A) 三相共箱式或分相式的 GIS，其基座上的每一接地母线，应按照制造厂要求与该 区域专用接地网连接

(B) 校验接地线截面的热稳定时, 对只有 4 条接地线, 其截面热稳定的校验电流应按 单相接地故障时最大不对称电流有效值的 $30 \%$ 取值

(C) 当 GIS 露天布置时, 设备区域专用接地网宜采用铜导体

(D) 室内布置的 GIS 应敷设环形接地母线, 室内环形接地母线还应与 GIS 设备区域专 用接地网相连接

答案:【B】

解答过程: 依据《交流电气装置的接地设计规范》 GB/T 50065-2011 第 4.4.5 4. 4.9 条。

气体绝缘金属封闭开关设备区域专用接地网与变电站总接地网的连接线, 不应少于 4 根。连接线截面的热稳定校验应符合规范要求。4 根连接线截面的热稳定校验电流, 应按单 相接地故障时最大不对称电流有效值的 $35 \%$ 取值。B 错。

## 【知识点解析】

1) 气体绝缘金属封闭开关设备的接地导体（线）及其连接，应符合下列要求:

(1) 三相共箱式或分相式设备的金属外壳与其基座上接地母线的连接方式，应按制造厂 要求执行。其采用的连接方式, 应确保无故障时所有金属外壳运行在地电位水平。当在指定 点接地时，应确保母线各段外壳之间电压差在允许范围内。

(2) 设备基座上的接地母线应按制造厂要求与该区域专用接地网连接。连接线的截面, 应满足设备接地故障 (短路) 时热稳定的要求。 2) 当气体绝缘金属封闭开关设备置于建筑物内时，建筑物地基内的钢筋应与人工敷设 的接地网相连接。建筑物立柱、钢筋混凝土地板内的钢筋等与建筑物地基内的钢筋, 应相互 连接, 并应良好焊接。室内还应设置环形接地母线, 室内各种需接地的设备( 包括前述各 种钢筋) 均应连接至环形接地母线。环形接地母线还应与气体绝缘金属封闭开关设备区域 专用接地网相连接。

3) 气体绝缘金属封闭开关设备置于建筑物内时，设备区域专用接地网可采用钢导体。 置于户外时, 设备区域专用接地网宜采用铜导体。主接地网也宜采用铜或铜覆钢材。

## 2 高压架空线路和电缆线路的接地

## 【知识点说明】

1) 高压架空线路部分 《交流电气装置的接地设计规范》 GB/T 50065-2011 与《66 kV 及以下架空电力线路设计规范》GB 50061-2010、《110 750 kV 架空输电线路设计规范》 GB 50545-2010 这两个规范的接地部分有重叠的规定, 主要考点在于高压架空线路的接地 要求, 接地电阻计算详见本章接地电阻计算。
2) 电缆线路部分《交流电气装置的接地设计规范》 GB/T 50065-2011 与《电力工 程电缆设计规范》GB 50217-2007 之间关于单相电缆接地规定有冲突, 建议使用 GB 50217-2007, 主要考点在于交流系统单芯电力电缆金属层接地方式和正常感应电动势计 算部分。

## 依据书目:

《交流电气装置的接地设计规范》 GB/T 50065-2011

《工业与民用供配电设计手册》第四版 (下册)

《66 kV 及以下架空电力线路设计规范》 GB 50061-2010

《110 750 kV 架空输电线路设计规范》GB 50545-2010

《电力工程电缆设计规范》 GB 50217-2007 等

## 参考书目:

《电力系统接地技术手册》

例题 12-16: 某企业变电站拟新建一条 $35 \mathrm{kV}$ 架空电源线路, 属小接地电流系统, 线路 采用钢筋混凝土电杆、铁横担、钢芯铝绞线。小接地电流系统中, 无地线的架空线路杆塔在 居民区宜接地，其接地电阻不宜超过下面哪项数值?（供配电 2011 年考题)
(A) $1 \Omega$
(B) $4 \Omega$
(C) $10 \Omega$
(D) $30 \Omega$

答案:【D】

解答过程: 依据《66 kV 及以下架空电力线路设计规范》 GB 50061-2010 第 6.1.16 条。

## 【知识点解析】

小接地电流系统的设计应符合下列规定:

1) 无地线的杆塔在居民区宜接地，其接地电阻不宜超过 $30 \Omega$ 。
2) 有地线的杆塔应接地。

3) 在雷雨季, 当地面千燥时, 每基杆塔工频接地电阻不宜超过表 12-2 所列数值。 表 12-2 杆塔的最大工频接地电阻

| 土壤电阻率 $\rho / \Omega \cdot \mathrm{m}$ | $\rho<100$ | $100 \leqslant \rho<500$ | $500 \leqslant \rho<1000$ | $1000 \leqslant \rho<2000$ | $\rho \geqslant 2000$ |
| :---: | :---: | :---: | :---: | :---: | :---: |
| 工频接地电阻 $/ \Omega$ | 10 | 15 | 20 | 25 | 30 |

例题 12-17: 某 $66 \mathrm{kV}$ 架空线路, 采用钢筋混凝土电杆、铁横担、钢芯铝绞线、架空地 线, 地线支架与接地引下线相连, 杆塔的接地装置接地以水平接地极为主, 埋设深度为 $0.5 \mathrm{~m}$, 在安装杆塔时实测潮湿土壤电阻率为 $1500 \Omega \cdot \mathrm{m}$, 在雷雨季土壤干燥时, 杆塔的工频接地电 阻不宜超过哪一项数值? (供配电 2009 年考题改编)
(A) $4 \Omega$
(B) $10 \Omega$
(C) $20 \Omega$
(D) $30 \Omega$

答案:【D】

解答过程: 依据《交流电气装置的接地设计规范》 GB/T 50065-2011。

第 5.1 .6 条 查表 5.16 中土壤干燥时的季节系数为 $1.4 \sim 1.8$, 雷季中所采用的土壤电 阻率为

$$
\rho=\rho_{0} \varphi=1500 \times(1.4 \sim 1.8) \Omega \cdot \mathrm{m}=2100 \sim 2700 \Omega \cdot \mathrm{m}
$$

第 5.1 .3 条 查表 5.1.3 中有地线的线路杆塔的工频接地电阻不宜超过 $30 \Omega$ 。选 $D$ 。

【知识点解析】

有地线的线路杆塔的工频接地电阻，不宜超过表 12-3 的规定。

表 12-3 有地线的线路杆塔的工频接地电阻

| 土壤电阻率 $\rho / \Omega \cdot \mathrm{m}$ | $\rho \leqslant 100$ | $100<\rho \leqslant 500$ | $500<\rho \leqslant 1000$ | $1000<\rho \leqslant 2000$ | $\rho>2000$ |
| :---: | :---: | :---: | :---: | :---: | :---: |
| 接地电阻 $/ \Omega$ | 10 | 15 | 20 | 25 | 30 |

当需要计算雷电保护接地装置的工频接地电阻所采用的土壤电阻率时, 应取雷季中最大 值, 并应按下式计算:

$$
\rho=\rho_{0} \varphi
$$

式中, $\rho$ 为土壤电阻率, 土壤和水的电阻率可参考 GB 50065-2011 附录 $\mathrm{J}$ 的规定取值 $(\Omega \cdot \mathrm{m})$; $\rho_{0}$ 为雷季中无雨水时所测得的土壤电阻率 $(\Omega \cdot \mathrm{m}) ; \varphi$ 为土壤千燥时的季节系数, 应按 表 12-4 的规定取值。

表 12-4 土壤干燥时的季节系数

| 埋深/m | $\varphi$ 值 |  |
| :---: | :---: | :---: |
|  | 水平接地极 | $2 \sim 3 \mathrm{~m}$ 的垂直接地极 |
| 0.5 | $1.4 \sim 1.8$ | $1.2 \sim 1.4$ |
| $0.8 \sim 1.0$ | $1.25 \sim 1.45$ | $1.15 \sim 1.3$ |
| $2.5 \sim 3.0$ | $1.0 \sim 1.1$ | $1.0 \sim 1.1$ |

例题 12-18：高压架空线路杆塔的接地装置一般根据土壤电阻率的大小而采用不同的形 式。现已知某线路杆塔是在土壤电阻率为 $100 \Omega \cdot \mathrm{m}<\rho \leqslant 300 \Omega \cdot \mathrm{m}$ 的地区, 其接地装置可应 用的形式为下列哪一种?

(A) 利用铁塔和钢筋混凝土杆自然接地, 可不设人工接地装置

(B) 除自然接地外，并增设放射形人工接地装置，接地极埋设深度不宜小于 $0.6 \mathrm{~m}$ (C)人工接地装置围绕杆塔基础敷设成闭合环形

(D) 人工接地装置采用水平敷设，接地极埋设深度不宜小于 $0.5 \mathrm{~m}$

答案:【B】

解答过程：依据《交流电气装置的接地设计规范》 GB/T 50065-2011 第 5.1.5 条。

## 【知识点解析】

高压架空线路杆塔的接地装置, 可采用下列形式:

1) 在土壤电阻率 $\rho \leqslant 100 \Omega \cdot m$ 的潮湿地区, 可利用铁塔和钢筋混凝土杆自然接地。发 电厂和变电站的进线段, 应另设雷电保护接地装置。在居民区，当自然接地电阻符合要求 时, 可不设人工接地装置。
2) 在土壤电阻率 $100 \Omega \cdot m<\rho \leqslant 300 \Omega \cdot m$ 的地区，除应利用铁塔和钢筋混凝土杆的自 然接地外, 并应增设人工接地装置，接地极埋设深度不宜小于 $0.6 \mathrm{~m}$ 。

$3)$ 在土壤电阻率 $300 \Omega \cdot \mathrm{m}<\rho \leqslant 2000 \Omega \cdot \mathrm{m}$ 的地区, 可采用水平敷设的接地装置, 接地 极埋设深度不宜小于 $0.5 \mathrm{~m}$ 。

4）在土壤电阻率 $\rho>2000 \Omega \cdot m$ 的地区，接地电阻很难降到 $30 \Omega$ 以下时，可采用 $6 \sim 8$ 根总长度不超过 $500 \mathrm{~m}$ 的放射形接地极或采用连续伸长接地极。放射形接地极可采用长短结 合的方式。接地极埋设深度不宜小于 $0.3 \mathrm{~m}$ 。接地电阻可不受限制。

5) 居民区和水田中的接地装置，宜围绕杆塔基础敷设成闭合环形。
6) 放射形接地极每根的最大长度应符合表 12-5 的规定。

表 12-5 放射形接地极每根的最大长度

| 土壤电阻率 $/ \Omega \cdot \mathrm{m}$ | $\rho \leqslant 500$ | $500<\rho \leqslant 1000$ | $1000<\rho \leqslant 2000$ | $2000<\rho \leqslant 5000$ |
| :---: | :---: | :---: | :---: | :---: |
| 最大长度 $/ \mathrm{m}$ | 40 | 60 | 80 | 100 |

7) 在高土壤电阻率地区应采用放射形接地装置, 且在杆塔基础的放射形接地极每根长 度的 1.5 倍范围内有土壤电阻率较低的地带时，可部分采用引外接地或其他措施。

例题 12-19: 某 $66 \mathrm{kV}$ 架空线路, 采用钢筋混凝土电杆、铁横担、钢芯铝绞线、架空地 线, 地线支架与接地引下线相连, 杆塔的接地装置接地以水平接地极为主, 埋设深度为 $0.5 \mathrm{~m}$ 。接地引下线哪一项要求不正确?

(A) 接地体引出线的截面不应小于 $50 \mathrm{~mm}^{2}$, 并应采用热镀锌

(B) 部分预应力钢筋混凝土杆的非预应力钢筋可兼作接地引下线

(C) 外敷的接地引下线可采用镀锌钢绞线, 其截面不应小于 $25 \mathrm{~mm}^{2}$, 可不用热稳定 校验

(D) 利用钢筋兼作接地引下线的钢筋混凝土电杆, 其钢筋与接地螺母和铁横担间应有 可靠的电气连接

答案:【C】

解答过程: 依据《66 kV 及以下架空电力线路设计规范》 GB 50061-2010 第 6.1.17 条。

【知识点解析】

钢筋混凝土杆铁横担和钢筋混凝土横担架空电力线路的地线支架、导线横担与绝缘子固 定部分之间, 应有可靠的电气连接并与接地引下线相连, 并应符合下列规定:

1) 部分预应力钢筋混凝土杆的非预应力钢筋可兼作接地引下线。 2) 利用钢筋兼作接地引下线的钢筋混凝土电杆，其钢筋与接地螺母和铁横担间应有可 靠的电气连接。
2) 外敷的接地引下线可采用镀锌钢绞线, 其截面积不应小于 $25 \mathrm{~mm}^{2}$ 。
3) 接地体引出线的截面不应小于 $50 \mathrm{~mm}^{2}$, 并应采用热镀锌。

例题 12-20: 某 $35 \mathrm{kV}$ 变电所的进线采用单芯电缆, 下列单芯电缆的要求中哪一项不 正确?

（A）单芯电缆在线路上应至少有一点直接接地，且任一非接地处金属护套或屏蔽层上 的正常感应电压，在正常满负载情况下，未采取防止人员任意接触金属护套或屏蔽层的安全 措施时，不得大于 $50 \mathrm{~V}$

(B) 单芯电缆在线路上应至少有一点直接接地, 且任一非接地处金属护套或屏蔽层上 的正常感应电压, 其他已采取措施情况, 不得大于 $300 \mathrm{~V}$

(C) 线路不长, 且能满足正常感应电压要求时, 应采取在线路两端直接接地

(D) 线路较长, 单点直接接地方式无法满足正常感应电压的要求时, 水下电缆、 $35 \mathrm{kV}$ 及以下电缆或输送容量较小的 $35 \mathrm{kV}$ 及以上电缆, 可采取在线路两端直接接地

答案:【C】

解答过程: 依据《电力工程电缆设计规范》GB 50217-2007 第 4.1.10 条和第 4.1.11 条。

【知识点解析】

交流单芯电力电缆的金属层上电缆线路的正常感应电势最大值应满足下列规定:

1) 未采取能有效防止人员任意接触金属层的安全措施时，不得大于 $50 \mathrm{~V}$ 。
2) 除上述情况外，不得大于 $300 \mathrm{~V}$ 。

交流系统单芯电力电缆金属层接地方式的选择，应符合下列规定：

1 ) 线路不长, 且能满足本规范第 4.1.10 条要求时, 应采取在线路一端或中央部位单点 直接接地。

2) 线路较长, 单点直接接地方式无法满足本规范第 4.1.10 条的要求时, 水下电缆、 $35 \mathrm{kV}$ 及以下电缆或输送容量较小的 $35 \mathrm{kV}$ 及以上电缆, 可采取在线路两端直接接地。

3) 除上述情况外的长线路, 宜划分适当的单元, 且在每个单元内按 3 个长度尽可能均 等区段，应设置绝缘接头或实施电缆金属层的绝缘分隔，以交叉互联接地。

注: 《电力工程电缆设计规范》GB 50217-2007 与《交流电气装置的接地设计规范》 GB/T 50065-2011 对应规定有冲突。

例题 12-21: 某 $110 \mathrm{kV}$ 变电站配置有两台主变压器, 变压器铭牌为 SF $11-50000 / 110$, $50 \mathrm{MV} \cdot \mathrm{A}, 110 \pm 2 \times 2.5 \% / 10.5 \mathrm{kV}$ 。正常情况下每台主变负荷率为 $50 \%$ ，一台主变故障检修 情况下另一台主变负荷率为 $100 \%$ 。该变电站采用一回 $110 \mathrm{kV}$ 电缆进线, 电缆长度为 $500 \mathrm{~m}$, 采用 3 根单芯电缆直线并列紧靠敷设。电缆金属层平均半径为 $20 \mathrm{~mm}$, 电缆外半径为 $25 \mathrm{~mm}$ 。 若回路正常工作电流 $400 \mathrm{~A}$ ，请通过计算确定该电缆金属层宜采用下述哪种接地方式。
(A) 线路一端或中央部位单点直接接地
(B) 分区段交叉互联接地
(C) 不接地
(D) 线路两端直接接地

答案:【A】

解答过程: 依据《电力工程电缆设计规范》 GB 50217-2007 附录 $\mathrm{F}$ 。

题目已知 3 根单芯电缆直线并列紧靠敷设, 查表 F. 0.2 中, 得

$$
\begin{gathered}
X_{0}=\left(2 \omega \ln \frac{S}{r}\right) \times 10^{-4}=\left[2 \times 50 \times 2 \pi \times \ln \frac{(0.02+0.025) \times 2}{0.02}\right] \times 10^{-4} \Omega / \mathrm{km}=0.0945 \Omega / \mathrm{km} \\
\alpha=(2 \omega \ln 2) \times 10^{-4}=0.04355 \Omega / \mathrm{km} \\
Y=X_{0}+\alpha=\left(0.0945+4.355 \times 10^{-3}\right) \Omega / \mathrm{km}=0.138 \Omega / \mathrm{km}
\end{gathered}
$$

电缆线路中相间 ( $\mathrm{B}$ 相) 单位长度的正常感应电动势:

$$
E_{\mathrm{s} 0 \mathrm{~B}}=I X_{0}=I\left(2 \omega \ln \frac{S}{r}\right) \times 10^{-4}=400 \times 0.0945 \mathrm{~V} / \mathrm{km}=37.8 \mathrm{~V} / \mathrm{km}
$$

电缆线路边相 $(\mathrm{A} 、 \mathrm{C}$ 相) 单位长度的正常感应电动势:

$$
\begin{aligned}
E_{\mathrm{s} 0 \mathrm{~A}} & =\frac{I}{2} \sqrt{3 Y^{2}+\left(X_{0}-\frac{\alpha}{2}\right)^{2}} \\
& =\frac{400}{2} \sqrt{3 \times 0.138^{2}+\left(0.0945-\frac{0.04355}{2}\right)^{2}} \mathrm{~V} / \mathrm{km}=49.97 \mathrm{~V} / \mathrm{km}
\end{aligned}
$$

取三相正常感应电动势最大值, 正常感应电动势最大值为

$$
E_{\mathrm{s}}=L E_{\mathrm{s} 0 \mathrm{~A}}=0.5 \times 51.24 \mathrm{~V}=24.98 \mathrm{~V}
$$

该电缆线路不长, 其正常感应电动势最大值小于 $50 \mathrm{~V}$, 满足规范第 4.1 .10 条要求, 根 据第 4.1.11 条应采取在线路一端或中央部位单点直接接地。

## 3 高压配电电气装置接地与低压系统接地相关要求

## 【知识点说明】

1) 高压配电电气装置的接地部分《交流电气装置的接地设计规范》GB/T 50065-2011 的考点主要有接地电阻要求。《工业与民用供配电设计手册》第四版 (下册) 提出了高压系 统接地故障时对各种接地形式的低压系统的影响, 按照《低压电气装置 第 4-44 部分: 安 全防护 电压骚扰和电磁骚扰防护》GB/T 16895.10-2010 的要求执行。
2) 低压系统的接地要求部分依据《交流电气装置的接地设计规范》 GB/T 50065-2011 与《低压电气装置 第 4-41 部分: 安全防护 电击防护》GB 16895.21-2011、《低压配电设 计规范》GB 50054-2011、《工业与民用供配电设计手册》第四版 (下册) 等相关规范和手 册, 其中关于接地电阻、保护导体、等电位联结、特殊场所接地要求等考点有所重合, 如有 冲突请严格按照 GB 16895.21-2011、GB 50054-2011 规范执行, 该部分考点众多, 详见第 1 章, 本章省略。

## 依据书目:

《低压电气装置 第 4-41 部分: 安全防护 电击防护》GB 16895.21-2011

《低压配电设计规范》GB 50054-2011

《工业与民用供配电设计手册》第四版 (下册)

《低压电气装置第 4-44 部分: 安全防护电压骚扰和电磁骚扰防护》 $\mathrm{GB} / \mathrm{T}$ 16895. 10-2010

《建筑物电气装置 第 5-54 部分: 电气设备的选择和安装 接地配置、保护导体和保护 联结导体》 GB 16895.3-2004

《系统接地的形式及安全技术要求》GB 14050-2008

## 参考书目:

《电力系统接地技术手册》

《建筑物电气装置 600 问》

例题 12-22 12-25: 若某工厂变电所电源 $10 \mathrm{kV}$ 侧采用谐振接地系统, 使用自动跟踪补 偿消弧装置, 发生接地故障时的故障残余电流不大于 $10 \mathrm{~A}$, 供电系统使用 $\mathrm{TN}$ 系统, 请回答 以下问题。

12-22: 若该工厂综合办公楼 $380 / 220 \mathrm{~V}$ 供电系统使用 TN 系统, 楼内采用了接地故障保护 并进行了总等电位联结。示意图 12-5 中, 连接线 4 代表哪项?（供配电 2007 年考题改编)

(A) 保护线
(B) 接地线
(C) 总等电位联结线
(D) 辅助等电位联结线

答案:【D】

解答过程: 依据《交流电气装置的接地设计规范》 GB/T 50065-2011 附录 H 和《工业 与民用供配电设计手册》第四版 (下册) 第 1403 页。

## 【知识点解析】

1) 总等电位联结: 在保护等电位联结中, 将总保护导体、总接地导体或总接地端子、 建筑物内的金属管道和可利用的建筑物金属结构等可导电部分连接到一起。
2) 辅助等电位联结: 在导电部分间用导线直接连通, 使其电位相等或接近, 而实施的 保护等电位联结。
3) 局部等电位联结: 在一局部范围内将各导电部分连通, 而实施的保护等电位联结。 接地配置、保护导体和保护联结导体如图 12-6 所示。

12-23: 该工厂综合办公楼工程电气装置的保护线由以下几部分构成，哪项不符合规范 要求? (供配电 2007 年考题改编)
(A) 多芯电缆的芯线
(B) 固定的裸导线或绝缘线
(C) 受机械外力, 但不受化学损蚀的装置外导电部分
(D) 有防止移动措施的装置外导电部分

答案: 【C】

解答过程: 依据《交流电气装置的接地设计规范》 $\mathrm{GB} / \mathrm{T}$ 50065-2011 第 8.2.2 条, （A）（B）（D）符合要求和《工业与民用供配电设计手册》第四版（下册）第 1397 页。

$\mathrm{M}$ 一外露可导电部分 $\mathrm{C}$ 一外界可导电部分 $\mathrm{C}_{1}$ 一外部进来的金属水管

$\mathrm{C}_{2}$ 一外部进来的金属排弃废物、排水管道 $\mathrm{C}_{3}$ 一外部进来的带绝缘插管的金属可燃气体管道 $\mathrm{C}_{4}$ 一空调 $\mathrm{C}_{5}$ 一供热系统 $\mathrm{C}_{6}$ 一金属水管, 比如浴池里的金属水管 $\mathrm{C}_{7}$ 一在外露可导电部分的伸臂范围内的外界可导电部分

$\mathrm{B}$ 一总接地端子 (总接地母线) $\mathrm{T}_{1}$ 一基础接地 $\mathrm{T}_{2}$ - LPS (防雷装置) 的接地极 (若需要) 1 一保护导体 2一保护联结导体 3-用作辅助联结用的保护联结导体 4-LPS (防雷装置) 的引下线 5一接地导体

“能利用结构或适当的连接, 使对机械、化学或电化学损伤的防护性能得到保护, 并保 持电气连续性” 可用作保护导体，所以 C 错。

## 【知识点解析】

PE 类型应符合下列要求:

1) PE 应由下列一种或多种导体组成:

(1) 多芯电缆中的芯线。

(2) 与带电线共用的外护物（绝缘的或裸露的线）。

(3) 固定安装的裸露的或绝缘的导体。

(4. 符合以上条件的金属电缆护套、电缆屏蔽层、电缆铠装、金属编织物、同心线、金 属导管。

(5) PE 的配置，还应符合保护和功能共用接地的规定。 2) 装置中包括带金属外护物的设备, 其金属外护物或框架同时满足下列要求时, 可用 作保护导体:

(1) 能利用结构或适当的连接, 使对机械、化学或电化学损伤的防护性能得到保护, 并 保持电气连续性。

(2) 符合 GB/T 50065-2011 第 8.2.1 条的规定。

(3) 在每个预留的分接点上，允许与其他保护导体连接。

3) 下列金属部分不应作为 PE 或保护联结导体:

(1) 金属水管。

(2) 含有可燃性气体或液体的金属管道。

(3) 正常使用中承受机械应力的结构部分。

(4. 柔性或可弯曲金属导管 (用于保护接地或保护联结目的而特别设计的除外)。

(5) 柔性金属部件。

(6) 支撑线。

12-24: 若该工厂车间供电的高压侧有 $10 \mathrm{kV}$ 配电电气装置, 并设置专用变压器向低压 侧供电, 则该 $10 \mathrm{kV}$ 配电电气装置保护接地的接地电阻是下列哪个数值?
(A) $1 \Omega$
(B) $2.5 \Omega$
(C) $4 \Omega$
(D) $5 \Omega$

答案:【C】

解答过程: 依据《交流电气装置的接地设计规范》 GB/T 50065-2011 和《工业与民用 供配电设计手册》第四版 (下册) 第 1386 页。

车间供电 $10 \mathrm{kV}$ 电网中性点为谐振接地系统, 向 $1 \mathrm{kV}$ 及以下低压电气装置供电的高压 配电电气装置保护接地的接地电阻为

$$
R \leqslant 50 / I=50 / 10 \Omega=5 \Omega
$$

且不应大于 $4 \Omega$, 选 $\mathrm{C}_{\text {。 }}$

## 【知识点解析】

工作于不接地、谐振接地和高电阻接地系统, 向 $1 \mathrm{kV}$ 及以下低压电气装置供电的高压 配电电气装置，其保护接地的接地电阻应符合下式的要求，且不应大于 $4 \Omega$ :

$$
R \leqslant 50 / I
$$

式中, $R$ 为考虑季节变化的最大接地电阻 $(\Omega)$; $I$ 为计算用经接地网入地的最大接地故障不 对称电流有效值 $(A)$ 。

12-25：假设工厂车间向低压侧供电的专用变压器 $10 \mathrm{kV}$ 侧采用小电阻接地系统, 发生 接地故障时的流经接地网的最大接地故障不对称电流为 $800 \mathrm{~A}$, 若低压系统电源中性点与该 变压器保护接地共用接地装置, 则下列哪一项不符合规范要求? (发输电 2013 年考题改编)

(A) 变压器保护接地可为 $5 \Omega$

(B) 车间建筑物低压电气装置采用 $\mathrm{TN}-\mathrm{C}$ 系统

(C) 车间建筑物低压电气装置采用 $\mathrm{TN}-\mathrm{C}-\mathrm{S}$ 系统

(D) 低压电气装置（建筑物钢筋）保护总等电位联结系统

答案:【A】

解答过程：依据《交流电气装置的接地设计规范》 GB/T 50065-2011 和《工业与民用 供配电设计手册》第四版 (下册) 第 1386 页。 供电电源 $10 \mathrm{kV}$ 侧变压器中性点为小电阻接地系统, 接地网的接地电阻为

$$
R \leqslant 2000 / I_{\mathrm{G}}=2000 / 800 \Omega=2.5 \Omega
$$

A 不符合要求。

## 【知识点解析】

有效接地系统和低电阻接地系统中，保护接地要求的发电厂和变电站接地网的接地电 阻, 应符合下列要求: 接地网的接地电阻宜符合下式的要求, 且保护接地接至变电站接地网 的站用变压器的低压应采用 TN 系统, 低压电气装置应采用 (含建筑物钢筋的) 保护总等电 位联结系统:

$$
R \leqslant 2000 / I_{\mathrm{G}}
$$

式中, $R$ 为考虑季节变化的最大接地电阻 $(\Omega) ; I_{\mathrm{G}}$ 为计算用经接地网入地的最大接地故障 不对称电流有效值 (A)。

向低压电气装置供电的配电变压器的高压侧工作于低电阻接地系统, 变压器的保护接地 装置的接地电阻符合低电阻接地系统接地要求, 建筑物内低压采用 TN 系统且低压电气装置 采用 (含建筑物钢筋的) 保护总等电位联结系统时, 低压系统电源中性点可与该变压器保 护接地共用接地装置。当建筑物内低压电气装置虽采用 TN 系统, 但未采用(含建筑物钢筋 的) 保护总等电位联结系统, 以及建筑物内低压电气装置采用 TT 或 IT 系统时, 低压系统电 源中性点严禁与该变压器保护接地共用接地装置, 低压电源系统的接地应按工程条件研究 确定。

## 4 接地导体 (线)、接地极设计与选择

## 【知识点说明】

1) 接地导体 (线) 、接地极设计与选择依据《交流电气装置的接地设计规范》 $\mathrm{GB} / \mathrm{T}$ 50065-2011, 其摘录了《交流电气装置的接地》DL/T 621-1997 大部分内容, 主要区别在 于热稳定校检中短路电流 GB/T 50065-2011 使用的是流过接地导体 (线) 的最大接地故障 不对称电流有效值, 由于材料的增加对热稳定系数做了补充。本部分考点有接地导体 (线)、接地极热稳定校验，GIS 和高压开关柜接地导体热稳定校检中短路电流的规定。
2) 《工业与民用供配电设计手册》第四版 (下册) 增加了自然接地体的热稳定计算章 节, 当采用钢筋混凝土体中的钢筋作为自然接地体时短时通过故障工频电流的热稳定校验有 了依据，作为新增考点考生需要注意。

## 依据书目:

《交流电气装置的接地设计规范》 GB/T 50065-2011

《工业与民用供配电设计手册》第四版 (下册)

《导体和电器选择设计技术规定》 DL/T 5222-2005

## 参考书目:

《电力系统接地技术手册》

例题 12-26: 已知变电所 $110 \mathrm{kV}$ 系统发生接地故障时, 流经接地线的短路电流稳定值为 $4000 \mathrm{~A}$, 变电所配有一套速动主保护, 第一级后备保护的动作时间为 $1.1 \mathrm{~s}$, 断路器开断时间 为 $0.11 \mathrm{~s}$, 接地线采用扁钢。试对变电所电气设备的接地线进行热稳定校验, 当未考虑腐蚀 时, 其接地线的最小截面和接地极的截面应取下列哪一项?（供配电 2014 年考题）
(A) $80 \mathrm{~mm}^{2}, 40 \mathrm{~mm}^{2}$
(B) $80 \mathrm{~mm}^{2}, 60 \mathrm{~mm}^{2}$
(C) $40 \mathrm{~mm}^{2}, 60 \mathrm{~mm}^{2}$
(D) $20 \mathrm{~mm}^{2}, 60 \mathrm{~mm}^{2}$

答案:【B】

解答过程: 依据《交流电气装置的接地设计规范》 GB/T 50065-2011 和《工业与民用 供配电设计手册》第四版 (下册) 第 1411 页。

热稳定校验用的时间:

$$
t_{\mathrm{e}}=t_{\mathrm{o}}+t_{\mathrm{r}}=(0.11+1.1) \mathrm{s}=1.21 \mathrm{~s}
$$

接地线截面积的热稳定校验:

$S_{\mathrm{g}} \geqslant \frac{I_{\mathrm{g}}}{C} \sqrt{t_{\mathrm{e}}}=\frac{4000}{70} \times \sqrt{1.21} \mathrm{~mm}^{2}=62.8 \mathrm{~mm}^{2}$, 取 $80 \mathrm{~mm}^{2}$

接地极截面积:

$S=0.75 S_{\mathrm{g}} \geqslant 0.75 \times 62.8 \mathrm{~mm}^{2}=47 \mathrm{~mm}^{2}$, 取 $60 \mathrm{~mm}^{2}$

查表 4. 3. 4-1 中, 接地线截面积和接地极截面积大于 $48 \mathrm{~mm}^{2}$, 满足最小尺寸要求。

## 【知识点解析】

(1) 接地导体 (线) 的热稳定校验

高压电气装置接地导体 (线) 的热稳定校验符合下式要求:

$$
S_{\mathrm{g}} \geqslant \frac{I_{\mathrm{G}}}{C^{\sqrt{t_{\mathrm{e}}}}}
$$

接地装置接地极的截面, 不宜小于连接至该接地装置的接地导体 (线) 截面的 $75 \%$ ，即

$$
S_{\mathrm{G}} \geqslant 0.75 S_{\mathrm{g}}
$$

式中, $S_{\mathrm{g}}$ 为接地导体 (线) 的最小截面 $\left(\mathrm{mm}^{2}\right) ; S_{\mathrm{G}}$ 为接地极的最小截面 $\left(\mathrm{mm}^{2}\right) ; I_{\mathrm{G}}$ 为流 过接地导体 (线) 的最大接地故障不对称电流有效值 (A), 按工程设计水平年系统最大运 行方式确定; $t_{\mathrm{e}}$ 为接地故障的等效持续时间 ( $\mathrm{s}$ ); $C$ 为接地导体 (线) 材料的热稳定系数, 根据材料的种类、性能及最大允许温度和接地故障前接地导体 (线) 的初始温度确定。

(2) 最大接地故障不对称电流有效值选择

1) 在校验接地导体 (线) 的热稳定时, $I_{\mathrm{G}}$ 应采用表 12-6 所列数值。

表 12-6 校验接地导体 (线) 热稳定用的 $I_{\mathrm{G}}$

| 系统接地方式 | $I_{\mathrm{G}}$ |
| :---: | :--- |
| 有效接地 | $\begin{array}{c}\text { 三相同体设备: 单相接地故障电流 } \\ \text { 三相分体设备: 单相接地或三相接地流过接地线的最大接地故障电流 }\end{array}$ |
| 低电阻接地 | 单相接地故障电流 |

2) 气体绝缘金属封闭 GIS 开关设备: 设置区域专用接地网与变电站总接地网的连接线 应不少于 4 根。4 根连接线截面的热稳定校验电流, 应按单相接地故障时最大不对称电流有 效值的 $35 \%$ 取值。
3) 交流金属封闭开关设备 (开关柜)：沿开关柜的整个长度延伸方向应设有专用的接 地导体，专用接地导体所承受的动、热稳定电流应为额定短路开断电流的 $86.6 \%$ 。 注: 开关柜的热稳定规定来自 DL5222-2005。

(3) 接地导体 (线) 热稳定系数

在校验接地导体 (线) 的热稳定时, 接地导体 (线) 的初始温度取 $40^{\circ} \mathrm{C}$ 。对钢和铝材 的最大允许温度分别取 $400^{\circ} \mathrm{C}$ 和 $300^{\circ} \mathrm{C}$ 。钢和铝材的热稳定系数 $C$ 值分别为 70 和 120 。

铜和铜镀钢材采用放热焊接方式时的最大允许温度, 应根据土壤腐蚀的严重程度经验算 分别取 $900^{\circ} \mathrm{C} 、 800^{\circ} \mathrm{C}$ 或 $700^{\circ} \mathrm{C}$ 。爆炸危险场所, 应按专用规定选取。铜和铜镀钢材的热稳定 系数 $C$ 值可采用表 $12-7$ 给出的数值。

表 12-7 校验铜和铜镀钢材接地导体 (线) 热稳定用的 $C$ 值

| 最大允许温度 $/{ }^{\circ} \mathrm{C}$ | 铜 | $\begin{array}{c}\text { 电导率 } 40 \% \\ \text { 铜镀钢绞线 }\end{array}$ | $\begin{array}{c}\text { 电导率 } 30 \% \\ \text { 铜镀钢绞线 }\end{array}$ | $\begin{array}{c}\text { 电导率 } 20 \% \\ \text { 铜镀铜棒 }\end{array}$ |
| :---: | :---: | :---: | :---: | :---: |
| 700 | 249 | 167 | 144 | 124 |
| 800 | 259 | 173 | 150 | 128 |
| 900 | 268 | 179 | 155 | 128 |

（4）热稳定校验用的时间

热稳定校验用的时间可按下列规定计算:

1) 发电厂和变电站的继电保护装置配置有 2 套速动主保护、近接地后备保护、断路器 失灵保护和自动重合闸时, $t_{\mathrm{e}}$ 应按下式取值:

$$
t_{\mathrm{e}} \geqslant t_{\mathrm{m}}+t_{\mathrm{f}}+t_{\mathrm{o}}
$$

式中, $t_{\mathrm{m}}$ 为主保护动作时间 $(\mathrm{s}) ; t_{\mathrm{f}}$ 为断路器失灵保护动作时间 $(\mathrm{s}) ; t_{\mathrm{o}}$ 为断路器开断时间 $(\mathrm{s})$ 。

2) 配有 1 套速动主保护、近或远 (或远近结合的) 后备保护和自动重合闸, 有或无断 路器失灵保护时, $t_{\mathrm{e}}$ 应按下式取值:

式中， $t_{\mathrm{r}}$ 为第一级后备保护的动作时间 $(\mathrm{s})$ 。

$$
t_{\mathrm{e}} \geqslant t_{\mathrm{o}}+t_{\mathrm{r}}
$$

3) 系统接地方式采用有效接地和低电阻接地热稳定校验用的时间按第 1)、2) 条进行 计算。
4) 接触电位差与跨步电位差用的时间等于热稳定校验用的时间, 可按第 1)、2) 条进 行计算。
5) 当采用不接地、消弧线圈接地和高电阻接地时，可按第 1)、2）条进行计算。

注: 当采用不接地、消弧线圈接地和高电阻接地时, $I_{\mathrm{G}}$ 采用异点两相接地短路电流, $t_{\mathrm{e}}$ 取 $2 \mathrm{~s}$ ，来自 DL/T 621-1997 附录 C， GB/T 50065-2011 中没有规定。

(5) 接地材料的要求和尺寸

钢接地材料的最小尺寸见表 $12-8$ 。

表 12-8 钢接地材料的最小尺寸

| 种 类 | 规格及单位 | 地 上 | 地 下 |
| :---: | :---: | :---: | :---: |
| 圆钢 | 直径 $/ \mathrm{mm}$ | 8 | $8 / 10$ |
| 扁钢 | 截面 $/ \mathrm{mm}^{2}$ | 48 | 48 |
|  | 厚度 $/ \mathrm{mm}$ | 4 | 4 |

| 种 类 | 规格及单位 | 地 上 | 地 下 |
| :---: | :---: | :---: | :---: |
| 角钢 | 厚度 $/ \mathrm{mm}$ | 2.5 | 4 |
| 钢管 | 管壁厚 $/ \mathrm{mm}$ | 2.5 | $3.5 / 2.5$ |

注：1. 地下部分圆钢的直径, 其分子、分母数据分别对应于架空线路和发电厂、变电站的接地网。

2. 地下部分钢管的壁厚，其分子、分母数据分别对应于埋于土壤和埋于室内混凝土地坪中。
3. 架空线路杆塔的接地极引出线, 其截面应不小于 $50 \mathrm{~mm}^{2}$, 并应热镀锌。

例题 12-27: 某火电厂厂内 $220 \mathrm{kV}$ 配电装置最大接地故障短路电流为 $30 \mathrm{kA}$ 。折算至 $220 \mathrm{kV}$ 母线的厂内零序阻抗 (标幺值) 为 0.01 、系统侧零序阻抗 (标幺值) 为 0.02 , 发生 单相接地故障时故障切除时间为 $200 \mathrm{~ms}, 220 \mathrm{kV}$ 的等效时间常数 $X / R=30$ 。若采用扁钢作为 接地极, 计算确定变压器中性点扁钢接地线的热稳定截面最小不宜小于下列哪项数值。（发 输电 2017 年考题改编)
(A) $143.7 \mathrm{~mm}^{2}$
(B) $154.9 \mathrm{~mm}^{2}$
(C) $174.3 \mathrm{~mm}^{2}$
(D) $232.4 \mathrm{~mm}^{2}$

答案:【B 】

解答过程：依据《交流电气装置的接地设计规范》 GB/T 50065-2011 或《工业与民用 供配电设计手册》第四版 (下册) 第 1379 页。

发生单相接地故障时的最大接地故障电流有效值: $I_{\text {max }}=30 \mathrm{kA}$

厂内发生接地故障时流经其设备中性点的电流:

$$
I_{\mathrm{n}}=I_{\max } \frac{X_{* \mathrm{~s}}}{X_{* \mathrm{~s}}+X_{* \mathrm{n}}}=30 \times \frac{0.02}{0.02+0.01} \mathrm{kA}=20 \mathrm{kA}
$$

查表 B. 0.3 切除故障时间为 $0.2 \mathrm{~s}$ 、等效时间常数 $X / R$ 为 30 , 衰减系数 $D_{\mathrm{f}}$ 为 1.2125 , 最 大接地故障不对称电流有效值: $I_{\mathrm{G}}=D_{\mathrm{f}} I_{\mathrm{g}}=1.2125 \times 20 \mathrm{kA}=24.25 \mathrm{kA}$

热稳定校验用的时间: $t_{\mathrm{e}}=0.2 \mathrm{~s}$

例题 12-28: 某新建项目包括生产车间、66 kV 变电所、办公建筑等。当地的平均雷暴 日为 $20 \mathrm{~d} / \mathrm{a}$, 预计雷击次数为 0.2 次 $/ \mathrm{a}$ 。该项目厂区有一烟图建筑, 高 $20 \mathrm{~m}$, 防雷接地的水 平接地体形式为近似边长为 $6 \mathrm{~m}$ 的正方形。测得引下线的冲击接地电阻为 $35 \Omega$, 土壤电阻率 为 $1000 \Omega \cdot \mathrm{m}_{\text {。 }}$ 请确定是否需要补加水平接地体, 若需要, 补加的最小长度宜为下列哪项数 值?（供配电 2013 年考题)
(A) 需要, $1.61 \mathrm{~m}$
(C) 需要, $16.08 \mathrm{~m}$
(B) 需要, $5.16 \mathrm{~m}$
(D) 不需要

答案:【A】

解答过程: 依据《建筑物防雷设计规范》GB 50057-2010 和《工业与民用供配电设计 手册》第四版 (下册) 第 1267 页。

第 3.0.4-4 条 烟图为第三类防雷建筑物。

第 4.4.6 条 烟图防雷引下线的冲击接地电阻为 $35 \Omega$, 大于 $30 \Omega$, 需要补加水平接地 体。补加水平接地体的最小长度计算如下:

$$
l_{\mathrm{r}}=5-\sqrt{\frac{A}{\pi}}=\left(5-\sqrt{\frac{6 \times 6}{\pi}}\right) \mathrm{m}=1.61 \mathrm{~m}
$$

## 【知识点解析】

第三类防雷建筑物补加水平接地体的相关要求:

第三类防雷建筑物共用接地装置的接地电阻应按 $50 \mathrm{~Hz}$ 电气装置的接地电阻确定, 不应 大于按人身安全所确定的接地电阻值。在土壤电阻率小于或等于 $3000 \Omega \cdot \mathrm{m}$ 时, 外部防雷 装置的接地体当符合下列规定之一以及环形接地体所包围面积的等效圆半径等于或大于所规 定的值时可不计及冲击接地电阻; 当每根专设引下线的冲击接地电阻不大于 $30 \Omega$, 但对建 筑物年预计雷击次数 0.05 次 $/ a \geqslant N \geqslant 0.01$ 次 $/ a$ 的部、省级办公建筑物和其他重要或人员密 集的公共建筑物，以及火灾危险场所，则不大于 $10 \Omega$ 时，可不按本条第 1 项敷设接地体。

1) 对环形接地体所包围面积的等效圆半径 $\sqrt{\frac{A}{\pi}}<5 \mathrm{~m}$ 时, 每一引下线处应补加水平接地 体或垂直接地体。当补加水平接地体时，其最小长度应按式（12-1）计算; 当补加垂直接 地体时，其最小长度应按式（12-2）计算。

$2)$ 本条第 1 项 $(\rho \leqslant 500 \Omega \cdot \mathrm{m}, S<25 \pi)$ 补加水平接地体时，其最小长度应按下式计算:

$$
l_{\mathrm{r}}=5-\sqrt{\frac{A}{\pi}}
$$

式中, $\sqrt{\frac{A}{\pi}}$ 为环形接地体所包围面积的等效圆半径 $(\mathrm{m}) ; l_{\mathrm{r}}$ 为补加水平接地体的最小长度 $(\mathrm{m})$; $A$ 为环形接地体所包围的面积 $\left(\mathrm{m}^{2}\right)$ 。

$3)$ 本条第 1 项 $(\rho \leqslant 500 \Omega \cdot \mathrm{m}, S<25 \pi)$ 补加垂直接地体时，其最小长度应按下式计算:

$$
l_{\mathrm{v}}=\frac{5-\sqrt{\frac{A}{\pi}}}{2}
$$

式中, $l_{\mathrm{v}}$ 为补加垂直接地体的最小长度 $(\mathrm{m})$ 。

例题 12-29: 某变电所的 $110 \mathrm{kV}$ GIS 配电室内接地网的布置如图 12-7 所示, 如果 $110 \mathrm{kV}$ 母线单相接地故障最大不对称电流有效值为 $5 \mathrm{kA}$ 。由 GIS 引向室内环形接地母线的接地线截 面热稳定校验电流可以取下列哪项数值? 依据是什么? (发输电 2013 年考题)

(A) $5 \mathrm{kA}$
(B) $3.5 \mathrm{kA}$
(C) $2.5 \mathrm{kA}$
(D) $1.75 \mathrm{kA}$

答案:【D】

解答过程：依据《交流电气装置的接地设计规范》 GB/T 50065-2011 和《工业与民用 供配电设计手册》第四版 (下册) 第 1383 页。

如图 12-7 所示变电所的 $110 \mathrm{kV}$ GIS 配电室内接地网有 4 根引向主接地网, 按照第 4. 4.5 条连接线截面的热稳定校验电流，应按单相接地故障时最大不对称电流有效值的 $35 \%$ 取值，即 $5 \mathrm{kA} \times 35 \%=1.75 \mathrm{kA}$ 。

【知识点解析】

气体绝缘金属封闭开关设备区域专用接地网与变电站总接地网的连接线，不应少于 4 根。连接线截面应符合热稳定校验要求。4 根连接线截面的热稳定校验电流，应按单相接地 故障时最大不对称电流有效值的 $35 \%$ 取值。

例题 12-30: 已知变电所 $110 \mathrm{kV}$ 系统发生接地故障时, 流经接地线的短路电流稳定值 为 $4000 \mathrm{~A}$, 变电所配有一套速动主保护, 第一级后备保护的动作时间为 $1.1 \mathrm{~s}$, 断路器开断 时间为 $0.11 \mathrm{~s}$, 接地网土壤电阻率为 $200 \Omega \cdot \mathrm{m}$ 。试对变电所电气设备的接地线进行热稳定校 验, 当按照最严重腐蚀考虑使用 40 年时, 其接地极的截面应取下列哪一项?
(A) $20 \times 4 \mathrm{~mm}^{2}$ 扁钢
(B) $20 \times 4 \mathrm{~mm}^{2}$ 热镀锌扁钢
(C) $25 \times 2 \mathrm{~mm}^{2}$ 扁钢
(D) $25 \times 2 \mathrm{~mm}^{2}$ 热镀锌扁钢

答案:【B】

解答过程: 依据《交流电气装置的接地设计规范》 GB/T 50065-2011 和《工业与民用 供配电设计手册》第四版 (下册) 第 1411 页。

热稳定校验用的时间:

$$
t_{\mathrm{e}}=t_{\mathrm{o}}+t_{\mathrm{r}}=(0.11+1.1) \mathrm{s}=1.21 \mathrm{~s}
$$

接地线截面积的热稳定校验:

$$
S_{\mathrm{g}} \geqslant \frac{I_{\mathrm{g}}}{C} \sqrt{t_{\mathrm{e}}}=\frac{4000}{70} \times \sqrt{1.21} \mathrm{~mm}^{2}=62.8 \mathrm{~mm}^{2} \text {, 取 } 80 \mathrm{~mm}^{2}
$$

接地极截面积:

$$
S=0.75 S_{\mathrm{g}} \geqslant 0.75 \times 62.8 \mathrm{~mm}^{2}=47 \mathrm{~mm}^{2}
$$

接地线截面积和接地极截面积大于 $48 \mathrm{~mm}^{2}$, 厚度 $4 \mathrm{~mm}$, 答案 $A 、 B$ 满足尺寸要求。

按照最严重腐蚀考虑，查表 12-9 中，扁钢最严重腐蚀速率 $0.2 \mathrm{~mm} / \mathrm{a}$, 厚度 $4 \mathrm{~mm}$ 时为 20 年, 热镀锌扁钢腐蚀速率为 $0.065 \mathrm{~mm} / \mathrm{a}$ ，厚度 $4 \mathrm{~mm}$ 时为 61.5 年，答案 $\mathrm{B}$ 满足耐腐蚀要求。

## 【知识点解析】

接地导体 (线) 、接地极材料一般采用镀锌钢。镀锌钢的镀锌层必须采用热镀铸的方 法。且镀层要有足够的厚度, 以满足接地装置设计使用年限的要求。接地设计应按站址当地 土壤腐蚀条件选择适当的材料和防腐蚀措施。表 12-9 给出了若千土壤腐蚀情况的参考值。

表 12-9 接地导体 (线) 和接地极年平均最大腐蚀速率 (总厚度)

| $\begin{array}{c}\text { 土壤电阻率 } \\ / \Omega \cdot \mathrm{m}\end{array}$ | $\begin{array}{c}\text { 扁钢腐蚀速率 } \\ /(\mathrm{mm} / \mathrm{a})\end{array}$ | $\begin{array}{c}\text { 圆钢腐蚀速率 } \\ /(\mathrm{mm} / \mathrm{a})\end{array}$ | $\begin{array}{c}\text { 热镀锌扁钢 } \\ \text { 腐蚀速率 } /(\mathrm{mm} / \mathrm{a})\end{array}$ |
| :---: | :---: | :---: | :---: |
| $50 \sim 300$ | $0.2 \sim 0.1$ | $0.3 \sim 0.2$ | 0.065 |
| $>300$ | $0.1 \sim 0.07$ | $0.2 \sim 0.07$ | 0.065 |

例题 12-31：假设工厂变电站 $35 \mathrm{kV}$ 侧采用小电阻接地系统, 变电所采用 $35 \mathrm{kV}$ 室内开 关柜，沿开关柜整个长度设有专用的接地导体，接地导体采用铜导体。已知 $35 \mathrm{kV}$ 室内开关 柜进线断路器额定开断电流为 $10 \mathrm{kA}$, 其接地导体的截面最小取下列哪一项?
(A) $30 \mathrm{~mm}^{2}$
(B) $40 \mathrm{~mm}^{2}$
(C) $50 \mathrm{~mm}^{2}$
(D) $60 \mathrm{~mm}^{2}$

答案:【C】

解答过程：依据《导体和电器选择设计技术规定》 DL/T 5222-2005。

第 13.0.6 条及其条文说明 专用接地导体所承受的动、热稳定电流应为额定短路开断 电流的 $86.6 \%$ 。接地线截面积的热稳定校验, 接地导体为铜质时其电流密度在规定的接地 故障时不应超过 $200 \mathrm{~A} / \mathrm{mm}^{2}$, 其最小截面不得小于 $30 \mathrm{~mm}^{2}$ 。

$$
S \geqslant \frac{86.6 \% I_{\mathrm{k}}}{200}=\frac{0.86 \times 10000}{200} \mathrm{~mm}^{2}=43 \mathrm{~mm}^{2}>30 \mathrm{~mm}^{2} \text {, 取 } 50 \mathrm{~mm}^{2}
$$

## 【知识点解析】

沿开关柜的整个长度延伸方向应设有专用的接地导体, 专用接地导体所承受的动、热稳 定电流应为额定短路开断电流的 $86.6 \%$ 。沿所有高压开关柜的整个长度延伸方向应设有专 用的接地导体, 如果是铜质的, 其电流密度在规定的接地故障时不应超过 $200 \mathrm{~A} / \mathrm{mm}^{2}$, 其最 小截面不得小于 $30 \mathrm{~mm}^{2}$, 该接地导体应设有与接地网相连的固定的连接端子, 并有明显的 接地标志。如果接地导体不是铜质的，也应满足相同的动热稳定要求。

## 5 接地电阻计算

## 【知识点说明】

1）电气装置的工频接地电阻计算依据《交流电气装置的接地设计规范》 GB/T 500652011 的附录 A。

2) 架空线路杆塔接地电阻和冲击接地电阻的计算依据 GB/T 50065-2011 的附录 F, 该 考点要注意雷电防护时季节系数和冲击利用系数法、冲击系数的应用。
3) 建筑物的接地电阻计算依据《工业与民用供配电设计手册》第四版（下册）的 14. 6 节接地电阻的计算，同时注意季节系数的应用。
4) 建筑物防雷接地装置的接地电阻计算依据《建筑物防雷设计规范》 GB 50057-2010 的附录 $\mathrm{C}$, 主要考点有工频接地电阻计算、冲击接地电阻与工频接地电阻的换算、接地体的 有效长度、补加水平接地体的计算。

## 依据书目:

《交流电气装置的接地设计规范》 GB/T 50065-2011

《工业与民用供配电设计手册》第四版 (下册)

《建筑物防雷设计规范》GB 50057-2010

## 参考书目:

《电力系统接地技术手册》

例题 12-32 12-35: 一座 35/10 kV 变电站附属于某公共建筑物内并为该建筑物供电。 建筑物内下级 $10 / 0.4 \mathrm{kV}$ 变压器兼站用变。 $35 \mathrm{kV}$ 系统采用高电阻接地方式, $10 \mathrm{kV}$ 侧单相接 地电容电流为 $15 \mathrm{~A}$, 采用经消弧线圈接地, $0.4 \mathrm{kV}$ 侧采用 $\mathrm{TN}-\mathrm{S}$ 系统, 各变电站及建筑物共 用接地系统, 利用建筑物桩基础钢筋作自然接地体, 并围绕建筑物设置以水平接地体为主边 缘闭合的人工接地体, 建筑物底板平面为 $30 \mathrm{~m} \times 21 \mathrm{~m}$, 放在钻孔中的钢筋混凝土杆形桩基按 $6 \times 4$ 的矩形布置, 闭环接地体包围的面积为 $36 \times 24 \mathrm{~m}^{2}$ 。水平接地体埋深 $1.0 \mathrm{~m}$ 。请回答下列 有关问题。

12-32: 建筑物场地为陶土, 假定在测量土壤电阻率时, 土壤具有中等含水量, 测得的 土壤电阻率为 $35 \Omega \cdot \mathrm{m}$, 该自然接地装置的工频接地电阻最接近下列哪项数值?（基础接地 极的形状系数 $K_{2}=0.5$ ) (供配电 2016 年考题)
(A) $0.52 \Omega$
(B) $1.03 \Omega$
(C) $1.14 \Omega$
(D) $1.63 \Omega$

答案:【C】

解答过程：依据《工业与民用供配电设计手册》第四版（下册）第 1417 页表 14.6-4; 第 1422 页表 $14.6-14$ 。

$$
C_{1}=\frac{n}{A}=\frac{24}{30 \times 21}=3.8 \times 10^{-2} \frac{1}{\mathrm{~m}^{2}} \in(2.5 \sim 6) \times 10^{-2} \frac{1}{\mathrm{~m}^{2}}
$$

查看表 14.6-4, $K_{1}=1.4$, 混凝土杆形桩基自然接地装置的工频接地电阻为

$$
R=K_{1} K_{2} \frac{\rho}{L_{1}}=1.4 \times 0.5 \times \frac{35}{30} \Omega=0.817 \Omega
$$

土壤电阻率为实测值, 需要考虑季节系数, 查表 14.6-14 季节系数为 1.4 , 则

$$
R^{\prime}=\psi_{2} R=1.4 \times 0.817 \Omega=1.14 \Omega
$$

## 【知识点解析】

## （1）建筑物接地电阻计算

建筑物或建筑群的基础接地极的接地电阻计算式见表 12-10。

## 表 12-10 建筑物或建筑群的基础接地极的接地电阻计算式 （单位: $\Omega$ )

| 基础接地极的布置和形式 | 接地电阻计算式 | 形状系数的数值 |
| :--- | :---: | :---: |
| $\begin{array}{l}\text { 由 } n \text { 根桩基构成的基础接地极, 由 } n \text { 根钢柱或 } n \text { 根放在 } \\ \text { 杯口形基础中的钢筋混凝土构成的基础接地极, 由 } n \text { 根放 } \\ \text { 在钻孔中的钢筋混凝土杆构成的基础接地极, 建筑物的基 }\end{array}$ | 当 $C_{1}=(2.5 \sim 6) \times 10^{-2} \frac{1}{\mathrm{~m}^{2}}$ 时, $K_{1}=$ |  |
| 底面积为 $A$, 用 $C_{1}$ 表示其特征, 其值为 $C_{1}=n / A$ | $\begin{array}{l}1.4, K_{2} \text { 从图 } 14.6-1 \text { 中查出。该图 } \\ \text { 中 } L_{1} \text { 为基底面积 } A \text { 的长边, } L_{2} \text { 为 } \\ \text { 短边 }\end{array}$ |  |

由 $n$ 个加钢筋的块状基础或 $n$ 个有底板钢筋的杯口基础 组成; 第 $n$ 个基础的平面积为 $A_{n}$, 整个建筑物的基底平面 积为 $A$, 用 $C_{2}$ 表示其特征, 其值为

$$
C_{2}=\frac{\sum_{1}^{n} A_{n}}{A}
$$

由 $m$ 个任意几何形状的钢筋混凝土基础组成的基础接地 极; 这些基础（第 $m$ 个基础的平面积为 $A_{m}$ ）任意布置在 综合建筑群所占的基底平面积 $A_{\mathrm{K}}$ 之内, 用 $C_{0}$ 表示其特 征, 其值为

$$
C_{3}=\frac{\sum_{1}^{m} A_{m}}{A_{\mathrm{K}}}
$$

注: 表中面积单位为 $\mathrm{m}^{2}$, 长度单位为 $\mathrm{m}$ 。 图 14. 6-1 图 14.6-6 在《工业与民用供配电设计手册》第四版（下册）第 1417 页。 (2) 季节系数

非雷电保护接地实测的接地电阻值或土壤电阻率, 要乘以表 12-11 中的季节系数 $\psi_{1}$ 或 $\psi_{2}$ 或 $\psi_{3}$ 进行修正。

表 12-11 季节系数

| 土 壤 类 别 | 深度/m | $\psi_{1}$ | $\psi_{2}$ | $\psi_{3}$ |
| :--- | :---: | :---: | :---: | :---: |
| 黏土 | $\begin{array}{c}0.5 \sim 0.8 \\ 0.8 \sim 3\end{array}$ | 3 | 2 | 1.5 |
| 陶土 | $0 \sim 2$ | 2 | 1.4 | 1.2 |
| 砂砾盖于陶土 | $0 \sim 2$ | 2.4 | 1.2 | 1.1 |
| 园地 | $0 \sim 3$ | 1.8 | 1.3 | 1.2 |
| 黄沙 | $0 \sim 2$ | 2.4 | 1.3 | 1.2 |
| 混有黄沙的砂砾 | $0 \sim 2$ | 1.5 | 1.1 | 1.2 |
| 泥炭 | $0 \sim 2$ | 1.4 | 1.5 | 1.2 |
| 石灰石 | $0 \sim 2$ | 2.5 |  |  |

注: $\psi_{1}$ 用于测量前数天下过较长时间的雨, 土壤很潮湿时。

$\psi_{2}$ 用于测量土壤较潮湿, 具有中等含水量时。

$\psi_{3}$ 用于测量土壤干燥或测量前降雨量不大时。

12-33：假定该场地土壤电阻率为 $120 \Omega \cdot \mathrm{m}$, 其中某一段建筑物防雷引下线连接到四边 形闭合人工接地体的顶点。接地体采用扁钢, 其等效直径为 $15 \mathrm{~mm}$, 根据场地及接地网条件 计算该引下线的冲击接地电阻，其计算结果最接近下列哪项数值? (不考虑自然接地体的散 流作用，接地极形状系数取-0.18)（供配电 2016 年考题）
(A) $3.2 \Omega$
(B) $5.05 \Omega$
(C) $7.4 \Omega$
(D) $10.5 \Omega$

答案:【B】

解答过程: 依据《建筑物防雷设计规范》 GB 50057-2010 附录 C 和《交流电气装置的 接地设计规范》 GB/T 50065-2011 附录 A 、《工业与民用供配电设计手册》第四版 (下册) 第 1286 页。

第 C. 0.3 条 接地体有效长度 $l_{\mathrm{e}}=2 \sqrt{\rho}=2 \sqrt{120}=21.909 \mathrm{~m}$; 因为 $l=(36+24) \mathrm{m}>l_{\mathrm{e}}=21.9 \mathrm{~m}$, 闭环接地体的周长一半大于接地体有效长度, 所以工频接地电阻计算长度 $L=2 l_{\mathrm{e}}=43.818 \mathrm{~m}$, 换算系数 $A$ 等于 1 。

建筑物防雷的工频接地电阻, 题目中给出该场地土壤电阻率为 $120 \Omega \cdot \mathrm{m}$, 可以认为已 经考虑季节系数, 由于 GBJ65-1983 已经废止同时根据题目要求应使用 GB/T 50065-2011 中式 (A.0.2):

$$
R=\frac{\rho}{2 \pi L}\left(\ln \frac{L^{2}}{h d}+A\right)=\frac{120}{2 \pi \times 43.818}\left(\ln \frac{43.818^{2}}{1 \times 0.015}-0.18\right) \Omega=5.047 \Omega
$$

建筑物防雷的冲击接地电阻为

$$
R_{\mathrm{i}}=R_{\sim} / A=5.047 / 1 \Omega=5.047 \Omega
$$

## 【知识点解析】

(1) 接地极工频电阻计算

均匀土壤中不同形状水平接地极的接地电阻, 可按下式计算:

$$
R_{\mathrm{h}}=\frac{\rho}{2 \pi L}\left(\ln \frac{L^{2}}{h d}+A\right)
$$

式中, $R_{\mathrm{h}}$ 为水平接地极的接地电阻 $(\Omega) ; L$ 为水平接地极的总长度 $(\mathrm{m}) ; h$ 为水平接地极 的埋设深度 $(\mathrm{m})$; $d$ 为水平接地极的直径或等效直径 $(\mathrm{m})$; $A$ 为水平接地极的形状系数。

当需要计算雷电保护接地装置的工频接地电阻所采用的土壤电阻率时, 应取雷季中最大 值，并应按下式计算:

$$
\rho=\rho_{0} \varphi
$$

式中, $\rho$ 为土壤电阻率, 土壤和水的电阻率可参数 $\mathrm{GB} / \mathrm{T}$ 50065-2011 附录 $\mathrm{J}$ 的规定取值 $(\Omega \cdot \mathrm{m}) ; \rho_{0}$ 为雷季中无雨水时所测得的土壤电阻率 $(\Omega \cdot \mathrm{m}) ; \varphi$ 为土壤干燥时的季节系 数, 应按表 $12-12$ 的规定取值。

表 12-12 土壤干燥时的季节系数

| 埋深 $/ \mathrm{m}$ | $\varphi$ 值 |  |
| :---: | :---: | :---: |
|  | 水平接地极 | $2 \sim 3 \mathrm{~m}$ 的垂直接地极 |
| 0.5 | $1.4 \sim 1.8$ | $1.2 \sim 1.4$ |
| $0.8 \sim 1.0$ | $1.25 \sim 1.45$ | $1.15 \sim 1.3$ |
| $2.5 \sim 3.0$ | $1.0 \sim 1.1$ | $1.0 \sim 1.1$ |

（2）建筑物防雷冲击电阻计算

接地装置冲击接地电阻与工频接地电阻的换算, 应按下式计算:

$$
R_{\sim}=A R_{\mathrm{i}}
$$

式中, $R_{\sim}$ 为接地装置各支线的长度取值小于或等于接 地体的有效长度的工频电阻 $(\Omega)$; $A$ 为换算系数, 其 值宜按图 12-8 确定; $R_{\mathrm{i}}$ 为所要求的接地装置冲击接地 电阻 $(\Omega)$ 。

注: $l$ 为接地体最长支线的实际长度, 其计量与 $l_{\mathrm{e}}$ 类同; 当它大于 $l_{\mathrm{e}}$ 时, 取其等于 $l_{\mathrm{e}}$ 。

接地体的有效长度应按下式计算:

$$
l_{\mathrm{e}}=2 \sqrt{\rho}
$$

式中, $l_{\mathrm{e}}$ 为接地体的有效长度 $(\mathrm{m})$, 应按图 12-9 计 量; $\rho$ 为敷设接地体处的土壤电阻率 $(\Omega \cdot \mathrm{m})$ 。

环绕建筑物的环形接地体应按以下方法确定冲击接 地电阻:

1）当环形接地体周长的一半大于或等于接地体的 有效长度时, 引下线的冲击接地电阻应为从与引下线的

与引下线连接的基础接地体, 当其钢筋从与引下线的连接点量起大于 $20 \mathrm{~m}$ 时, 其冲击 接地电阻应为以换算系数等于 1 和以该连接点为圆心 $20 \mathrm{~m}$ 为半径的半球体范围内的钢筋体 的工频接地电阻。

单根水平接地体

多根水平接地体 $l_{1} \leqslant l$

末端接垂直接地体的单根水平接地体

接多根垂直接地体的多根水平 接地体, $l_{1} \leqslant l, l_{2} \leqslant l 、 l_{3} \leqslant l$

12-34: 若该企业工业场地内某建筑物采用水平铺设的多根人工接地体作为防雷接地装 置, 该地区土壤电阻率为 $500 \Omega \cdot \mathrm{m}$, 最长支线为 $19 \mathrm{~m}$, 接地装置埋深距地面 $1.0 \mathrm{~m}$, 工频接地 电阻为 $R(\Omega)$, 则该接地体的冲击接地电阻正确的是下列哪项数值?（供配电 2016 年考题）
(A) $1.4 R$
( B ) $R$
( C) $R / 1.4$
(D) $R / 1.5$

答案:【C】

解答过程: 依据《建筑物防雷设计规范》 GB 50057-2010 附录 C 或《工业与民用供配电 设计手册》第四版 (下册) 第 1286 页。

接地体有效长度: $l_{\mathrm{e}}=2 \sqrt{\rho}=2 \sqrt{500} \mathrm{~m}=44.72 \mathrm{~m}$

$$
l / l_{\mathrm{e}}=19 / 44.72=0.42
$$

查图 C. 0.1 , 得 $A=1.4$ 。

该接地体的冲击接地电阻: $R_{\mathrm{i}}=\frac{R}{A}=\frac{R}{1.4}$

12-35: 若该企业内某独立建筑物防雷接地采用人工接地装置, 接地装置为一根水平铺 设的接地体, 该地区土壤电阻率为 $1000 \Omega \cdot \mathrm{m}$, 为降低接地电阻采用换土的方式, 引下线与 接地体连接点两侧沿水平接地体方向各 $5 \mathrm{~m}$ 范围内采用 $500 \Omega \cdot \mathrm{m}$ 土壤进行更换, 该接地体 的总有效长度应为下列哪项数值? (供配电 2016 年考题)
(A) $59.10 \mathrm{~m}$
(B) $61.17 \mathrm{~m}$
(C) $73.25 \mathrm{~m}$
(D) $107.97 \mathrm{~m}$

答案:【B】 解答过程: 依据《建筑物防雷设计规范》 GB 50057-2010 附录 C 式 (C. 0.2) 和条文 说明第 5.4.6 条或《工业与民用供配电设计手册》第四版（下册）第 1286 页。

如图 12-10 所示, 接地体的总有效长度只计算其一侧数值, 一侧 $500 \Omega \cdot \mathrm{m}$ 土壤长度为 $5 \mathrm{~m}$ 。 计算如下:

$$
\begin{aligned}
l_{\mathrm{e}} & =l_{1}+l_{\mathrm{e} 2}=l_{1}+\left(l_{\mathrm{e} 1}-l_{1}\right) \sqrt{\rho_{2} / \rho_{1}}=l_{1}+\left(2 \sqrt{\rho_{1}}-\mathrm{l}_{1}\right) \sqrt{\rho_{2} / \rho_{1}} \\
& =[5+(2 \times \sqrt{500}-5) \times \sqrt{1000 / 500}] \mathrm{m}=61.17 \mathrm{~m}
\end{aligned}
$$

## 【知识点解析】

接地体有效长度按下式计算:

$$
l_{\mathrm{e}}=2 \sqrt{\rho}
$$

式中, $l_{\mathrm{e}}$ 为接地体有效长度 $(\mathrm{m}) ; \rho$ 为敷设接地体处的土壤电阻率 $(\Omega \cdot \mathrm{m})$ 。

注: 当水平接地体敷设于不同土壤电阻率区域时接地体有效长度应分段计算。例如, 敷 设于 $\rho_{1}$ 土壤内的水平接地体长度为 $l_{1}$, 其计算有效长度为 $l_{\mathrm{e} 1}$, 当 $l_{1} \leqslant l_{\mathrm{e} 1}$ 时, 余下敷设于 $\rho_{2}$ 中的有效长度 $l_{\mathrm{e} 2}$ 应换算为 $l_{\mathrm{e} 2}=\left(l_{\mathrm{e} 1}-l_{1}\right) \sqrt{\rho_{2} / \rho_{1}}$, 总有效长度为 $l_{\mathrm{e}}=l_{1}+l_{\mathrm{e} 2}$ 。

例题 12-36 12-37: 某普通多层工业办公楼长 $72 \mathrm{~m}$, 宽 $12 \mathrm{~m}$, 高 $20 \mathrm{~m}$, 为平屋面, 砖 混结构, 混凝土基础, 当地年平均雷暴日为 $154.5 \mathrm{~d} / \mathrm{a}$ 。请回答下列问题。

12-36: 建筑物钢筋混凝土基础由 4 个长 $\times$ 宽 $\times$ 高为 $11 \mathrm{~m} \times 0.8 \mathrm{~m} \times 0.6 \mathrm{~m}$ 和 2 个长 $\times$ 宽 $\times$ 高为 $72 \mathrm{~m} \times 0.8 \mathrm{~m} \times 0.6 \mathrm{~m}$ 的块状基础组成, 基础埋深 $3 \mathrm{~m}$, 土壤电阻率为 $72 \Omega \cdot \mathrm{m}$ 。请计算此建筑 物的接地电阻值为下列哪项数值。( 供配电 2017 年考题)
(A) $0.551 \Omega$
(B) $0.975 \Omega$
(C) $1.125 \Omega$
(D) $1.79 \Omega$

答案:【C】

解答过程：依据《工业与民用供配电设计手册》第四版 (下册) 第 1417 页 (第三版第 893 页)。

钢筋混凝土块状基础的系数:

$$
\begin{gathered}
C_{2}=\frac{\sum_{1}^{n} A_{n}}{A}=\frac{4 \times 11 \times 0.8+2 \times 72 \times 0.8}{72 \times 12}=0.174, \text { 查表 } 14-13, K_{2}=0.15 \\
\frac{t}{L_{2}}=\frac{3}{11}=0.273, \frac{L_{1}}{L_{2}}=\frac{72}{11}=6.545, \text { 查图 } 14-9, K_{1}=0.75
\end{gathered}
$$

钢筋混凝土块状基础的工频接地电阻为

$$
R=K_{1} K_{2} \frac{\rho}{L_{1}}=1.5 \times 0.75 \times \frac{72}{72} \Omega=1.125 \Omega
$$

12-37：假设建筑物外引一段水平接地体, 长度为 $100 \mathrm{~m}$, 先经过长 $50 \mathrm{~m}$ 电阻率为 $2000 \Omega \cdot \mathrm{m}$ 的土壤, 之后经过电阻率为 $1500 \Omega \cdot \mathrm{m}$ 的土壤。请计算此段水平接地体的有效长度为下列 哪项数值。( 供配电 2017 年考题)
(A) $77.46 \mathrm{~m}$
(B) $84.12 \mathrm{~m}$
(C) $89.4 \mathrm{~m}$
( D) $100 \mathrm{~m}$

答案:【B】

解答过程: 依据《建筑物防雷设计规范》 GB 50057-2010 附录 C 式 (C. 0.2) 和条文 说明第 5.4.6 条或《工业与民用供配电设计手册》第四版（下册）第 1286 页。

接地体的总有效长度计算如下:

$l_{\mathrm{e}}=l_{1}+l_{\mathrm{e} 2}=l_{1}+\left(l_{\mathrm{e} 1}-l_{1}\right) \sqrt{\frac{\rho_{2}}{\rho_{1}}}=l_{1}+\left(2 \sqrt{\rho_{1}}-l_{1}\right) \sqrt{\frac{\rho_{2}}{\rho_{1}}}=\left[50+(2 \times \sqrt{2000}-50) \times \sqrt{\frac{1500}{2000}}\right] \mathrm{m}=84.12 \mathrm{~m}$

例题 12-38：在某市远离发电厂的工业区拟建设一座 $110 / 10 \mathrm{kV}$ 变电所。主变压器 $110 \mathrm{kV}$ 中性点直接接地, $10 \mathrm{kV}$ 系统经消弧线圈接地; 变电所所在场地土壤为均匀土壤, 土壤电阻 率为 $100 \Omega \cdot \mathrm{m}$, 变电所场地内敷设以水平接地为主边缘闭合的人工复合接地网, 接地网长 $\times$ 宽为 $70 \mathrm{~m} \times 60 \mathrm{~m}$, 均压带间隔为 $5 \mathrm{~m}$, 水平接地极采用 $\phi 12$ 圆钢, 埋设深度为 $1 \mathrm{~m}$, 采用简易 计算式计算接地网的接地电阻值，其值最接近的是下列哪一项? (供配电 2014 年考题)
(A) $30 \Omega$
(B) $3 \Omega$
(C) $0.745 \Omega$
(D) $0.01 \Omega$

答案:【C】

解答过程: 依据《交流电气装置的接地设计规范》 GB/T 50065-2011 或《工业与民用 供配电设计手册》第四版 (下册) 第 1420 页。

接地网的接地电阻值为

$$
R \approx 0.5 \frac{\rho}{\sqrt{S}}=0.5 \times \frac{100}{\sqrt{70 \times 60}} \Omega=0.745 \Omega
$$

## 【知识点解析】

均匀土壤中人工接地极工频接地电阻的简易计算，可相应采用下列公式。 垂直式:

单根水平式:

$$
R \approx 0.3 \rho
$$

$$
R \approx 0.03 \rho
$$

复合式 (接地网):

$$
R \approx 0.5 \frac{\rho}{\sqrt{S}}=0.28 \frac{\rho}{r}
$$

或 $\quad R \approx \frac{\sqrt{\pi}}{4} \times \frac{\rho}{\sqrt{S}}+\frac{\rho}{L}=\frac{\rho}{4 r}+\frac{\rho}{L}$

式中, $S$ 为大于 $100 \mathrm{~m}^{2}$ 的闭合接地网的面积; $R$ 为与接地网面 积 $S$ 等值的圆的半径, 即等效半径 $(\mathrm{m})$ 。

例题 12-39 12-41：某 110/10 kV 变电站的接地网, 水平 接地极采用 $\phi 20$ 圆钢, 垂直接地极采用 $\mathrm{L} 50 \times 50 \times 5$ 角钢; 接地 网埋深 $0.8 \mathrm{~m}$, 方格 $8 \mathrm{~m} \times 8 \mathrm{~m}$ 按图 12-11 敷设。

(A) $0.5886 \Omega$
(B) $0.5826 \Omega$
(C) $0.4741 \Omega$
(D) $0.4692 \Omega$

答案:【B】

解答过程: 依据《交流电气装置的接地设计规范》 GB/T 50065-2011 附录 A. 0.3 [式 (A. 0.3-1) 式 (A. 0.3-4) ] 或《工业与民用供配电设计手册》第四版 (下册) 第 1419 页。

外缘边线总长度:

$$
\begin{aligned}
L_{0} & =5 \times 8 \times 4 \mathrm{~m}=160 \mathrm{~m} \\
L & =40 \times 12 \mathrm{~m}=480 \mathrm{~m}
\end{aligned}
$$

水平接地体总长度:

接地网总面积:

$$
S=40 \times 40 \mathrm{~m}^{2}=1600 \mathrm{~m}^{2} ; \sqrt{S}=40 \mathrm{~m}
$$

系数 $B$ :

$$
B=\frac{1}{1+4.6 \frac{h}{\sqrt{S}}}=\frac{1}{1+4.6 \times \frac{0.8}{40}}=0.9158
$$

等值接地电阻: $R_{\mathrm{e}}=0.213 \frac{\rho}{\sqrt{S}}(1+B)+\frac{\rho}{2 \pi L}\left(\ln \frac{\mathrm{S}}{9 h d}-5 B\right)$

$$
\begin{aligned}
& =\left[0.213 \times \frac{50}{40} \times(1+0.9158)+\frac{50}{2 \pi \times 480}\left(\ln \frac{1600}{9 \times 0.8 \times 0.02}-5 \times 0.9158\right)\right] \Omega \\
& =[0.5101+0.01658 \times(9.3157-4.5788)] \Omega=0.58864 \Omega
\end{aligned}
$$

系数 $\alpha_{1}: \quad \alpha_{1}=\left(3 \ln \frac{L_{0}}{\sqrt{S}}-0.2\right) \frac{\sqrt{S}}{L_{0}}=\left(3 \ln \frac{160}{40}-0.2\right) \times \frac{40}{160}=0.9897$

复合接地网的接地电阻: $R_{\mathrm{n}}=\alpha_{1} R_{\mathrm{e}}=0.9897 \times 0.58864 \Omega=0.5826 \Omega$

## 【知识点解析】

均匀土壤中水平接地极为主边缘闭合的复合接地极 (接地网) 的接地电阻, 可按下列 公式计算:

$$
\left\{\begin{array}{l}
R_{\mathrm{n}}=a_{1} R_{\mathrm{e}} \\
a_{1}=\left(3 \ln \frac{L_{0}}{\sqrt{S}}-0.2\right) \frac{\sqrt{S}}{L_{0}} \\
R_{\mathrm{e}}=0.213 \frac{\rho}{\sqrt{S}}(1+B)+\frac{\rho}{2 \pi L}\left(\ln \frac{S}{9 h d}-5 B\right) \\
B=\frac{1}{1+4.6 \frac{h}{\sqrt{S}}}
\end{array}\right.
$$

式中， $R_{\mathrm{n}}$ 为任意形状边缘闭合接地网的接地电阻 $(\Omega) ; R_{\mathrm{e}}$ 为等值 (即等面积、等水平接 地极总长度) 方形接地网的接地电阻 $(\Omega) ; S$ 为接地网的总面积 $\left(\mathrm{m}^{2}\right) ; d$ 为水平接地极的 直径或等效直径 $(\mathrm{m}) ; h$ 为水平接地极的埋设深度 $(\mathrm{m}) ; L_{0}$ 为接地网的外缘边线总长度 $(\mathrm{m}) ; L$ 为水平接地极的总长度 $(\mathrm{m})$ 。

注: 相关参数计算, $L_{0}$ 为接地网的外缘边线总长度; $L$ 为水平接地极的总长度, 要根据 接地网的不同形状计算。 12-40: 在某市 $110 / 10 \mathrm{kV}$ 变电所, 主变压器 $110 \mathrm{kV}$ 中性点直接接地, $10 \mathrm{kV}$ 系统经消弧 线圈接地; 变电所所在场地土壤为均匀土壤, 土壤电阻率为 $1000 \Omega \cdot \mathrm{m}$, 变电所场地内敷设 以水平接地为主边缘闭合的人工复合接地网, 接地网如图 12-12 所示, 采用简易计算式计 算接地网的接地电阻值, 其值最接近的是下列哪一项? (供配电 2014 年考题)
(A) $5 \Omega$
(B) $10 \Omega$
(C) $20 \Omega$
(D) $30 \Omega$

答案:【D】

解答过程: 依据《交流电气装置的接地设计规范》 GB/T 50065-2011 或《工业与民用供配电设计手册》 第四版 (下册) 第 1420 页。

接地网的接地电阻值为

12-41：假设变电站站内避雷针的独立接地装置采用水平接地极, 水平接地极采用直径 为 $10 \mathrm{~mm}$ 的圆钢, 埋深 $0.8 \mathrm{~m}$, 土壤电阻率为 $100 \Omega \cdot \mathrm{m}$, 要求接地电阻不大于 $10 \Omega$ 。当接地 装置采用下列哪种形式时, 能满足接地电阻不大于 $10 \Omega$ 的要求?

(A)

(B)

(C)

(D)

答案:【B】

解答过程: 依据《交流电气装置的接地设计规范》 GB/T 50065-2011 或《工业与民用 供配电设计手册》第四版 (下册) 第 1419 页。

接地装置接地电阻值:

圆形水平接地极: $L=\pi d=78.5 \mathrm{~m}, A=0.48$ 。

$$
R_{\mathrm{h}}=\frac{\rho}{2 \pi L}\left(\ln \frac{L^{2}}{h d}+A\right)=\frac{100}{2 \times 3.14 \times 7.85}\left(\ln \frac{7.85^{2}}{0.8 \times 0.01}+0.48\right) \Omega=19 \Omega
$$

正方形水平接地极: $L=4 d=20 \mathrm{~m}, A=1$ 。

$$
R_{\mathrm{h}}=\frac{\rho}{2 \pi L}\left(\ln \frac{L^{2}}{h d}+A\right)=\frac{100}{2 \times 3.14 \times 20}\left(\ln \frac{20^{2}}{0.8 \times 0.01}+1\right) \Omega=9.4 \Omega
$$

十字形水平接地极: $L=4 d=12 \mathrm{~m}, A=0.89$ 。

$$
R_{\mathrm{h}}=\frac{\rho}{2 \pi L}\left(\ln \frac{L^{2}}{h d}+A\right)=\frac{100}{2 \times 3.14 \times 12}\left(\ln \frac{12^{2}}{0.8 \times 0.01}+0.89\right) \Omega=14.1 \Omega
$$

星形水平接地极: $L=3 d=9 \mathrm{~m}, A=0$ 。

$$
R_{\mathrm{h}}=\frac{\rho}{2 \pi L}\left(\ln \frac{L^{2}}{h d}+A\right)=\frac{100}{2 \times 3.14 \times 9}\left(\ln \frac{9^{2}}{0.8 \times 0.01}+0\right) \Omega=16.3 \Omega
$$

## 【知识点解析】

均匀土壤中不同形状水平接地极的接地电阻, 可按下式计算:

$$
R_{\mathrm{h}}=\frac{\rho}{2 \pi L}\left(\ln \frac{L^{2}}{h d}+A\right)
$$

式中, $R_{\mathrm{h}}$ 为水平接地极的接地电阻 $(\Omega) ; L$ 为水平接地极的总长度 $(\mathrm{m}) ; h$ 为水平接地极 的埋设深度 $(\mathrm{m})$; $d$ 为水平接地极的直径或等效直径 $(\mathrm{m}) ; A$ 为水平接地极的形状系数, 可按表 12-13 的规定采用。

表 12-13 水平接地极的形状系数

| $\begin{array}{c}\text { 水平接地 } \\ \text { 极形状 }\end{array}$ | - | $L$ |  | 0 | + | $\square$ |  | X | $*$ | * |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| 形状系数 $A$ | -0.6 | -0.18 | 0 | 0.48 | 0.89 | 1 | 2.19 | 3.03 | 4.71 | 5.65 |

例题 12-42: 若某水电站站内接地网采用水平接地 极, 接地网面积为 $200 \mathrm{~m}^{2}$, 水平接地极采用直径为 $10 \mathrm{~mm}$ 的圆钢, 埋深 $0.5 \mathrm{~m}$, 因站内土壤电阻率 $\rho_{1}=2000 \Omega \cdot \mathrm{m}$ 过高, 接地电阻接地电阻不符合要求, 故将一半接地网 安装在水下, 如图 12-13 所示, 水下电阻土壤电阻率 $\rho_{2}=20 \Omega \cdot \mathrm{m}$ 。接地网的接地电阻值最接近的是下列哪 一项?
(A) $1 \Omega$
(B) $1.5 \Omega$
(C) $4 \Omega$
(D) $10 \Omega$

答案:【B】

解答过程: 依据《交流电气装置的接地设计规范》 GB/T 50065-2011 或《工业与民用供配电设计手册》 第四版 (下册) 第 1424 页。

接地网的接地电阻值:

$$
R \approx \frac{0.5 \rho_{1} \rho_{2} \sqrt{S}}{\rho_{1} S_{2}+\rho_{2} S_{1}}=\frac{0.5 \times 2000 \times 20 \sqrt{200}}{2000 \times 100+20 \times 100} \Omega=1.4 \Omega \text { 最接近 }
$$

## 【知识点解析】

土壤具有图 12-14 所示的两个剖面结构时，水平接地网的接地电阻 $R$ 为

$$
R=\frac{0.5 \rho_{1} \rho_{2} \sqrt{S}}{\rho_{1} S_{2}+\rho_{2} S_{1}}
$$

式中, $S_{1} 、 S_{2}$ 为覆盖在 $\rho_{1} 、 \rho_{2}$ 土壤电阻率上的接地网面 积 $\left(\mathrm{m}^{2}\right) ; S$ 为接地网总面积 $\left(\mathrm{m}^{2}\right)$ 。

例题 12-43: 假定某垂直接地极所处的场地为双层土 壤, 如图 12-15 所示, 上层土壤电阻率为 $\rho_{1}=70 \Omega \cdot \mathrm{m}$, 土壤深度为 $0 \sim-3 \mathrm{~m}$, 下层土壤电阻率为 $\rho_{2}=100 \Omega \cdot \mathrm{m}$, 土壤深度为 $-3 \sim-5 \mathrm{~m}$; 垂直接地极长 $3 \mathrm{~m}$, 顶端埋设深度 为 $-1 \mathrm{~m}$, 等效土壤电阻率最接近下列哪项数值?

(A) $70 \Omega \cdot m$
(B) $75 \Omega \cdot \mathrm{m}$
(C) $85 \Omega \cdot m$
(D) $100 \Omega \cdot \mathrm{m}$

答案:【A】

解答过程: 依据《交流电气装置的接地设计规范》 GB 50065-2011 附录 A 或《工业及 民用供配电设计手册》第四版第 1424 页。

垂直接地极长度为 $3 \mathrm{~m}$, 上层土壤深度为 $3 \mathrm{~m}$, 等效土壤电阻率为

$\rho_{12}=\frac{\rho_{1} \rho_{2}}{\frac{H}{l}\left(\rho_{2}-\rho_{1}\right)+\rho_{1}}=\frac{70 \times 100}{\frac{3}{3} \times(100-70)+70} \Omega \cdot \mathrm{m}=70 \Omega \cdot \mathrm{m}$

## 【知识点解析】

典型双层土壤中几种接地装置的接地参数，可按下列公式计算。

深埋垂直接地极的接地电阻 (图 12-16):

$$
\begin{gathered}
R=\frac{\rho_{\mathrm{a}}}{2 \pi l}\left(\ln \frac{4 l}{d}+C\right) \\
l<H \text { 时 } \quad \rho_{\mathrm{a}}=\rho_{1} \\
\rho_{\mathrm{a}}=\frac{\rho_{1} \rho_{2}}{\frac{H}{l}\left(\rho_{2}-\rho_{1}\right)+\rho_{1}} \\
C=\sum_{n=1}^{\infty}\left(\frac{\rho_{2}-\rho_{1}}{\rho_{2}+\rho_{1}}\right)^{n} \ln \frac{2 n H+l}{2(n-1) H+l}
\end{gathered}
$$

例题 12-44: 若某变电站站内接地网采用水平接地极, 接地网面积为 $200 \mathrm{~m}^{2}$, 水平接地 极采用直径为 $10 \mathrm{~mm}$ 的圆钢, 埋深 $0.5 \mathrm{~m}$ 。由于站内土壤较为潮湿, 土壤电阻率未知, 采用 四极法测量如图 12-17 所示, 测量探头极间距 $a$ 为 $2 \mathrm{~m}$ 。现已知本次测得的电阻值为 $20 \Omega$, 则站内接地网用于雷电保护时采用的土壤电阻率下列哪一项符合要求? 写出依据。

(A) $200 \Omega \cdot m$
(B) $250 \Omega \cdot \mathrm{m}$
(C) $400 \Omega \cdot \mathrm{m}$
(D) $500 \Omega \cdot m$

答案:【C】

解答过程：依据《交流电气装置的接地设计规范》 GB/T 50065-2011 第4.1.1 条。 测量的接地网的土壤电阻率为

$$
\rho_{\mathrm{a}} \approx 2 \pi a R=2 \pi \times 2 \times 20 \Omega \cdot \mathrm{m}=251.2 \Omega \cdot \mathrm{m}
$$

接地网用于雷电保护时应考虑土壤干燥时的季节系数, 查表 $12-12$ 季节系数为 $1.4 \sim$ 1.8 , 采用的土壤电阻率为

$$
\rho \approx \rho_{0} \varphi=251.2 \times(1.4 \sim 1.8) \Omega \cdot \mathrm{m}=351.68 \sim 452.16 \Omega \cdot \mathrm{m}, \mathrm{C} \text { 符合要求 }
$$

## 【知识点解析】

目前, 我国接地电阻测量中国家标准推荐采用的土壤电阻率测量方法是四极法, 一般采 用等测量间距的温纳 (Wenner) 四极法, 如图 12-17 所示。四个测量电极沿着一条直线被 打进土壤中，相隔等距离 $a$, 打入深度为 $b$ 。然后测量两个中间电极 (电极) 之间的电压, 用它除以两个外侧的电流极之间的电流就给出一个电阻值 $R$ 。

视在土壤电阻率可以由测量得到的电阻值和极间距换算得到:

$$
\rho_{\mathrm{a}}=\frac{4 \pi a R}{1+\frac{2 a}{\sqrt{a^{2}+4 b^{2}}-\frac{a}{\sqrt{a^{2}+b^{2}}}}}
$$

式中, $\rho_{\mathrm{a}}$ 为土壤的视在电阻率; $R$ 为测量到的电阻; $a$ 为相邻测试电极之间的距离; $b$ 为测 量电极打入地中的深度。

如果 $b$ 远小于 $a$, 即在探头仅仅穿透地面一小段距离时，式 (12-3) 可简化为

$$
\rho_{\mathrm{a}}=2 \pi a R
$$

例题 12-45 12-50: 某企业变电站拟新建一条 $35 \mathrm{kV}$ 架空线路, 当考虑不同设施时, 请 解答下列问题。

12-45: 图 12-18 为某钢筋混凝土电杆环形水平接地装置的示意图, 已知水平接地极采 用 $50 \times 5 \mathrm{~mm}^{2}$ 的扁钢, 埋深 $h=0.8 \mathrm{~m}$, 土壤电阻率为 $500 \Omega \cdot \mathrm{m}, L_{1}=4 \mathrm{~m}, L_{2}=2 \mathrm{~m}$, 该装置工 频接地电阻最接近下列哪项数值? (供配电 2011 年考题)
(A) $48 \Omega$
(B) $52 \Omega$
(C) $57 \Omega$
(D) $90 \Omega$

答案:【B】

解答过程：依据《交流电气装置的接地设计规范》 GB/T 500652011 或《工业与民用供配电设计手册》第四版（下册）第 1420 页。

杆塔水平接地装置工频接地电阻:

$$
\begin{gathered}
L=4 L_{1}=4 \times 4 \mathrm{~m}=16 \mathrm{~m} \\
A_{\mathrm{t}}=1.0 \\
d=b / 2=50 / 2 \mathrm{~mm}=25 \mathrm{~mm}=0.025 \mathrm{~m} \\
R=\frac{\rho}{2 \pi L}\left(\ln \frac{L^{2}}{h d}+A_{\mathrm{t}}\right)=\frac{500}{2 \times 16 \pi}\left(\ln \frac{16^{2}}{0.8 \times 0.025}+1\right) \Omega=4.9736 \times(
\end{gathered}
$$

12-46: 图 12-19 为某架空线路钢筋混凝土电杆放射形 水平接地装置的示意图, 已知水平接地极采用 $50 \times 5 \mathrm{~mm}^{2}$ 的 扁钢, 埋深 $h=0.8 \mathrm{~m}$, 土壤电阻率为 $500 \Omega \cdot \mathrm{m}, L_{1}=L_{2}=$ $3 \mathrm{~m}$, 该装置工频接地电阻最接近下列哪项数值? (供配电 2009 年考题)
(A) $55 \Omega$
(B) $57 \Omega$
(C) $60 \Omega$
(D) $126 \Omega$

答案:【C】

解答过程：依据《交流电气装置的接地设计规范》 $\mathrm{GB} / \mathrm{T}$ $(9.4572+1) \Omega=52 \Omega$ 50065-2011 或《工业与民用供配电设计手册》第四版（下册）第 1420 页。

$$
\begin{gathered}
L=4 L_{1}+L_{2}=4 \times 3+3 \mathrm{~m}=15 \mathrm{~m} \\
A_{\mathrm{t}}=2.0 \\
d=b / 2=50 / 2 \mathrm{~mm}=25 \mathrm{~mm}=0.025 \mathrm{~m} \\
R=\frac{\rho}{2 \pi L}\left(\ln \frac{L^{2}}{h d}+A_{\mathrm{t}}\right)=\frac{500}{2 \times 15 \pi}\left(\ln \frac{15^{2}}{0.8 \times 0.025}+2\right) \Omega=60.1 \Omega
\end{gathered}
$$

12-47: 图 12-20 为某架空线路钢筋混凝土电杆放射形水平接地装置的示意图, 已知水 平接地极采用 $50 \times 5 \mathrm{~mm}^{2}$ 的扁钢, 埋深 $h=0.8 \mathrm{~m}$, 土壤电阻率为 $500 \Omega \cdot \mathrm{m}, L_{1}=L_{2}=2 \mathrm{~m}$, 该 装置工频接地电阻最接近下列哪项数值? (供配电 2010 年考题)
(A) $10 \Omega$
(B) $30 \Omega$
(C) $55 \Omega$
(D) $100 \Omega$

答案:【C】

解答过程: 依据《交流电气装置的接地设计规范》 $\mathrm{GB} / \mathrm{T}$ 50065-2011 或《工业与民用供配电设计手册》第四版（下册）第 1420 页。

杆塔水平接地装置工频接地电阻:

$$
\begin{aligned}
& L=4\left(L_{1}+L_{2}\right)=4 \times(2+2) \mathrm{m}=16 \mathrm{~m} \\
& A_{\mathrm{t}}=1.76 \\
& d=b / 2=50 / 2 \mathrm{~mm}=25 \mathrm{~mm}=0.025 \mathrm{~m} \\
& R=\frac{\rho}{2 \pi L}\left(\ln \frac{L^{2}}{h d}+A_{\mathrm{t}}\right)=\frac{500}{2 \times 16 \pi}\left(\ln \frac{16^{2}}{0.8 \times 0.025}+1.76\right) \Omega=55 \Omega
\end{aligned}
$$

## 【知识点解析】

杆塔水平接地装置的工频接地电阻可按下式计算:

$$
R=\frac{\rho}{2 \pi L}\left(\ln \frac{L^{2}}{h d}+A_{\mathrm{t}}\right)
$$

式中, $A_{\mathrm{t}}$ 和 $L$ 的意义及取值见表 $12-14 ; h$ 为水平接地极的埋设深度 $(\mathrm{m}) ; d$ 为水平接地极 的直径或等效直径 $(\mathrm{m}) ; \rho$ 为土壤电阻率。

表 12-14 $A_{\mathrm{t}}$ 和 $L$ 的意义与取值

| 接地装置种类 | 形 状 | 参 数 |
| :--- | :---: | :---: |
| 铁塔接地装置 |  |  |

12-48: 架空线路杆塔的接地装置由较多水平接地极或垂直接地极组成时, 垂直接地极 的间距及水平接地极的间距应符合下列哪一规定? (供配电 2011 年考题)
（A）垂直接地极的间距不应大于其长度的两倍; 水平接地极的间距不宜大于 $5 \mathrm{~m}$
(B) 垂直接地极的间距不应小于其长度的两倍; 水平接地极的间距不宜大于 $5 \mathrm{~m}$
(C) 垂直接地极的间距不应大于其长度的两倍; 水平接地极的间距不宜小于 $5 \mathrm{~m}$
(D) 垂直接地极的间距不应小于其长度的两倍; 水平接地极的间距不宜小于 $5 \mathrm{~m}$

答案:【D】

解答过程：依据《交流电气装置的接地设计规范》 GB/T 50065-2011 第 5.1.8 条。

12-49: 若架空线路其中一个钢筋混凝土电杆接地装置采用 3 根等长度的水平放射形接 地极组成, 水平接地极采用 $40 \times 4 \mathrm{~mm}^{2}$ 的扁钢, 长度为 $10 \mathrm{~m}$, 埋深 $h=0.5 \mathrm{~m}$ 。已知单根水平 接地极工频接地电阻为 $13.9 \Omega$, 使用冲击利用系数法计算该装置工频接地电阻, 其值最接 近下列哪项数值?
(A) $1 \Omega$
(B) $3 \Omega$
(C) $5.15 \Omega$
(D) $8.4 \Omega$

答案:【C】

解答过程: 依据《交流电气装置的接地设计规范》 GB/T 50065-2011。

单根水平接地极工频接地电阻 $R_{\mathrm{hi}}=13.9 \Omega$, 根数 $n=3$, 查附录 $\mathrm{F}$ 第 F. 0.4 条工频利用 系数取 0.9 , 使用冲击利用系数法计算杆塔水平接地装置工频接地电阻为

$$
R_{\mathrm{i}}=\frac{R_{\mathrm{hi}}}{n} \frac{1}{\eta_{\mathrm{i}}}=\frac{13.9}{3} \times \frac{1}{0.9} \Omega=5.15 \Omega
$$

12-50: 架空线路其中一个钢筋混凝土电杆接地装置如图 12-21 所示, 已知接地装置由 单根水平接地极连接的 $n=3$ 根垂直接地极组成、土壤电阻率 $\rho=100 \Omega \cdot \mathrm{m}$; 垂直接地极为 $50 \times 50 \times 5 \mathrm{~mm}^{3}$ 的角钢, 每根长度 $2.5 \mathrm{~m}$, 间距 $5 \mathrm{~m}$; 水平接地极为 $40 \times 4 \mathrm{~mm}^{2}$ 的扁钢, 计算长 度 $10 \mathrm{~m}$; 单根垂直接地极工频接地电阻为 $32 \Omega$ 、水平接地极工频接地电阻为 $14 \Omega$ 。该接地 装置的冲击利用系数为 0.7 , 垂直接地极冲击系数为 0.65 , 水平接地极的冲击系数为 0.7 。 使用冲击利用系数法计算该装置冲击接地电阻，其值最接近下列哪项数值?

(A) $3.5 \Omega$
(B) $5.8 \Omega$
(C) $6.9 \Omega$
(D) $8.4 \Omega$

答案: 【B】

解答过程: 依据《交流电气装置的接地设计规范》 GB/T 50065-2011 或《工业与民用 供配电设计手册》第四版 (下册) 第 1427 页。

单根垂直接地极和单根水平接地极冲击接地电阻分别为

$$
\begin{gathered}
R_{\mathrm{vi}}=\alpha R_{\mathrm{v}}=0.65 \times 32 \Omega=20.8 \Omega \\
R_{\mathrm{hi}}^{\prime}=\alpha R_{\mathrm{h}}=0.7 \times 14 \Omega=9.8 \Omega
\end{gathered}
$$

该接地装置的冲击利用系数为 0.7 , 使用冲击利用系数法计算冲击接地电阻为

$$
R_{\mathrm{i}}=\frac{\frac{R_{\mathrm{vi}}}{n} R_{\mathrm{hi}}^{\prime}}{\frac{R_{\mathrm{vi}}}{n}+R_{\mathrm{hi}}^{\prime}} \cdot \frac{1}{\eta_{\mathrm{i}}}=\frac{\frac{20.8}{3} \times 9.8}{\frac{20.8}{3}+9.8} \times \frac{1}{0.7} \Omega=5.8 \Omega
$$

## 【知识点解析】

单独接地极或杆塔接地装置的冲击接地电阻, 可按下式计算:

$$
R_{\mathrm{i}}=\alpha R
$$

式中, $R_{\mathrm{i}}$ 为单独接地极或杆塔接地装置的冲击接地电阻 $(\Omega) ; R$ 为单独接地极或杆塔接地 装置的工频接地电阻 $(\Omega) ; \alpha$ 为单独接地极或杆塔接地装置的冲击系数。

1) 当接地装置由较多水平接地极或垂直接地极组成时，垂直接地极的间距应不小于其 长度的 2 倍; 水平接地极的间距不宜小于 $5 \mathrm{~m}$ 。

由 $n$ 根等长水平放射形接地极组成的接地装置，其冲击接地电阻可按下式计算:

$$
R_{\mathrm{i}}=\frac{R_{\mathrm{hi}}}{n} \frac{1}{\eta_{\mathrm{i}}}
$$

式中, $R_{\mathrm{hi}}$ 为每根水平放射形接地极的冲击接地电阻 $(\Omega)$; $\eta_{\mathrm{i}}$ 为计及各接地极间相互影响的 冲击利用系数。

2) 由水平接地极连接的 $n$ 根垂直接地极组成的接地装置, 其冲击接地电阻可按下式 计算:

$$
R_{\mathrm{i}}=\frac{\frac{R_{\mathrm{vi}}}{n} R_{\mathrm{hi}}^{\prime}}{\frac{R_{\mathrm{vi}}}{n}+R_{\mathrm{hi}}^{\prime}} \cdot \frac{1}{\eta_{\mathrm{i}}}
$$

式中, $R_{\mathrm{vi}}$ 为每根垂直接地极的冲击接地电阻 $(\Omega) ; R_{\mathrm{hi}}^{\prime}$ 为水平接地极的冲击接地电阻 $(\Omega)$ 。 3) 各种形式接地极的冲击利用系数 $\eta_{\mathrm{i}}$ 可采用表 12-15 的数值。工频利用系数可取为 0.9 。自然接地极, 工频利用系数取为 0.7 。

表 12-15 接地极的冲击利用系数 $\boldsymbol{\eta}_{\mathrm{i}}$

| 接地极形式 | 接地导体 (线) 的根数 | 冲击利用系数 | 备 注 |
| :---: | :---: | :---: | :---: |
| $n$ 根水平射线 (每根长 $10 \sim 80 \mathrm{~m}$ ) | $\begin{array}{c}2 \\ 3 \\ 4 \sim 6\end{array}$ | $\begin{array}{l}0.83 \sim 1.00 \\ 0.75 \sim 0.90 \\ 0.65 \sim 0.80\end{array}$ | 较小值用于较短的射线 |
| $\begin{array}{c}\text { 以水平接地极连接的 } \\ \text { 垂直接地极 }\end{array}$ | $\begin{array}{l}2 \\ 3 \\ 4 \\ 6\end{array}$ | $\begin{array}{l}0.80 \sim 0.85 \\ 0.70 \sim 0.80 \\ 0.70 \sim 0.75 \\ 0.65 \sim 0.70\end{array}$ | $\begin{array}{l}\frac{D(\text { 垂直接地极间距 })}{l(\text { 垂直接地极长度 })}=2 \sim 3 \\ \quad \text { 较小值用于 } \frac{D}{l}=2 \text { 时 }\end{array}$ |
| 自然接地极 | $\begin{array}{c}\text { 拉线棒与拉线盘间 } \\ \text { 铁塔的各基础间门型、 } \\ \text { 各种拉线杆塔的各基础间 }\end{array}$ | $\begin{aligned} & 0.6 \\ 0 . & 4 \sim 0.5 \\ & 0.7\end{aligned}$ | - |

## 6 其他环境接地

## 【知识点说明】

由于电气技术领域各种接地要求种类繁多, 每个行业和场所都有对应规范接地要求, 考 试中常见的考点有:

1) 交流电气装置过电压的接地要求依据《交流电气装置的过电压保护和绝缘配合设计 规范》GB 50064-2014 和《交流电气装置的接地设计规范》 GB/T 50065-2011、《工业与 民用供配电设计手册》第四版 (下册) 第 13 章。

2）爆炸危险环境的接地要求依据《爆炸危险环境电力装置设计规范》GB 50058-2014。

3) 建筑物防雷接地依据《建筑物防雷设计规范》GB 50057-2010 和《工业与民用供 配电设计手册》第四版 (下册) 第 13 章。
4) 防静电接地要求依据《交流电气装置的过电压保护和绝缘配合设计规范》GB 50064-2014 和《防止静电事故通用导则》GB 12158-2006、《工业与民用供配电设计手 册》第四版 (下册) 的 14.8 节。

5）信息技术装置接地依据《电子信息系统机房设计规范》GB 50174-2008 和《民用 建筑电气设计规范》JGJ 16一-2008、《工业与民用供配电设计手册》第四版 (下册) 的 14.7 节等相关信息技术规范的接地部分。

## 依据书目:

《交流电气装置的接地设计规范》 GB/T 50065-2011

《工业与民用供配电设计手册》第四版 (下册)

《交流电气装置的过电压保护和绝缘配合设计规范》GB 50064-2014

《建筑物防雷设计规范》GB 50057-2010

《建筑物电子信息系统防雷技术规范》GB 50343-2012

《爆炸危险环境电力装置设计规范》GB 50058-2014

《民用建筑电气设计规范》JGJ 16-2008 《防止静电事故通用导则》 GB 12158-2006

《电子信息系统机房设计规范》GB 50174-2008

《低压配电设计规范》GB 50054-2011

《电力工程电缆设计规范》GB 50217-2007 等相关规范的接地部分

例题 12-51：在火灾和爆炸危险厂房中低压配电系统接地要求中哪一条错误?

(A) 爆炸性环境中的 TN 系统应采用 $\mathrm{TN}-\mathrm{S}$ 型

(B) 爆炸性环境中的 $\mathrm{TN}$ 系统应采用 $\mathrm{TN}-\mathrm{C}$ 型

(C) 危险区中的 TT 型电源系统应采用剩余电流动作的保护电器

(D) 爆炸性环境中的 IT 型电源系统, 应设置绝缘监测装置

答案:【B】

解答过程：依据《爆炸危险环境电力装置设计规范》GB 50058-2014 第 5.5.1 条。

## 【知识点解析】

火灾和爆炸危险 $1000 \mathrm{~V}$ 交流 $/ 1500 \mathrm{~V}$ 直流以下的电源系统的接地必须满足下列要求:

1) TN 系统: 爆炸性环境中的 TN 系统应采用 TN-S 型。
2) TT 系统: 危险区中的 TT 型电源系统应采用剩余电流动作的保护电器。
3) IT 系统: 爆炸性环境中的 IT 型电源系统, 应设置绝缘监测装置。

例题 12-52：关于静电保护基本防护要求中，下列哪些叙述是不正确的?

(A) 每组专设的静电接地体的接地电阻值一般不应大于 $100 \Omega$

(B) 非金属静电导体或静电亚导体与金属导体相互连接时紧密接触的面积应大于 $20 \mathrm{~cm}^{2}$

(C) 防静电接地线可利用电源保护线与防直击雷地线共用

(D) 振动和频繁移动的器件上用的接地导体禁止用单股线及金属链, 应采用 $6 \mathrm{~mm}^{2}$ 以上 的裸绞线或编织线

答案:【C】

解答过程: 依据《防止静电事故通用导则》GB 12158-2006。

第 6.1.2 条, A 对; 第 6.1.10 条, B 对; 第 6.2.3 条, C 错; 第 6.2.6 条, D 对。

## 【知识点解析】

1) 静电导体与大地间的总泄漏电阻值在通常情况下均不应大于 $1 \times 106 \Omega$ 。每组专设的 静电接地体的接地电阻值一般不应大于 $100 \Omega$, 在山区等土壤电阻率较高的地区, 其接地电 阻值也不应大于 $1000 \Omega$ 。
2) 使用静电消除器迅速中和静电。

静电消除器是利用外部设备或装置产生需要的正或负电荷以消除带电体上的电荷。

静电消除器原则上应安装在带电体接近最高电位的部位。

消除属于静电非导体物料的静电，应根据现场情况采用不同类型的静电消除器。

静电危险场所要使用防爆型静电消除器。

3) 防静电接地线不得利用电源零线、不得与防直击雷地线共用。
4) 在振动和频繁移动的器件上用的接地导体禁止用单股线及金属链, 应采用 $6 \mathrm{~mm}^{2}$ 以 上的裸绞线或编织线。

例题 12-53: 机房内设备最高频率为 $2500 \mathrm{MHz}$, 等电位采用 $\mathrm{SM}$ 混合型, 设等电位联结 网格, 网格四周设等电位联结带时, 对高频信号设备接地设计应采用下列哪项措施符合规范 要求?

(A) 采用悬浮不接地

(B) 避免接地导体长度为干扰频率波的 $1 / 4 \lambda$ 或奇数倍

(C) 采用 2 根相同长度的接地导体就近与等电位联结网络连接

(D) 采用 1 根接地导体汇聚连接至接地汇流排一点接地

答案:【B】

解答过程: 依据《民用建筑电气设计规范》JGJ 16-2008。

第 12.7.2 条 电子计算机的信号系统, 不宜采用悬浮接地, $\mathrm{A}$ 错。

第 12.7.1 条 接地系统的接地导体长度不得等于 $\lambda / 4$ 或 $\lambda / 4$ 的奇数倍，B 对。 依据《电子信息系统机房设计规范》GB 50174-2008。

第 8.4.5 条 每台电子信息设备 (机柜) 应采用两根不同长度的等电位联结导体就近 与等电位联结网格连接, C 错。

条文说明第 8.4.4 条 具体做法为设置一个等电位联结网格, 以满足高频信号接地的要 求; 再以单点接地方式连接到同一接地装置, 以满足低频信号接地要求, D 错。

## 【知识点解析】

电子设备接地系统应符合下列规定:

1) 电子信息设备有两个接地, 一个是为电气安全而设置的保护接地, 另一个是为实现 其功能性而设置的信号接地。在 TN-S 系统中, 设备外壳的保护接地和信号接地是通过连接 PE 线实现接地的。

$\mathrm{S}$ 型 (星形结构、单点接地) 等电位联结方式适用于易受干扰的、频率在 $0 \sim 30 \mathrm{kHz}$ (也可高至 $300 \mathrm{kHz}$ ) 的电子信息设备的信号接地。从配电箱 $\mathrm{PE}$ 母排放射引出的 $\mathrm{PE}$ 线兼作 设备的信号接地线，同时实现保护接地和信号接地。对于 $\mathrm{C}$ 级电子信息系统机房中规模较 小（建筑面积 $100 \mathrm{~m}^{2}$ 以下）的机房，电子信息设备可以采用 $\mathrm{S}$ 型等电位联结方式。

M 型（网形结构、多点接地）等电位联结方式适用于易受干扰的、频率大于 $300 \mathrm{kHz}$ (也可低至 $30 \mathrm{kHz}$ ) 的电子信息设备的信号接地。电子信息设备除连接 $\mathrm{PE}$ 线作为保护接地 外, 还采用两条 (或多条) 不同长度的导线, 尽量短直地与设备下方的等电位联结网格连 接，大多数电子信息设备应采用此方案实现保护接地和信号接地。

SM 混合型等电位联结方式是单点接地和多点接地的组合, 可以同时满足高频和低频信 号接地的要求。具体做法为设置一个等电位联结网格, 以满足高频信号接地的要求; 再以单 点接地方式连接到同一接地装置, 以满足低频信号接地要求。

2) 采用 M 型或 SM 型等电位联结方式时, 主机房应设置等电位联结网格, 网格四周应 设置等电位联结带, 并应通过等电位联结导体将等电位联结带就近与接地汇流排、各类金属 管道、金属线槽、建筑物金属结构等进行连接。每台电子信息设备（机柜）应采用两根不 同长度的等电位联结导体就近与等电位联结网格连接。

3) 接地系统的接地导体长度不得等于 $\lambda / 4$ 或 $\lambda / 4$ 的奇数倍。

4) 大、中型电子计算机接地系统应符合下列规定: 电子计算机应同时具有信号电路接 地、交流电源功能接地和安全保护接地三种接地系统; 该三种接地的接地电阻值均不宜大于 $4 \Omega$ 。电子计算机的信号系统，不宜采用悬浮接地。 例题 12-54: 某 $110 \mathrm{kV}$ 变电站土壤电阻率 $\rho=300 \Omega \cdot \mathrm{m}$, 设置独立避雷针作为直接防雷 保护装置, 该装置接地电阻不宜大于下列哪项数值?
(A) $10 \Omega$
(B) $15 \Omega$
(C) $20 \Omega$
(D) $30 \Omega$

答案:【A】

解答过程：依据《交流电气装置的过电压保护和绝缘配合设计规范》GB 50064-2014。

第 5.4.6 条 在非高土壤电阻率地区，接地电阻不宜超过 $10 \Omega$, 选 $\mathrm{A}$ 。

## 【知识点解析】

独立避雷针的接地装置应符合下列要求:

1) 独立避雷针宜设独立的接地装置。
2) 在非高土壤电阻率地区, 接地电阻不宜超过 $10 \Omega$ 。
3) 该接地装置可与主接地网连接, 避雷针与主接地网的地下连接点至 $35 \mathrm{kV}$ 及以下设 备与主接地网的地下连接点之间，沿接地极的长度不得小于 $15 \mathrm{~m}$ 。
4) 独立避雷针不应设在人经常通行的地方, 避雷针及其接地装置与道路或出入口的距 离不宜小于 $3 \mathrm{~m}$, 否则应采取均压措施或铺设砾石或励青地面。

例题 12-55: 某 $110 \mathrm{kV}$ 变电站中接地设计的原则中, 哪些表述中是不正确的?

(A) 配电装置构架上避雷针的接地引下线应与接地网连接, 并应在连接处加装集中接 地装置。引下线与接地网的连接点至变压器接地导体 (线) 与接地网连接点之间沿接地极 的长度, 不应小于 $15 \mathrm{~m}$

(B) 悬挂避雷线架构的接地引下线应与接地网连接, 并应在连接处加装集中接地装置。 引下线与接地网的连接点至变压器接地导体 (线) 与接地网连接点之间沿接地极的长度, 不应小于 $15 \mathrm{~m}$

(C) 独立避雷针的接地装置设独立的接地装置, 该接地装置可与主接地网连接, 避雷 针与主接地网的地下连接点至 $35 \mathrm{kV}$ 及以下设备与主接地网的地下连接点之间, 沿接地极的 长度不得小于 $15 \mathrm{~m}$

(D) 独立避雷针不应设在人经常通行的地方, 避雷针及其接地装置与道路或出人口的 距离不宜小于 $5 \mathrm{~m}$, 否则应采取均压措施或铺设砾石或沥青地面

答案：【D】

解答过程: 依据《交流电气装置的接地设计规范》 GB/T 50065-2011。

第 4.5.1 条, A、B 对。

依据《交流电气装置的过电压保护和绝缘配合设计规范》GB 50064-2014。

第 5.4.6 条 独立避雷针不应设在人经常通行的地方, 避雷针及其接地装置与道路或出 人口的距离不宜小于 $3 \mathrm{~m}$, 否则应采取均压措施或铺设砾石或沥青地面, C 对, D 错。

## 【知识点解析】

发电厂和变电站配电装置构架上避雷针 (含悬挂避雷线的架构) 的接地引下线应与接 地网连接, 并应在连接处加装集中接地装置。引下线与接地网的连接点至变压器接地导体 (线) 与接地网连接点之间沿接地极的长度, 不应小于 $15 \mathrm{~m}$ 。

## 第 13 章 照明

## 【知识点导图】

由于《照明设计手册》已更新到第三版，本章中按照《照明设计手册》第三版进行 解答。

## 1 照明标准与设计要求

## 【知识点说明】

1) 《建筑照明设计标准》GB 50034-2013 部分内容做出了修订, 修改了原标准规定的 照明功率密度限值; 更严格地限制了白炽灯的使用范围; 增加了 LED 应用于室内照明的技 术要求; 补充了科技馆、美术馆、金融建筑、宿舍、老年住宅和公寓等场所的照明标准值 等。《照明设计手册》第三版中的重叠内容如有不同应遵守 GB 50034-2013。

2 《《照明设计手册》第三版中详细地写明了各种计算方法及照明设计全套知识, 但是 基础知识介绍不足，《电气照明技术》（孙建民主编）一书可作为电气照明技术的基础理论、 照明设备、照明计算、照明设计等基础知识的补充。

## 依据书目:

《建筑照明设计标准》GB 50034-2013

《照明设计手册》第三版

## 参考书目:

《建筑照明术语标准》JGJ/T 119-2008

《电气照明技术》孙建民主编

例题 13-1：某办公室室内面积为 $99.4 \mathrm{~m}^{2}$, 有平吊顶, 高度为 $3.1 \mathrm{~m}$, 灯具嵌人顶棚安装, 为满足工作面照度为 $500 \mathrm{~lx}$, 经计算均匀布置 14 套嵌人式 $3 \times 28 \mathrm{~W}$ 格栅苂光灯具, 单只 $28 \mathrm{~W}$ 苂 光灯管配的电子整流器功耗为 $4 \mathrm{~W}$, T5 苂光灯管 $28 \mathrm{~W}$ 光通量为 $2660 \mathrm{~lm}$, 格栅灯具效率为 0.64 , 维护系数为 0.8 , 该办公室的照明功率密度值为下列哪项数值? (供配电 2013 年考题)
(A) $9.7 \mathrm{~W} / \mathrm{m}^{2}$
(B) $11.8 \mathrm{~W} / \mathrm{m}^{2}$
(C) $13.5 \mathrm{~W} / \mathrm{m}^{2}$
(D) $16 \mathrm{~W} / \mathrm{m}^{2}$

答案:【C】

解答过程：依据《建筑照明设计标准》GB 50034-2013 第 2.0.53 条。

该办公室的照明功率密度值为

$$
L P D=\frac{P}{A_{0}}=\frac{14 \times 3 \times(28+4)}{99.4} \mathrm{~W} / \mathrm{m}^{2}=13.52 \mathrm{~W} / \mathrm{m}^{2}
$$

例题 13-2: 某会议室面积为 $100 \mathrm{~m}^{2}$, 维修中采用 9 套嵌人式 $3 \times 28 \mathrm{~W}$ 格栅苂光灯具, 用 T5 直管苂光灯配电子镇流器, 格栅灯具效率为 0.64 , 每支 T5 灯管配电子镇流器, 每个电子 镇流器损耗为 $4 \mathrm{~W}$; 维修中还采用 4 套装饰性灯具, 每套装饰性灯具采用 2 支输入功率为 18 $\mathrm{W}$ 的紧凑型苂光灯, 该会议室的照明功率密度为下列哪一项? (供配电 2014 年考题)
(A) $8.28 \mathrm{~W} / \mathrm{m}^{2}$
(B) $8.64 \mathrm{~W} / \mathrm{m}^{2}$
(C) $9.36 \mathrm{~W} / \mathrm{m}^{2}$
(D) $10.08 \mathrm{~W} / \mathrm{m}^{2}$

答案:【C】

解答过程: 依据《建筑照明设计标准》GB 50034-2013。

条文说明第 6.3.16 条 装饰性灯具总功率按照其的 $50 \%$ 计人 $L P D$ 值:

$$
L P D=\frac{P+0.5 P_{\mathrm{z}}}{A_{0}}=\frac{9 \times 3 \times(28+4)+0.5 \times 4 \times 2 \times 18}{100} \mathrm{~W} / \mathrm{m}^{2}=9.36 \mathrm{~W} / \mathrm{m}^{2}
$$

例题 13-3：某培训活动中心工程，健身房的面积为 $500 \mathrm{~m}^{2}$, 灯具数量及参数统计见表 13-1, 灯具额定电压均为 AC220 V, 计算健身房 LPD 值应为下列哪项数值。(供配电 2017 年考题)

| 序 号 | 灯具名称 | 数 量 | 光源功率 | 输入电流 | 功率因 数 | 用 途 |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| 1 | 荧光灯 | 48 套 | $2 \times 28 \mathrm{~W} /$ 套 | $0.29 \mathrm{~A} /$ 套 | 0.98 | 一般照明 |
| 2 | 筒灯 | 16 套 | $1 \times 18 \mathrm{~W} /$ 套 | $0.09 \mathrm{~A}$ /套 | 0.98 | 一般照明 |
| 3 | 线型 LED | $50 \mathrm{~m}$ | $5 \mathrm{~W} / \mathrm{m}$ | $0.05 \mathrm{~A} / \mathrm{m}$ | 0.56 | 暗槽装饰火 |
| 4 | 天棚造景 | $100 \mathrm{~m}^{2}$ | $10 \mathrm{~W} / \mathrm{m}^{2}$ | $0.1 \mathrm{~A} / \mathrm{m}^{2}$ | 0.56 | 装饰灯 |
| 5 | 艺术吊灯 | 1 套 | $2 \times 28 \mathrm{~W} /$ 套 | $0.4 \mathrm{~A} /$ 套 | 0.56 | 装饰灯 |
| 6 | 枝型花灯 | 10 套 | $2 \times 28 \mathrm{~W} /$ 套 | $0.03 \mathrm{~A}$ /套 | 0.56 | 装饰灯 |
| 7 | 壁灯 | 15 套 | $2 \times 28 \mathrm{~W} /$ 套 | $0.03 \mathrm{~A} /$ 套 | 0.56 | 装饰灯 |

表 13-1 灯具功率统计表
(A) $7.9 \mathrm{~W} / \mathrm{m}^{2}$
(B) $8.3 \mathrm{~W} / \mathrm{m}^{2}$
(C) $9.5 \mathrm{~W} / \mathrm{m}^{2}$
(D) $10 \mathrm{~W} / \mathrm{m}^{2}$

答案:【B】

解答过程：依据《建筑照明设计标准》 GB 50034-2013。

实际输入功率 (包含镇流器) 计算统计表见表 13-2。

表 13-2 实际输入功率计算统计表

| 序号 | 灯具名称 | 数 量 | 实际输入功率/ $\mathrm{W}$ |
| :---: | :---: | :---: | :---: |
| 1 | 荧光灯 | 48 套 | 3001.15 |
| 2 | 筒灯 | 16 套 | 310.46 |
| 3 | 线型 LED | $50 \mathrm{~m}$ | 308 |
| 4 | 天棚造景 | $100 \mathrm{~m}^{2}$ | 1232 |
| 5 | 艺术吊灯 | 1 套 | 49.28 |
| 6 | 枝型花灯 | 10 套 | 36.96 |
| 7 | 壁灯 | 15 套 | 55.44 |

条文说明第 6.3.16 条, 装饰性灯具总功率按照其 50\% 计人 LPD 值, 总 LPD 计算如下: $L P D=\frac{P+0.5 P_{\mathrm{z}}}{A_{0}}=\frac{(3001.15+310.46)+(308+1232+49.28+36.96+55.44) / 2}{500} \mathrm{~W} / \mathrm{m}^{2}=8.3 \mathrm{~W} / \mathrm{m}^{2}$

## 【知识点解析】

1) 照明功率密度: 单位面积上一般照明的安装功率（包括光源、镇流器或变压器等附 属用电器件)。

$$
L P D=\frac{\sum\left(P_{\mathrm{L}}+P_{0}\right)}{A}
$$

式中, $P_{\mathrm{L}}$ 为光源功率 $(\mathrm{W}) ; P_{0}$ 为镇流器或变压器功耗 $(\mathrm{W}) ; A$ 为房间或场所面积 $\left(\mathrm{mm}^{2}\right)$ 。

2) 当房间或场所的室形指数值等于或小于 1 时, 其照明功率密度限值应增加, 但增加 值不应超过限值的 $20 \%$ 。
3) 当房间或场所的照度标准值提高或降低一级时, 其照明功率密度限值应按比例提高 或折减。
4) 设装饰性灯具场所, 可将实际采用的装饰性灯具总功率的 $50 \%$ 计入照明功率密度值 的计算。

$5 ）$ 应在满足规定的照度和照明质量要求的前提下，进行照明节能评价。

6) 照明节能应采用一般照明的照明功率密度值（LPD）作为评价指标。

例题 13-4 13-6: 某医院外科手术室的面积为 $30 \mathrm{~m}$, 院方要求手术室一般照明与室内 医疗设备均为一级负荷, 一般照明平均照度按 $1000 \mathrm{~lx}$ 设计, 医疗设备采用专用电源配电盘, 与一般照明、空调、电力负荷电源分开，请回答下列照明设计相关问题。

13-4: 手术室设计一般照明灯具安装总功率为 $1000 \mathrm{~W}$ (含镇流器功耗 $125 \mathrm{~W}$ ), 手术无 影灯功率为 $450 \mathrm{~W}$, 计算照明功率密度值 $(L P D)$, 并判断下列哪项结果正确。(供配电 2007 年考题)
(A) $L P D$ 约为 $29.2 \mathrm{~W} \cdot \mathrm{m}^{2}$, 低于国家标准规定
(B) $L P D$ 约为 $33.3 \mathrm{~W} \cdot \mathrm{m}^{2}$, 低于国家标准规定 (C) $L P D$ 约为 $33.3 \mathrm{~W} \cdot \mathrm{m}^{2}$, 高于国家标准规定

(D) $L P D$ 约为 $48.3 \mathrm{~W} \cdot \mathrm{m}^{2}$, 高于国家标准规定

答案:【B】

解答过程: 依据《建筑照明设计标准》GB 50034-2013。

第 2.0.53 条, 第 6.1.2 条 手术无影灯不在功率密度限制要求中, 手术室照明的一般 照明的照明功率密度 $(L P D): L P D=\frac{1000}{30} \mathrm{~W} / \mathrm{m}^{2}=33.33 \mathrm{~W} / \mathrm{m}^{2}$ 。

第 6.3.15 条 当房间或场所的照度标准值提高或降低一级时, 其照明功率密度限值应 按比例提高或折减。医院手术室照度标准值为 $750 \mathrm{~lx}$, 当折算到 $1000 \mathrm{~lx}$ 时, 《照明设计手 册》第三版第 224 页 (第二版第 534 页表 23-9) （GB 50034-2013 表 6.3.6 取消了医院手 术室功率密度限值) 中照明功率密度限值应按比例从 $30 \mathrm{~W} \cdot \mathrm{m}^{2}$ 提高到 $40 \mathrm{~W} \cdot \mathrm{m}^{2}, \frac{1000}{750} \times 30$ $\mathrm{W} / \mathrm{m}^{2}=40 \mathrm{~W} / \mathrm{m}^{2}$ ，低于规范照明功率密度限制要求。

13-5：解释说明手术室的 $U G R$ 和 $R_{\mathrm{a}}$ 按国家标准规定，应选择下列哪项。（供配电 2007 年考题)

(A) $U G R$ 不大于 $19 ， R_{\mathrm{a}}$ 不小于 90

(B) $U G R$ 大于 $19, R_{\mathrm{a}}$ 小于 90

(C) $U G R$ 不大于 $22 ， R_{\mathrm{a}}$ 大于 90

(D) 无具体指标要求

答案:【A】

解答过程: 依据《建筑照明设计标准》 GB 50034-2013。

第 5.3.6 条及表 5.3.6 医院手术室的 $U G R$ 不大于 $19, R_{\mathrm{a}}$ 不小于 90 , 照度标准值为 750 lx。

【知识点解析】

1) 统一眩光值 UGR: 国际照明委员会（CIE）用于度量处于室内视觉环境中的照明装 置发出的光对人眼引起不舒适感主观反应的心理参量, 具体取值见表 13-3。

表 13-3 UGR 值对应的不舒适眩光的主观感受

| $U G R$ 值 | 不舒适眩光的主观感受 | $U G R$ 值 | 不舒适眩光的主观感受 |
| :---: | :--- | :---: | :--- |
| 28 | 严重眩光, 不能忍受 | 16 | 轻微眩光, 可忽略 |
|  | 有眩光, 有不舒适感 | 13 | 极轻微眩光, 无不舒适感 |
| 22 | 有眩光, 刚刚有不舒适感 | 10 | 无眩光 |
| 19 | 轻微眩光, 可忍受 |  |  |

2) 一般显色指数 $R_{\mathrm{a}}$ ：光源对国际照明委员会（CIE）规定的第 1 8 种标准颜色样品显 色指数的平均值, 通称显色指数。长期工作或停留的房间或场所, 照明光源的显色指数 $\left(R_{\mathrm{a}}\right)$ 不应小于 80 。在灯具安装高度大于 $8 \mathrm{~m}$ 的工业建筑场所, $R_{\mathrm{a}}$ 可低于 80 , 但必须能够辩 别安全色。

13-6: 手术室手术台备用照明设计最佳照度应为下列哪一项?（供配电 2007 年考题）
(A) $50 \mathrm{~lx}$
(B) $100 \mathrm{~lx}$
(C) $500 \mathrm{~lx}$
(D) $1000 \mathrm{~lx}$

答案:【D】

解答过程：依据《建筑照明设计标准》GB 50034-2013。

第 5.5.2 条 备用照明的照度标准值规定: 医院手术室、急诊抢救室、重症监护室等应 维持正常照明的照度; 题目已知正常照明平均照度按 $1000 \mathrm{~lx}$ 设计, 备用照明设计最佳照度 应为 $1000 \mathrm{~lx}$ 。

例题 13-7: 若某工厂的精密焊接车间, 因某产品需要更精细操作增加局部照明，据相 关规范的要求，此局部照明的最大设计照度标准值为多少?
(A) $500 \mathrm{~lx}$
(B) $750 \mathrm{~lx}$
(C) $1000 \mathrm{~lx}$
(D) $1500 \mathrm{~lx}$

答案:【B】

解答过程: 依据《建筑照明设计标准》 GB 50034-2013。

查表 5.4.1 中精密焊接车间照度标准值为 $300 \mathrm{~lx}$, 表注需增加局部照明的作业面, 增加 的局部照明值宜按该场所一般照明照度值的 1.0 3.0 倍选取，局部照明的最大设计照度标 准值为

$$
E_{\text {local }}=(1 \sim 3) E_{\text {av }}=(1 \sim 3) \times 300 \mathrm{~lx}=300 \sim 900 \mathrm{~lx} \text {, 取 } 750 \mathrm{~lx}
$$

例题 13-8 13-10: 某工厂的一个办公室吊顶高 $3.8 \mathrm{~m}$, 采用格栅式苂光灯灯具嵌人顶 棚, 灯具内有 2 支 $36 \mathrm{~W}$ 直管苂光灯, 每支苂光灯光通量输出为 $3250 \mathrm{~lm}$, 维护系数为 0.8 , 灯具的下端为出光口, 其发光面积为 $0.25 \times 1.30 \mathrm{~m}^{2}$, 横向光源光强分布见表 13-4, 请回答 下列问题。

表 13-4 光源光强分布 $(1000 \mathrm{~lm})$

| $\theta /\left({ }^{\circ}\right)$ | 0 | 30 | 45 | 55 | 60 | 90 |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| $I_{\theta} / \mathrm{cd}$ | 230 | 201 | 218 | 160 | 90 | 1 |

13-8：该办公室的灯具照射如图 13-2 所示，则灯具发光面其横向在 45ำ方向上的投影 面积为下列哪项?
(A) $0.325 \mathrm{~m}^{2}$
(B) $0.302 \mathrm{~m}^{2}$
(C) $0.256 \mathrm{~m}^{2}$
(D) $0.23 \mathrm{~m}^{2}$

答案: 【D】

解答过程: 依据《照明设计手册》第三版第 82 页 (第二版第 104 页)。

查表 3-18 中, 该灯具属于暗侧面积灯具, 其横向 在 $45^{\circ}$ 方向上的投影面积为

$$
A_{\mathrm{p}}=A_{\mathrm{h}} \cos \theta=0.25 \times 1.3 \times \cos 45^{\circ} \mathrm{m}^{2}=0.23 \mathrm{~m}^{2}
$$

13-9: 该办公室的灯具照射如图 13-2 所示，则灯

(A) $3080 \mathrm{~cd} / \mathrm{m}^{2}$
(B) $2045 \mathrm{~cd} / \mathrm{m}^{2}$
(C) $1887 \mathrm{~cd} / \mathrm{m}^{2}$
(D) $1687 \mathrm{~cd} / \mathrm{m}^{2}$

答案: 【D】

解答过程：依据《照明设计手册》第三版第 82 页 (第二版第 104 页)。

灯具横向在 $45^{\circ}$ 方向上的平均亮度为

## 【知识点解析】

$$
L_{\theta}=\frac{\Phi I_{\theta}}{1000 A_{\mathrm{p}} \cos \theta}=\frac{3250 \times 218}{1000 \times 0.23} \mathrm{~cd} / \mathrm{m}^{2}=3080 \mathrm{~cd} / \mathrm{m}^{2}
$$

1) 灯具的平均亮度 $L_{\theta}$ 可由下式计算:

$$
L_{\theta}=\frac{I_{\theta}}{A_{\mathrm{p}} \cos \theta}
$$

式中, $L_{\theta}$ 为灯具在 $\theta$ 方向的发光强度 $\left(\mathrm{cd} / \mathrm{m}^{2}\right) ; A_{\mathrm{p}}$ 为灯具发光面在 $\theta$ 方向的投影面积 $\left(\mathrm{m}^{2}\right)$ 。

2）常用灯具的投影面积 $A_{\mathrm{p}}$ ，见表 13-5。

表 13-5 灯具发光面投影面积计算方法

| 水平投影面积 $A_{\mathrm{h}}$ 和垂直投影面积 $A_{\mathrm{v}}$ | 在 $\theta$ 方向的投影面积 $A_{\mathrm{p}}$ |
| :--- | :--- |
| 暗侧面积暗端面 (包括各类灯具) |  |
| $A_{\mathrm{h}}=X l$ |  |
| $A_{\mathrm{v}} / A_{\mathrm{h}}=0$ |  |

13-10: 若该办公室的只有一组灯具, 一支苂光灯电子镇流器的功率为 $4 \mathrm{~W}$, 镇流器流 明系数值为 1.92 , 计算该办公室的镇流器能效因数 $B E F$ 为下列哪一项数值。(供配电 2017 年考题改编)
(A) 2.0
(B) 2.2
(C) 2.4
(D) 2.6

答案:【C】

解答过程：依据《照明设计手册》第三版第 62 页 (第二版第 78 页)。

镇流器能效因数 $B E F: B E F=\frac{\mu}{P} \times 100=\frac{1.92}{2 \times(36+4)} \times 100=2.4$

## 2 点光源、线光源与面光源照度计算

## 【知识点说明】

1) 点光源照度计算属于重要考点。要求熟练掌握距离平方反比定律与余弦定律在各个 环境中的应用; 掌握点光源照度应用直角坐标的计算, 一般结合投光灯在广场、体育场、电 视演播室等在三维场景的应用; 掌握当被照面发生倾斜时对应水平面照度计算; 熟练掌握多 光源照度计算和光源光强分布表、照度曲线的应用。 2) 线光源照度计算属于重要考点。要求熟练掌握连续线光源方位系数法照度计算和方 位系数的应用, 以及不连续线光源确定和修正系数计算; 了解线光源在不同平面上的点照度 计算。
2) 面光源照度计算属于冷门考点。要求了解矩形等亮面光源水平面和倾斜面照度计 算、面光源表面亮度计算。

依据书目:

《照明设计手册》第三版

## 参考书目:

《电气照明技术》孙建民主编

例题 13-11：若车间内局部采用 4 㙉 $400 \mathrm{~W}$ 金属卤化物灯进行照明，400 W 金属卤化物 灯的光源光通量为 $36000 \mathrm{~lm}$, 工作面高 $0.75 \mathrm{~m}$, 灯具出口面到工作面的高度为 $12 \mathrm{~m}$, 维护系 数 $K=0.7$, 光源光强分布 (1000 lm) 见表 13-6, 灯具布置如图 13-3 所示, 则工作面上 P 点的水平面照度为下列哪个数值?（不计反射光及其他灯具的影响。（供配电 2016 年考题)

表 13-6 光源光强分布 $(1000 \mathrm{Im})$

| $\theta /\left(^{\circ}\right)$ | 0 | 7.5 | 12.5 | 17.5 | 22.5 | 27.5 | 32.5 | 37.5 |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| $I_{\theta} / \mathrm{cd}$ | 346.3 | 338.7 | 329.4 | 321.8 | 306.9 | 283.6 | 261.3 | 239.6 |
| $\theta /\left(^{\circ}\right)$ | 42.5 | 47.5 | 52.5 | 57.5 | 62.5 | 67.5 | 72.5 | 77.5 |
| $I_{\theta} / \mathrm{cd}$ | 219.6 | 197 | 170.8 | 108.8 | 54.2 | 34.8 | 22.2 | 13.3 |

(A) $72 \mathrm{~lx}$
(B) $140 \mathrm{~lx}$
(C) $157 \mathrm{~lx}$
(D) $200 \mathrm{~lx}$

答案:【B】

解答过程: 依据《照明设计手册》第 三版第 119 页、第 122 页 (第二版第 188 页、第 191 页)。

$\mathrm{S}$ 点到 $\mathrm{P}$ 点的距离 $D=\sqrt{5.4^{2}+3^{2}} \mathrm{~m}=$ 6. $18 \mathrm{~m}, R=\sqrt{12^{2}+6.18^{2}} \mathrm{~m}=13.5 \mathrm{~m}$

计算照射角: $\cos \theta=\frac{12}{13.5}=0.889, \theta=$ $27.24^{\circ}$, 查表 13-6 的光源光强 $(1000 \mathrm{~lm})$, 得 $I_{\theta}=283.6 \mathrm{~cd}$ 。

一个点光源的水平照度 $(1000 \mathrm{~lm})$ 为 $E_{\mathrm{h}}=\frac{I_{\theta}}{R^{2}} \cos \theta=\frac{283.6}{13.5^{2}} \times 0.889 \mathrm{~lx}=1.383 \mathrm{~lx}$

四个点光源的水平照度为

$$
E_{\mathrm{Ph}}=\frac{\Phi \sum \varepsilon K}{1000}=\frac{36000 \times 4 \times 1.383 \times 0.7}{1000} \mathrm{~lx}=139.44 \mathrm{~lx}
$$

## 【知识点解析】

（1）点光源水平面和垂直面照度的计算

1) 点光源在水平面照度 $E_{\mathrm{h}}$ 的计算: 按照余弦定律, 点光源 $\mathrm{S}$ 水平面照度

$$
E_{\mathrm{h}}=\frac{I_{\theta}}{R^{2}} \cos \theta
$$

2) 点光源在垂直面照度 $E_{v}$ 的计算: 按照余弦定律, 点光源 $\mathrm{S}$ 垂直面照度

$$
E_{\mathrm{v}}=\frac{I_{\theta}}{R^{2}} \cos \beta=\frac{I_{\theta}}{R^{2}} \sin \theta
$$

3) $E_{\mathrm{h}}$ 和 $E_{\mathrm{v}}$ 应用光源安装高度 $h$ 的计算：已知光源的安装高度 (指计算高度) $h$ 时, $E_{\mathrm{h}}$ 和 $E_{\mathrm{v}}$ 的计算式为

$$
\begin{gathered}
E_{\mathrm{h}}=\frac{I_{\theta}}{R^{2}} \cos \theta=\frac{I_{\theta} \cos \theta}{\left(\frac{h}{\cos \theta}\right)^{2}}=\frac{I_{\theta} \cos ^{3} \theta}{h^{2}} \\
E_{\mathrm{v}}=\frac{I_{\theta}}{R^{2}} \sin \theta=\frac{I_{\theta} \sin \theta}{\left(\frac{h}{\cos \theta}\right)^{2}}=\frac{I_{\theta} \cos ^{2} \theta \sin \theta}{h^{2}}
\end{gathered}
$$

式中, $h$ 为光源距所计算水平面的安装高度，即计算高度 $(\mathrm{m})$; 其他符号含义同上。

（2）查光源光强分布值表法

已知灯具类型和灯具的照射角 $\theta$, 可以在对应灯具的光源光强分布表 13-7 中查出光强。 $I_{\theta}$ 为光源的光强分布值, 则水平照度 $E_{\mathrm{h}}$ 可由下式算出:

$$
E_{\mathrm{h}}=\frac{I_{\theta} \cos ^{3} \theta}{h^{2}}
$$

表 13-7 某类型灯具的光源光强分布 $(1000 \mathrm{~lm})$

| $\theta /\left(^{\circ}\right)$ | 0 | 2.5 | 7.5 | 12.5 | 17.5 | 22.5 | 27.5 | 32.5 | 37.5 | 42.5 |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| $I_{\theta} / \mathrm{cd}$ | 243.4 | 235.0 | 235.6 | 239.1 | 240.3 | 240.5 | 233.4 | 224.8 | 215.1 | 205.0 |
| $\theta /\left(^{\circ}\right)$ | 47.5 | 52.5 | 57.5 | 62.5 | 67.5 | 72.5 | 77.5 | 82.5 | 87.5 |  |
| $I_{\theta} / \mathrm{cd}$ | 197.6 | 187.9 | 176.7 | 162.1 | 112.6 | 48.9 | 22.5 | 11.6 | 3.3 |  |

(3) 实际照度折算

已知等照度曲线可直接查出的或光源光强分布表中计算出的光源 $1000 \mathrm{~lm}$ 时水平照度为 $\varepsilon$, 光源光通量为 $\Phi$, 灯具的维护系数为 $K$, 则计算点的折算到实际水平照度为

$$
E_{\mathrm{h}}=\frac{\Phi \varepsilon K}{1000}
$$

则计算点的实际垂直照度为

$$
E_{\mathrm{v}}=\frac{D}{h} E_{\mathrm{h}}
$$

（4）多个光源点照度计算

在多光源照射下的水平面的点照度是不同光源照度之和, 可按照下式计算:

$$
E_{\mathrm{h} \Sigma}=E_{\mathrm{h} 1}+E_{\mathrm{h} 2}+\cdots+E_{\mathrm{h} n}=\sum_{i=1}^{n} E_{\mathrm{h} i}
$$

式中, $E_{\mathrm{h} \Sigma}$ 为多光源照射下的水平面上的点照度 $(\mathrm{lx}) ; E_{\mathrm{h} 1}, \cdots, E_{\mathrm{h} i}, \cdots, E_{\mathrm{h} n}$ 为各光源照射 下在水平面上的点照度 $(\mathrm{lx})$ 。

当有多个相同灯具投射到同一点时，其实际水平面照度可按照下式计算:

$$
E_{\mathrm{h}}=\frac{\Phi \sum \varepsilon K}{1000}
$$

式中, $\Phi$ 为光源的光通量 $(\mathrm{lm}) ; \sum \varepsilon$ 为各灯 $(1000 \mathrm{~lm})$ 对计算点产生的水平照度之和 $(\mathrm{lx}) ; K$ 为灯具的维护系数。

例题 13-12: 某博物馆为陈列物设一展示柜, 长 $2000 \mathrm{~mm}$ 、高 $1000 \mathrm{~mm}$ 、深 $800 \mathrm{~mm}$, 展 示柜中嵌顶安装一㙉 $12 \mathrm{~W}$ 点光源灯具，灯具配光 曲线为旋转轴对称, 灯具光轴垂直对准柜下表面, 柜内下表面与光轴成 $30^{\circ}, \mathrm{P}$ 点处放置一件均匀漫 反射率 $\rho=0.8$ 的平面展品（见图 13-4, 厚度忽略 不计), 光源光通量为 $900 \mathrm{~lm}$, 光源光强度分布 $(1000 \mathrm{~lm})$ 见表 $13-8$, 灯具维护系数为 0.8 。若不 计柜内反射光影响, 该灯具照射下展品 $\mathrm{P}$ 点的亮度 为下列哪一项? (供配电 2014 年考题)

表 13-8 光源光强分布

| $\theta /\left(^{\circ}\right)$ | 0 | 5 | 10 | 20 | 25 | 30 | 35 | 40 | 50 | 60 | 70 | 80 | 90 |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| $I_{\theta} / \mathrm{cd}$ | 489 | 485 | 473 | 428 | 397 | 361 | 322 | 282 | 199 | 119 | 52 | 9.8 | 0.3 |

(A) $24.8 \mathrm{~cd} / \mathrm{m}^{2}$

(B) $43.0 \mathrm{~cd} / \mathrm{m}^{2}$

(C) $47.8 \mathrm{~cd} / \mathrm{m}^{2}$

(D) $58.3 \mathrm{~cd} / \mathrm{m}^{2}$

答案:【B】

解答过程: 依据《照明设计手册》第三版第 119 页、第 3 页（第二版第 189 页、第 2 页）。

展品 $\mathrm{P}$ 点的水平照度为

$$
E_{\mathrm{h}}=\frac{I_{\theta} \cos ^{3} \theta}{h^{2}}=\frac{361 \times \cos ^{3}\left(30^{\circ}\right)}{1^{2}} \mathrm{~lx}=234.48 \mathrm{~lx}
$$

考虑维护系数及灯具实际光通量的水平照度为

$$
E_{\mathrm{h}}^{\prime}=\frac{\Phi E_{\mathrm{h}} K}{1000}=\frac{900}{1000} \times 234.48 \times 0.8 \mathrm{~lx}=168.82 \mathrm{~lx}
$$

展品 $\mathrm{P}$ 点的亮度为

$$
L=\frac{\rho E_{\mathrm{h}}^{\prime}}{\pi}=\frac{0.8 \times 168.82}{\pi} \mathrm{cd} / \mathrm{m}^{2}=43.0 \mathrm{~cd} / \mathrm{m}^{2}
$$

例题 13-13: 若某办公室平面长 $14.4 \mathrm{~m}$, 宽 $7.2 \mathrm{~m}$, 高度 $3.6 \mathrm{~m}$, 墙厚 0.2 (照明计算平 面按长 $14.2 \mathrm{~m}$, 宽 $7.0 \mathrm{~m}$ ), 工作面高度为 $0.75 \mathrm{~m}$ 。该办公室墙面上有一幅挂面, 画中心距 地 $1.8 \mathrm{~m}$, 采用一射灯对该画局部照明, 灯具距地 $3 \mathrm{~m}$, 光轴对准画中心, 与墙面成 $30^{\circ}$, 位 置示意如图 13-5 所示, 射灯光源的光强分布见表 13-9, 该画中心点的垂直照度应为下列哪 项数值?（供配电 2013 年考题）

表 13-9 光源光强分布表

| $\theta /\left(^{\circ}\right)$ | 0 | 10 | 20 | 25 | 30 | 35 | 40 | 45 | 50 |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| $I_{\theta} / \mathrm{cd}$ | 3220 | 2300 | 1150 | 470 | 90 | 23 | 15 | 9 | 5 |

(A) $23 \mathrm{~lx}$
(B) $484 \mathrm{~lx}$
(C) $839 \mathrm{~lx}$
(D) $1452 \mathrm{~lx}$

答案:【C】

解答过程：依据《照明设计手册》第三版第 119 页、第 122 页 (第二版第 189 页)。 光轴对准画中心夹角为 $0^{\circ}$ ，查光源光强分布表 13-9 中 $I_{\theta}$ 为 $3220 \mathrm{~cd}$ 。

画 (水平放置时) 中心点的垂直照度为

$$
E_{\mathrm{v}}=\frac{I_{\theta} \cos ^{2} \theta \sin \theta}{h^{2}}=\frac{3220 \times \cos ^{2}\left(60^{\circ}\right) \sin \left(60^{\circ}\right)}{\left[(3-1.8) \times \tan \left(30^{\circ}\right)\right]^{2}} \mathrm{~lx}=1452.3 \mathrm{~lx}
$$

画 (垂直放置时, 需要旋转 $90^{\circ}$ ) 中心点的垂直照度为

$$
E_{\mathrm{v}}^{\prime}=\frac{D}{h} E_{\mathrm{v}}=\frac{(3-1.8) \times \tan \left(30^{\circ}\right)}{3-1.8} \times 1452.3 \mathrm{~lx}=839 \mathrm{~lx}
$$

## 【知识点解析】

1) 点光源在不同平面上 $\mathrm{P}$ 点的法线方向照度之比:

方向照度之比等于点光源 $\mathrm{S}$ 到该平面上的垂直线长 度之比 (见图 13-6)

$$
\begin{gathered}
E_{1}=\frac{I}{R^{2}} \cos \theta_{1}, E_{2}=\frac{1}{R^{2}} \cos \theta_{2} \\
\frac{E_{1}}{E_{2}}=\frac{\cos \theta_{1}}{\cos \theta_{2}}=\frac{\frac{h_{1}}{R}}{\frac{h_{2}}{R}}=\frac{h_{1}}{h_{2}}
\end{gathered}
$$

2) 垂直平面上的照度可按照下式计算:

例题 13-14：若该会议室旁有一发言准备室，内设点光源嵌人吊顶顶棚安装，两光源间 距 7 m, 如图 13-7 所示, 发言准备室中间有一倾斜桌面, 桌面中心点为 $\mathrm{P}$, 两光源 $\mathrm{L}_{1} 、 \mathrm{~L}_{2}$ 照射于 $\mathrm{P}$ 点, 则 $\mathrm{P}$ 点的倾斜面照度为多少?

(A) $23.1 \mathrm{~lx}$
(B) $16.16 \mathrm{~lx}$
(C) $12.6 \mathrm{~lx}$
(D) $10.9 \mathrm{~lx}$

答案:【D】

解答过程：依据《照明设计手册》第三版第 119 120 页 (第二版 第 190 页)。

由于两侧光强角度都相同, $\mathrm{P}$ 点照度又是两者之和, 所以 $\mathrm{L}_{1}$ 和 $\mathrm{L}_{2}$ 点到 $\mathrm{P}$ 点水平面高 度为

$$
h=D / \tan \theta=3.5 / \tan 54.5^{\circ} \mathrm{m}=2.5 \mathrm{~m}
$$

$\mathrm{L}_{1}$ 和 $\mathrm{L}_{2}$ 点到 $\mathrm{P}$ 点水平面照度 $E_{\mathrm{L} 1} 、 E_{\mathrm{L} 2}$ (即 $E_{\mathrm{h}}$ ) 为

$$
E_{\mathrm{h}}=\frac{I_{\theta} \cos ^{3} \theta}{h^{2}}=\frac{180 \times \cos ^{3} 54.5^{\circ}}{2.5^{2}} \mathrm{~lx}=5.64 \mathrm{~lx}
$$

$L_{1}$ 和 $L_{2}$ 点到 $P$ 点倾斜面照度为

$$
E_{\varphi}=\psi_{1} E_{\mathrm{L} 1}+\psi_{2} E_{\mathrm{L} 2}=\left(2 \cos \theta+\frac{D}{h} \sin \theta-\frac{D}{h} \sin \theta\right) E_{\mathrm{h}}=2 \cos \theta \cdot E_{\mathrm{h}}=2 \times \cos 15^{\circ} \times 5.64 \mathrm{~lx}=10.9 \mathrm{~lx}
$$

例题 13-15: 某客房床头中轴线正上方安装有 $25 \mathrm{~W}$ 阅读灯, 如图 13-8 所示（图中标注 的尺寸单位均为 $\mathrm{mm}$ ), 灯具距墙 $0.5 \mathrm{~m}$, 距地 $2.7 \mathrm{~m}$, 灯具光通量为 $2000 \mathrm{~lm}$, 光强分布见 表 13-10, 维护系数为 0.8 , 假定书面 $\mathrm{P}$ 点在中轴线上方, 书面与床面水平倾角为 $70^{\circ}, \mathrm{P}$ 点 距墙水平距离为 $0.8 \mathrm{~m}$, 距地垂直距离为 $1.2 \mathrm{~m}$, 按点光源计算书面 $\mathrm{P}$ 点照度值应为下列哪 项数值?（供配电 2017 年考题）

表 13-10 光源光强分布表 $(1000 \mathrm{~lm})$

| $\theta\left({ }^{\circ}\right)$ | 0 | 3 | 6 | 9 | 12 | 15 | 18 | 21 | 24 | 27 | 30 | 90 |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| $I_{\theta} / \mathrm{cd}$ | 396 | 384 | 360 | 324 | 276 | 231 | 186 | 150 | 117 | 90 | 72 | 0 |

(A) $64 \mathrm{~lx}$

(B) $102 \mathrm{~lx}$

(C) $111 \mathrm{~lx}$

(D) $196 \mathrm{~lx}$

答案:【B】

解答过程：依据《照明设计手册》第三版第 119 120 页 (第二版第 90 页)。

灯到 P 点水平面的夹角: $\theta=\arctan \frac{D}{h}=\arctan \frac{300}{(2700-1200)}=11.3^{\circ}$

查表 13-10 中 $11.3^{\circ}$ 光强为 (插值法) $287.2 \mathrm{~cd}$, 灯到 $\mathrm{P}$ 点水平面照度 $E_{\mathrm{h}}$ :

$$
E_{\mathrm{h}}=\frac{\Phi I_{\theta} \cos ^{3} \theta K}{1000 h^{2}}=\frac{2000 \times 287 \times \cos ^{3} 11.3^{\circ} \times 0.8}{1000 \times(2.7-1.2)^{2}} \mathrm{~lx}=192.45 \mathrm{~lx}
$$

灯的光轴线 $\mathrm{P}$ 点倾斜面照度:

$$
E_{\varphi}=\psi E_{\mathrm{h}}=\left(\cos \theta+\frac{D}{h} \sin \theta\right) E_{\mathrm{h}}=\left(\cos 70^{\circ}+\frac{0.3}{1.5} \sin 70^{\circ}\right) \times 192.45 \mathrm{~lx}=102 \mathrm{~lx}
$$

## 【知识点解析】

点光源倾斜面照度 $E_{\varphi}$ 可由下式计算:

$$
E_{\varphi}=\left(\cos \theta \pm \frac{D}{h} \sin \theta\right) E_{\mathrm{h}}=\psi E_{\mathrm{h}}
$$

式中, $E_{\varphi}$ 为倾斜面上 $\mathrm{P}$ 点的照度 $(\mathrm{lx}) ; E_{\mathrm{h}}$ 为水平面上 $\mathrm{P}$ 点的照度 (lx); $h$ 为光源至水平面 上的计算高度 $(\mathrm{m}) ; D$ 为光源在水平面上的投影至倾斜面与水平面交线的垂直距离; $\psi \psi$ 为 比值, 可从图 13-9 查出。

例题 13-16 13-18: 某圆形办公室, 半径为 $5 \mathrm{~m}$, 吊顶高 $3.3 \mathrm{~m}$, 采用格栅式苂光灯嵌 人顶棚布置成三条光带。平面布置如图 13-10 所示，请回答下列问题，并列出解答过程。

13-16: 在题干图中，若各段光源采用相同的灯具，并按同一轴线布置，计算光带 1 在 距地面 $0.75 \mathrm{~m}$ 高的 $\mathrm{P}$ 点的直射水平照度时，当灯具间隔 $s$ 小于下列哪一项数值时，误差小 于 $10 \%$, 发光体可以按连续线光源计算照度?（供配电 2011 年考题)
(A) $0.29 \mathrm{~m}$
(B) $0.64 \mathrm{~m}$
(C) $0.86 \mathrm{~m}$
(D) $0.98 \mathrm{~m}$

答案:【D】

解答过程：依据《照明设计手册》第三版第 131 页 (第二版第 200 页)。

发光体可以按连续线光源计算条件的灯具间隔 $s$ 为

$$
s \leqslant \frac{h}{4 \cos \theta}=\frac{3.3-0.75}{4 \cos \left(\arctan \frac{3}{2.55}\right)} \mathrm{m}=0.98 \mathrm{~m}
$$

(A) 0.62
(B) 0.78
(C) 0.89
(D) 0.97

答案:【C】

解答过程：依据《照明设计手册》第三版第 131 页（第二版第 200 页）。 不连续线光源光强的修正系数为

$$
C=\frac{N l^{\prime}}{N\left(l^{\prime}+s\right)-s}=\frac{5 \times 1.3}{5 \times(1.3+0.2)-0.2}=0.89
$$

## 【知识点解析】

不连续线光源按连续光源计算照度, 当其距离 $s \leqslant \frac{h}{4 \cos \theta}$ 时, 误差小于 $10 \%$ 。但此时光强 或单位长度光强应乘以一个修正系数, 公式为

$$
C=\frac{N l^{\prime}}{N\left(l^{\prime}+s\right)-s}
$$

式中, $l^{\prime}$ 为各段光源 (灯具) 长度 $(\mathrm{m}) ; s$ 为各段光源 (灯具) 间的距离 $(\mathrm{m}) ; N$ 为整列 光源中的各段光源 (灯具) 数量; $h$ 为灯具到该点的高度。

13-18: 若每套灯具采用 2 支 $36 \mathrm{~W}$ 直管型苂光灯，每支苂光灯光通量为 $3250 \mathrm{~lm}$, 各灯 具之间的距离 $s$ 为 $0.25 \mathrm{~m}$, 不连续线光源按连续光源计算照度的修正系数 $C$ 为 0.87 , 已知 灯具的维护系数 $K$ 为 0.8 , 灯具在纵轴向的光强分布确定为 $\mathrm{C}$ 类灯具, 苂光灯具的发光强度 值见表 13-11, 若距地面 $0.75 \mathrm{~m}$ 高的 $\mathrm{P}$ 点水平方位系数 $(A F)$ 为 0.662 , 试用方位系数计 算法求光带 2 在 $P$ 点直射水平照度为下列哪一项数值。(供配电 2011 年考题)

表 13-11 嵌入式格栅荧光灯的发光强度值

| $\theta /\left(^{\circ}\right)$ | 0 | 30 | 45 | 60 | 90 |
| :---: | :---: | :---: | :---: | :---: | :---: |
| $I_{\theta(\mathrm{A}-\mathrm{A})} / \mathrm{cd}$ | 278 | 244 | 214 | 123 | 0 |
| $I_{\theta(\mathrm{B}-\mathrm{B})} / \mathrm{cd}$ | 278 | 218 | 160 | 90 | 1 |

(A) $194 \mathrm{~lx}$

(B) $251 \mathrm{~lx}$

(C) $289 \mathrm{~lx}$

(D) $379 \mathrm{~lx}$

答案:【B】

解答过程：依据《照明设计手册》第三版第 126 页 (第二版第 194 页)。

如图 13-10 所示, $\mathrm{P}$ 点与光带 2 的夹角 $\theta=0^{\circ}$, 查表 13-11 中 $I_{\theta(\mathrm{A}-\mathrm{A})}=278 \mathrm{~cd}$, 修正后的 单位长度的灯具发光强度为

$$
I_{\theta \cdot 0}^{\prime}=C \frac{I_{\theta} \cdot 0}{l}=0.87 \times \frac{278}{1.3} \mathrm{~cd} / \mathrm{m}=186 \mathrm{~cd} / \mathrm{m}
$$

方位系数计算法求光带 2 在 $\mathrm{P}$ 点直射水平照度

$$
E_{\mathrm{h}}=\frac{\Phi I_{\theta}^{\prime}{ }_{0} K}{1000 h} \cos ^{2} \theta \cdot A F=\frac{2 \times 3250 \times 186 \times 0.8}{1000 \times 2.55} \times \cos ^{2} 0^{\circ} \times 0.662 \mathrm{~lx}=251 \mathrm{~lx}
$$

## 【知识点解析】

(1) 方位系数法相关参数（见图 13-11)

1) 确定方位角 $\theta$ 、光强 $I_{\theta}$ 和单位长度光强 $I_{\theta}^{\prime}$ 。

$$
\theta=\arctan \frac{D}{h}
$$

$I_{\theta}$ 在线光源灯具光强分布表或曲线按 $\theta$ 角值查出，当为不连续光源应进行修正。

$$
I_{\theta \cdot 0}^{\prime}=\frac{I_{\theta \cdot 0}}{l}
$$

2) 确定方位角 $\alpha$ 和方位系数 $A F(a f)$ 。

$$
\alpha=\arctan \frac{l}{\sqrt{h^{2}+D^{2}}}
$$

(2) 方位系数法水平照度计算

线光源水平面照度计算 (按照光通量为 $1000 \mathrm{~lm}$ 时的光强)：

$$
E_{\mathrm{h}}=\frac{I_{\theta} \cdot 0}{l R} \frac{h}{R} \cdot A F=\frac{I_{\theta}^{\prime} \cdot 0}{h} \cos ^{2} \theta \cdot A F
$$

折算到实际水平照度为

$$
E_{\mathrm{h}}=\frac{\Phi I_{\theta}^{\prime} \cdot{ }_{0} K}{1000 h} \cos ^{2} \theta \cdot A F
$$

水平方位系数 $A F$ 按照 《照明设计手册》第三版第 126 127 页表 5-3 (第二版第 195 页 表 5-2)，根据灯具类型和 $\alpha$ 角查出。

例题 13-19: 某培训活动中心工程, 某办公室长 $6 \mathrm{~m}$ 、宽 $3 \mathrm{~m}$ 、高度 $3 \mathrm{~m}$, 布置如 图 13-12 所示 (图中标注的尺寸单位均为 $\mathrm{mm}$ ), 2 张办公桌长 $1.5 \mathrm{~m}$ 、宽 $0.8 \mathrm{~m}$ 、高 $0.8 \mathrm{~m}$, 距地 $2.8 \mathrm{~m}$ 连续拼接吊装 4 套 LED 平板盒式灯具构成光带, 每套灯具长 $1.2 \mathrm{~m}$ 、宽 $0.1 \mathrm{~m}$ 、高 $0.08 \mathrm{~m}$, 灯具光强分布值见表 13-12, 单灯功率为 $40 \mathrm{~W}$, 灯具光通量为 $4400 \mathrm{~lm}$, 维护系数 为 0.8 , 按线光源方位系数法计算桌面中 $\mathrm{P}$ 点表面照度值最接近下列哪项数值? (供配电 2017 年考题改编)

表 13-12 光源光强分布表 (1000 Im)

| $\theta\left({ }^{\circ}\right)$ |  | 0 | 5 | 15 | 25 | 35 | 45 | 55 | 65 | 75 | 85 | 95 |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| $I_{\theta} / \mathrm{cd}$ | $\mathrm{A}-\mathrm{A}$ | 361 | 383 | 443 | 473 | 379 | 168 | 42 | 46 | 18 | 2 | 0 |
|  | B-B | 361 | 360 | 398 | 433 | 389 | 198 | 46 | 19 | 12 | 9 |  |

(A) $117 \mathrm{~lx}$
(B) $359 \mathrm{~lx}$
(C) $363 \mathrm{~lx}$
(D) $709 \mathrm{~lx}$

答案：【D】

解答过程：依据《照明设计手册》第三版第 126 页（第二版第 194 页）。

如题目中图示 P 点与光带的夹角 $\theta: \theta=\arctan \frac{D}{h}=\arctan \frac{0.75}{2.8-0.8}=20.56^{\circ}$

查光强分布表 $(\mathrm{A}-\mathrm{A})$ 中 (插值法), $I_{\theta(\mathrm{A}-\mathrm{A})}=458 \mathrm{~cd}$ 。

灯具长边侧夹角 $\alpha_{1}=\arctan \frac{l_{1}}{\sqrt{h^{2}+D^{2}}}=\arctan \frac{2.4+0.4}{\sqrt{2^{2}+0.75^{2}}}=52.66^{\circ}$

灯具短边侧夹角 $\alpha_{2}=\arctan \frac{l_{2}}{\sqrt{h^{2}+D^{2}}}=\arctan \frac{2.4-0.4}{\sqrt{2^{2}+0.75^{2}}}=43.12^{\circ}$

查《照明设计手册》表 5-3 中灯具长边侧 $\mathrm{C}$ 类水平方位系数 $A F_{1}$ 为 0.6275 , 灯具短边 侧 $\mathrm{C}$ 类水平方位系数 $A F_{2}$ 为 0.576 。

光源属于连续线光源，不需要修正，单位长度的灯具发光强度：

$$
I_{\theta \cdot 0}^{\prime}=\frac{I_{\theta \cdot 0}}{l}=\frac{458}{1.2} \mathrm{~cd} / \mathrm{m}=381.7 \mathrm{~cd} / \mathrm{m}
$$

方位系数计算法求光带灯具长边侧在 $\mathrm{P}$ 点水平面照度:

$$
E_{\mathrm{h} 1}=\frac{\Phi I_{\theta \cdot 0}^{\prime} K}{1000 h} \cos ^{2} \theta \cdot A F_{1}=\frac{4400 \times 381.7 \times 0.8}{1000 \times 2} \times \cos ^{2} 20.56^{\circ} \times 0.645 \mathrm{~lx}=369.26 \mathrm{~lx}
$$

方位系数计算法求光带灯具短边侧在 $\mathrm{P}$ 点水平面照度:

$$
E_{\mathrm{h} 2}=\frac{\Phi I_{\theta}^{\prime} \cdot{ }_{0} K}{1000 h} \cos ^{2} \theta \cdot A F_{2}=\frac{4400 \times 381.7 \times 0.8}{1000 \times 2} \times \cos ^{2} 20.56^{\circ} \times 0.619=339.23 \mathrm{~lx}
$$

因 $\mathrm{P}$ 点受光带两侧照射, 故 $E_{\mathrm{h}}^{\prime}=E_{\mathrm{h} 1}+E_{\mathrm{h} 2}=(369.26+339.23) \mathrm{lx}=708.49 \mathrm{~lx}$

例题 13-20 13-21：某商场一层的售货柜台如图 13-13 所示，售货柜台 A 点正上方由 4 套 $2 \times 36 \mathrm{~W}$ 的苂光灯灯具组成的 $5 \mathrm{~m}$ 连续长光带进行照明, 每台灯具长度为 $1.25 \mathrm{~m}$, 若苂 光灯灯具在横向、纵向均是 A 类光强分布曲线, 该双管荧光灯的发光强度值见表 13-13, 单 只苂光灯的光通量为 $3200 \mathrm{~lm}$ ，维护系数为 0.8 。请回答以下问题。

表 13-13 双管荧光灯的发光强度值表 (1000 lm)

| $\theta /\left({ }^{\circ}\right)$ | 0 | 30 | 45 | 60 | 90 |
| :---: | :---: | :---: | :---: | :---: | :---: |
| $I_{\theta(\mathrm{A}-\mathrm{A})} / \mathrm{cd}$ | 260 | 215 | 196 | 102 | 0 |
| $I_{\theta(\mathrm{B}-\mathrm{B})} / \mathrm{cd}$ | 260 | 205 | 156 | 82 | 1 |

13-20: 光带售货柜台 $\mathrm{A}$ 点处的直射水平面照度为下列哪一项?
(A) $310 \mathrm{~lx}$
(B) $321 \mathrm{~lx}$
(C) $335 \mathrm{~lx}$
(D) $342 \mathrm{~lx}$

答案:【B】

解答过程：依据《照明设计手册》第三版第 126 127 页 (第二版第 194 页)。

如题目中图示 $\mathrm{A}$ 点与光带的夹角 $\theta=0^{\circ}$, 查表 $13-13$ 中 $I_{\theta(\mathrm{A}-\mathrm{A})}=260 \mathrm{~cd}$, 单位长度的灯具 发光强度为

$$
I_{\theta \cdot 0}^{\prime}=\frac{I_{\theta \cdot 0}}{l}=\frac{260}{1.25} \mathrm{~cd} / \mathrm{m}=208 \mathrm{~cd} / \mathrm{m}
$$

计算高度为 $2.5 \mathrm{~m}$, 灯具 $\mathrm{A}$ 类光强分布曲线, 夹角 $\alpha=\arctan \frac{l}{\sqrt{h^{2}+D^{2}}}=\arctan \frac{5}{2.5}=63.4^{\circ}$, 查《照明设计手册》第三版表 5-3 中水平方位系数 $A F$ 为 0.754 (插值法)。

方位系数计算法求光带在 $\mathrm{A}$ 点直射水平面照度:

$$
E_{\mathrm{h}}=\frac{\Phi I_{\theta}^{\prime}{ }_{0} K}{1000 h} \cos ^{2} \theta \cdot A F=\frac{2 \times 3200 \times 208 \times 0.8}{1000 \times 2.5} \times \cos ^{2} 0^{\circ} \times 0.754 \mathrm{~lx}=321 \mathrm{~lx}
$$

13-21：货架 $B$ 点处的垂直面照度为下列哪一项?
(A) $320 \mathrm{~lx}$
(B) $289 \mathrm{~lx}$
(C) $256 \mathrm{~lx}$
(D) $228 \mathrm{~lx}$

答案:【C】

解答过程：依据《照明设计手册》第三版第 126 127 页（第二版第 194 页）。

如题目中图示计算高度为 $2.0 \mathrm{~m}, \mathrm{~B}$ 点与光带的夹角 $\theta=\arctan \frac{D}{h}=\arctan \frac{1.2}{2}=31^{\circ}$, 查 表 13-13 中 $I_{\theta(\mathrm{A}-\mathrm{A})}=215 \mathrm{~cd}$ 。

单位长度的灯具发光强度: $I_{\theta \cdot 0}^{\prime}=\frac{I_{\theta \cdot 0}}{l}=\frac{215}{1.25} \mathrm{~cd} / \mathrm{m}=172 \mathrm{~cd} / \mathrm{m}$

灯具 $\mathrm{A}$ 类光强分布曲线, 夹角 $\alpha=\arctan \frac{l}{\sqrt{h^{2}+D^{2}}}=\arctan \frac{2.5}{\sqrt{2^{2}+1.2^{2}}}=47^{\circ}$, 查 《照明设计 手册》第三版表 5-3 中水平方位系数 $A F$ 为 0.660 (插值法)。

方位系数计算法求一侧光带在 $\mathrm{B}$ 点直射水平面照度:

$$
E_{\mathrm{v}}=\frac{\Phi I_{\theta}^{\prime} \cdot{ }_{0} K}{1000 h} \cos \theta \sin \theta \cdot A F=\frac{2 \times 3200 \times 172 \times 0.8}{1000 \times 2} \times \cos 31^{\circ} \times \sin 31^{\circ} \times 0.66 \mathrm{~lx}=128 \mathrm{~lx}
$$

因 $\mathrm{B}$ 点受光带两侧照射, 故 $E_{\mathrm{v}}^{\prime}=2 E_{\mathrm{v}}=256 \mathrm{~lx}$, 选 $\mathrm{C}$ 。

## 【知识点解析】

在平行于线光源轴线的平面上 $\mathrm{P}$ 点的垂直照度 $E_{\mathrm{v}}$ 的计算（见图 13-14)：

$$
h \neq 0: E_{\mathrm{v}}=\frac{I_{\theta}^{\prime} \cdot 0}{h} \cdot \cos \theta \sin \theta \cdot A F
$$

$$
h=0: E_{\mathrm{v}}=\frac{I_{\theta \cdot 0}^{\prime}}{D} \cdot A F
$$

折算到实际垂直照度 $h \neq 0: E_{\mathrm{v}}=\frac{\Phi I_{\theta}^{\prime}{ }_{0} K}{1000 h} \cos \theta \sin \theta \cdot A F$

例题 13-22：某办公室如图 13-15 所示，房间平面尺寸为 $7 \mathrm{~m} \times 15 \mathrm{~m}$ ，净高 $5 \mathrm{~m}$ ，在顶棚 正中布置一表面亮度为 $500 \mathrm{~cd} / \mathrm{m}^{2}$ 的发光天棚, 亮度均匀, 其尺寸为 $5 \mathrm{~m} \times 13 \mathrm{~m}$ 。求发光天棚 对办公室正中 $\mathrm{P}_{1}$ 点的照度。(假定不考虑室内反射光)
(A) $320 \mathrm{~lx}$
(B) $430 \mathrm{~lx}$
( C) $620 \mathrm{~lx}$
(D) $660 \mathrm{~lx}$

答案:【C】

解答过程: 依据《照明设计手册》第三版第 136 138 页 (第二版第 202 204 页)。 对于矩形 A : $\quad X=a / h=6.5 / 5=1.3 ; Y=b / h=2.5 / 5=0.5$ 矩形 $\mathrm{A}$ 对中点 $\mathrm{P}_{1}$ 的照度:

$$
\begin{aligned}
E_{\mathrm{hA}} & =\frac{L}{2}\left(\frac{Y}{\sqrt{1+Y^{2}}} \arctan \frac{X}{\sqrt{1+Y^{2}}}+\frac{X}{\sqrt{1+X^{2}}} \arctan \frac{Y}{\sqrt{1+X^{2}}}\right) \\
& =\frac{500}{2}\left(\frac{0.5}{\sqrt{1+0.5^{2}}} \arctan \frac{1.3}{\sqrt{1+0.5^{2}}}+\frac{1.3}{\sqrt{1+1.3^{2}}} \arctan \frac{0.5}{\sqrt{1+1.3^{2}}}\right) \mathrm{lx}=155 \mathrm{~lx}
\end{aligned}
$$

或者查《照明设计手册》第三版中图 5-17, 得形状因数为 0.31 , 则

$$
E_{\mathrm{hA}}=L f_{\mathrm{h}}=500 \times 0.31 \mathrm{~lx}=155 \mathrm{~lx}
$$

因图中发光天棚矩形 $\mathrm{A} 、 \mathrm{~B} 、 \mathrm{C} 、 \mathrm{D}$ 参数相同, 故发光天棚对中点 $\mathrm{P}_{1}$ 的照度:

$$
E_{\mathrm{h}}=E_{\mathrm{hA}}+E_{\mathrm{hB}}+E_{\mathrm{hC}}+E_{\mathrm{hD}}=4 \times 155 \mathrm{~lx}=620 \mathrm{~lx}
$$

## 【知识点解析】

计算点位于矩形光源顶点的投影如图 13-16 所示, 水平面照度按照下式计算:

$E_{\mathrm{h}}=\frac{L}{2}\left(\frac{Y}{\sqrt{1+Y^{2}}} \arctan \frac{X}{\sqrt{1+Y^{2}}}+\frac{X}{\sqrt{1+X^{2}}} \arctan \frac{Y}{\sqrt{1+X^{2}}}\right)=L f_{\mathrm{h}}$

垂直面照度按照下式计算:

$$
E_{\mathrm{vp}}=\frac{L}{2}\left[\arctan \left(\frac{1}{Y}\right)-\frac{Y}{\sqrt{X^{2}+Y^{2}}} \arctan \frac{1}{\sqrt{X^{2}+Y^{2}}}\right]=L f_{\mathrm{v}}
$$

式中, $X=a / h ; Y=b / h ; E_{\mathrm{h}}$ 为与面光源平行的被照面上 $\mathrm{P}$ 点的 水平面照度 $(\mathrm{lx}) ; E_{\mathrm{vp}}$ 为与面光源平行的被照面上 $\mathrm{P}$ 点的垂直面 照度 $(\mathrm{lx}) ; L$ 为面光源的亮度 $\left(\mathrm{cd} / \mathrm{m}^{2}\right) ; a$ 和 $b$ 分别为长、宽; $h$ 为灯具到计算点的高度; $f_{\mathrm{h}}$ 为水平形状因数 (《照明设计手册》

注: $\arctan$ 计算出来的值是弧度，计算点必须是矩形面角上的计算点。

例题 13-23: 某培训活动中心工程, 室内挂墙广告灯箱宽 $3 \mathrm{~m} \times$ 高 $2 \mathrm{~m} \times$ 深 $0.2 \mathrm{~m}$, 灯箱内 均匀布置高光效直管荧光灯, 每套苂光灯功率为 $32 \mathrm{~W}$, 光通量为 $3400 \mathrm{~lm}$, 色温为 $6500 \mathrm{~K}$, 效率为 $90 \%$, 维护系数为 0.80 。灯箱设计表面亮度不宜超过 $100 \mathrm{~cd} / \mathrm{m}^{2}$, 广告表面透光材料 人射比为 0.5 , 反射比为 0.5 , 灯具利用系数为 0.78 , 计算广告灯箱所需灯具数量为下列哪 项数值。(供配电 2017 年考题)
(1) 2
(B) 3
(C) 4
(D) 5

答案:【B】

解答过程: 依据《照明设计手册》第三版第 142 页、第 148 页 (第二版第 210 页、第 214 页)。

广告灯箱表面照度: $E^{\prime}=\frac{L \pi}{\rho \tau}=\frac{100 \times \pi}{0.5 \times 0.5} \mathrm{~lx}=400 \pi \mathrm{lx}$

照明计算面积: $\quad A_{0}=3 \times 2 \mathrm{~m}^{2}=6 \mathrm{~m}^{2}$

灯具数量: $N=\frac{A_{0} E_{\mathrm{av}}}{\Phi U K}=\frac{6 \times 400 \pi}{3400 \times 0.78 \times 0.8}=3.55$, 因灯箱设计表面亮度不宜超过 $100 \mathrm{~cd} / \mathrm{m}^{2}$, 可取 3 盏。

## 【知识点解析】

对于已知面光源内表面照度 $E$, 其面光源出口面的外表面亮度 $L$ 为

$$
L=\frac{E \rho}{\pi} \tau
$$

式中, $L$ 为出口面的外表面亮度 $\left(\mathrm{cd} / \mathrm{m}^{2}\right) ; \rho$ 为出口面透光材料反射比; $\tau$ 为出口面透光材 料透射系数; $\pi$ 为常数 3.1416 。

## 3 平均照度计算

## 【知识点说明】

1) 点光源照度计算属于重要考点, 本节给出了解题流程图以辅助了解照明设计过程。 要求熟练掌握室空间比 (室形指数) 计算、墙面平均反射比和有效顶棚 (地板) 反射比计 算、利用系数的应用、平均照度的计算、利用平均照度计算灯具数量。
2) 熟练掌握照度校验和功率密度校验, 照度标准值和功率密度限值可在《建筑照明设 计标准》 GB 50034-2013 查出, 在计算出的灯具数量下的设计照度与照度标准值的偏差应 不超过 $-10 \% \sim+10 \%$, 当灯具小于或等于 10 个时, 允许适当超过此偏差, 功率密度校验参 见 13.1 节。

依据书目:

《建筑照明设计标准》GB 50034-2013

《照明设计手册》第三版

## 参考书目:

《电气照明技术》孙建民主编

解题流程图 (见图 13-17) :

例题 13-24: 某培训活动中心工程, 多功能厅长 $36 \mathrm{~m}$, 宽 $18 \mathrm{~m}$, 吊顶高度 $3.4 \mathrm{~m}$, 无窗。 设计室内地面照度标准为 $200 \mathrm{~lx}$, 拟选用嵌人式 LED 灯盘 (功率为 $40 \mathrm{~W}$, 光通量为 $4000 \mathrm{~lm}$, 色温为 $4000 \mathrm{~K})$, 灯具维护系数为 0.80 , 已知有效顶棚反射比为 0.7 , 墙面反射比为 0.5 , 地面反射比为 0.1 , 灯具利用系数见表 13-14, 计算多功能厅所需灯具数量为下列哪项数 值。( 供配电 2017 年考题)

(A) 40 戛
(B) 48 盏
(C) 52 盏
(D) 56 或

答案:【A 】

解答过程：依据《照明设计手册》第三版第 145 页 (第二版第 211 213 页)。

题目给出照度室内地面照度标准为 $200 \mathrm{~lx}$, 题目计算高度取 $3.4 \mathrm{~m}$ (顶棚到地面)。

室形指数 $R I$ 值: $\quad R I=\frac{l b}{h_{\mathrm{r}}(l+b)}=\frac{36 \times 18}{3.4 \times(36+18)}=3.53$

查表 $13-14$, 利用系数 (插值法) 约为 $U=0.986$ 。

照明计算面积: $A_{0}=36 \times 18 \mathrm{~m}=648 \mathrm{~m}^{2}$

灯具数量: $N=\frac{A_{0} E_{\mathrm{av}}}{\Phi U K}=\frac{648 \times 200}{4000 \times 0.986 \times 0.8}$ 戞 $=41.08$ 戞，可取 40 盏。

40 戞设计照度值: $E_{\mathrm{av}}=\frac{N \Phi U K}{A_{0}}=\frac{40 \times 4000 \times 0.986 \times 0.8}{648} \mathrm{~lx}=194.6 \mathrm{~lx}$, 设计照度与照度标准 值的偏差不应超过 $\pm 10 \%$, 满足设计要求。

例题 13-25 13-27：某办公室平面长 $14.4 \mathrm{~m}$, 宽 $7.2 \mathrm{~m}$, 高度 $3.6 \mathrm{~m}$, 墙厚 0.2 (照明 计算平面按长 $14.2 \mathrm{~m}$, 宽 $7.0 \mathrm{~m}$ ), 工作面高度为 $0.75 \mathrm{~m}$, 平面如图 13-18 所示, 办公室中 均匀布置苂光灯具，请回答照明设计中的下列问题，并列出解答过程。

13-25：若该办公室无吊顶，采用杆吊式格栅荧光灯具，灯具安装高度 $3.1 \mathrm{~m}$ ，其 A-A 剖面如图 13-19 所示, 其室内顶棚反射比为 0.7 , 地面反射比为 0.2 , 墙面反射比为 0.5 , 玻璃窗反射比为 0.09 , 窗台距地面高 $0.9 \mathrm{~m}$, 窗高 $1.8 \mathrm{~m}$, 玻璃窗面积为 $12.1 \mathrm{~m}^{2}$, 若挂画的 反射比与墙面反射比相同, 该办公室空间墙面平均反射比 $\rho_{\mathrm{wav}}$ 应为下列哪项数值? (供配电 2013 年考题)
(A) 0.40
(B) 0.45
(C) 0.51
(D) 0.55

答案:【B】

解答过程：依据《照明设计手册》第三版第 147 页 (第二版第 213 页)。 办公室空间墙面平均反射比 $\rho_{\text {wav }}$ 为

$$
\begin{gathered}
A_{\mathrm{w}}=2 \times(14.2+7.0) \times(3.6-0.5-0.75) \mathrm{m}^{2}=99.64 \mathrm{~m}^{2} \\
\rho_{\text {wav }}=\frac{\rho_{\mathrm{w}}\left(A_{\mathrm{w}}-A_{\mathrm{g}}\right)+\rho_{\mathrm{g}} A_{\mathrm{g}}}{A_{\mathrm{w}}}=\frac{0.5 \times(99.64-12.1)+0.09 \times 12.1}{99.64}=0.45
\end{gathered}
$$

## 【知识点解析】

1) 墙面平均反射比 $\rho_{\text {war }}$ 按照下式计算:

$$
\rho_{\text {wav }}=\frac{\rho_{\mathrm{w}}\left(A_{\mathrm{w}}-A_{\mathrm{g}}\right)+\rho_{\mathrm{g}} A_{\mathrm{g}}}{A_{\mathrm{w}}}
$$

式中, $A_{\mathrm{w}} 、 \rho_{\mathrm{w}}$ 分别为墙的总面积 (包括窗户面积, $\mathrm{m}^{2}$ ) 和墙面反射比; $A_{\mathrm{g}} 、 \rho_{\mathrm{g}}$ 分别为玻璃窗或 装饰物的面积 $\left(\mathrm{m}^{2}\right)$ 和玻璃窗或装饰物的反射比。

把墙面看成一个均匀的漫射表面, 将窗子和墙上的装饰品等综合考虑, 求出墙面平均反 射比 $\rho_{\text {wav }}$ 。无窗户或装饰品时 $\rho_{\text {wav }}=\rho_{\text {w。 }}$ 。

2）顶棚（地板）平均反射比按照下式计算:

$$
\rho=\frac{\sum_{i=1}^{N} \rho_{i} A_{i}}{\sum_{i=1}^{N} A_{i}}
$$

式中, $\rho_{i}$ 为第 $i$ 个表面的反射比, 顶棚或地 板面积只计算一个; $A_{i}$ 为第 $i$ 个表面的面积; $N$ 为表面数量。

室内各表面的反射比如图 13-20 所示。

13-26: 若该办公室有平吊顶，高度为 $3.1 \mathrm{~m}$, 灯具嵌人顶棚安装。已知室内有效顶 棚反射比为 0.7 , 墙面反射比为 0.5 , 地面反 射比为 0.2 。现均匀布置 8 套嵌人式 $3 \times 28 \mathrm{~W}$ 格栅苂光灯具, 用 T5 直管苂光灯配电子镇

表 13-15 荧光灯格棶灯具利用系数表

| $\frac{\text { 有效顶棚反射比（\%) }}{\text { 墙反射比 }(\%)}$ | 70 |  |  | 50 |  |  | 30 |  |  |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
|  | 50 | 30 | 10 | 50 | 30 | 10 | 50 | 30 | 10 |
| 墙面反射比（\%） | 0.2 |  |  |  |  |  |  |  |  |
| 室空间比 $R C R$ |  |  |  |  |  |  |  |  |  |
| 1 | 0.69 | 0.68 | 0.67 | 0.66 | 0.65 | 0.64 | 0.63 | 0.62 | 0.61 |
| 1.2 | 0.67 | 0.66 | 0.65 | 0.64 | 0.63 | 0.62 | 0.61 | 0.60 | 0.59 |
| 1.5 | 0.65 | 0.64 | 0.63 | 0.62 | 0.61 | 0.60 | 0.59 | 0.58 | 0.57 |
| 2. 0 | 0.61 | 0.60 | 0.59 | 0.58 | 0.57 | 0.56 | 0.55 | 0.54 | 0.53 |
| 2.5 | 0.57 | 0.56 | 0.55 | 0.54 | 0.53 | 0.52 | 0.51 | 0.50 | 0.49 |
| 3.0 | 0.54 | 0.52 | 0.51 | 0.53 | 0.50 | 0.48 | 0.51 | 0.48 | 0.46 |

(A) $275 \mathrm{~lx}$
(B) $293 \mathrm{~lx}$
(C) $313 \mathrm{~lx}$
(D) $329 \mathrm{~lx}$

答案:【B】

解答过程：依据《照明设计手册》第三版第 145 146 页 (第二版第 211 213 页)。

照明计算面积: $A_{0}=14.2 \times 7.0 \mathrm{~m}^{2}=99.4 \mathrm{~m}^{2}$

室空间比: $R C R=\frac{2.5 A_{\mathrm{w}}}{A_{0}}=\frac{2.5 \times 99.64}{99.4}=2.5$, 查利用系数表 $13-15, U=0.57$

平均照度: $E_{\mathrm{av}}=\frac{N \Phi U K}{A_{0}}=\frac{8 \times 3 \times 2660 \times 0.57 \times 0.8}{99.4} \mathrm{~lx}=293 \mathrm{~lx}$

## 【知识点解析】

(1) 室空间比与室形指数 (见图 13-21)

1) 室空间比：房间是正六面体，按照下式计算:

$$
R C R=\frac{5 h_{\mathrm{r}}(l+b)}{l b}
$$

2) 室形指数: 房间是正六面体, 按照下式计算:

$$
R I=\frac{l b}{h_{\mathrm{r}}(l+b)}=\frac{5}{R C R}
$$

3) 室空间比: 房间不是正六面体, 而是不规则的房间时, 按照下式计算:

$$
R C R=\frac{2.5 \times \text { 墙面积 }}{\text { 地面积 }}
$$

4) 室形指数: 房间不是正六面体，而是不规则的房间时，按照下式计算:

$$
R I=\frac{2 \times \text { 地面积 }}{\text { 墙面积 }}
$$

(2) 应用利用系数法计算平均照度

$$
E_{\text {av }}=\frac{N \Phi U K}{A}
$$

式中, $E_{\mathrm{av}}$ 为工作面上的平均照度 ( lx), 应符合 GB 50034-2013 第 5 条照度标准要求; $\Phi$ 为光源的光通量 $(\mathrm{lm}) ; N$ 为光源数量; $U$ 为利用系数; $A$ 为工作面的面积 $\left(\mathrm{m}^{2}\right) ; K$ 为灯 具的维护系数。

计算出的灯具数量下的设计照度与照度标准值的偏差不应超过 $-10 \% \sim+10 \%$, 当灯具小 于或等于 10 个时, 允许适当超过此偏差。

13-27: 若该办公室平吊顶高度为 $3.1 \mathrm{~m}$, 采用嵌人式格栅灯具均匀安装, 每套灯具 $4 \times$ $14 \mathrm{~W}$, 采用 $\mathrm{T} 5$ 直管苂光灯, 每支苂光灯管光通量为 $1050 \mathrm{~lm}$, 灯具的利用系数为 0.62 , 灯 具效率为 0.71 , 灯具维护系数为 0.8 , 要求工作面照度为 $500 \mathrm{~lx}$, 则需要灯具套数为下列哪 项数值? (取整数) (供配电 2013 年考题)
(A) 14
(B) 21
(C) 24
(D) 27

答案:【C】

解答过程：依据《照明设计手册》第三版第 148 页 (第二版第 211 页)。

灯具数量: $N=\frac{E_{\mathrm{av}} A_{0}}{\Phi U K}=\frac{500 \times 99.48}{4 \times 1050 \times 0.62 \times 0.8}=23.9$, 取 24 套。

## 【知识点解析】

（1）公式法平均照度推算灯具数量

$$
N=\frac{E_{\mathrm{av}} A}{\Phi U K}
$$

## 式中, 参数同平均照度。

## (2) 曲线法

灯数概算曲线参照《照明设计手册》第三版第 148 页图 5-29 (略)。S 是工作面面积, $h$ 是计算高度灯具到计算点水平面的垂直高度。该曲线是根据已知光源的光通量, 照度为 $100 \mathrm{~lx}$ ，房间的长宽比、表面的反射比及灯具吊挂高度固定，编制出灯数 $N$ 与工作面面积的 关系。所需照度值不是 $100 \mathrm{~lx}$ 时，则所求灯数可由下式计算:

$$
N=\text { 由概算曲线上查出的灯数 } \times \frac{\text { 实际照度值 }}{100}
$$

例题 13-28 13-30: 某教室平面为扇形面积减去三角形面积, 扇形的圆心角为 $60^{\circ}$, 布 置如图 13-22 所示, 圆弧形墙面的半径为 30 m, 教室中均匀布置格栅苂光灯具, 计算中忽 略墙体面积，请回答下列问题并列出解答过程。

13-28: 若该教室室内空间 A-A 剖面如图 13-23 所示, 无光源。采用嵌人式格栅苂光

(A) 0.69
(B) 0.75
(C) 0.78
(D) 0.83

答案:【B】

解答过程：依据《照明设计手册》第三版第 146 页 (第二版第 213 页)。

顶棚空间开口面积:

$$
A_{0}=S-S_{\Delta}=\frac{1}{6} \pi R^{2}-\frac{1}{2} a \cdot \frac{\sqrt{3}}{2} a=\left(\frac{1}{6} \pi \times 30^{2}-\frac{1}{2} \times 15 \times 15 \times \frac{\sqrt{3}}{2}\right) \mathrm{m}^{2}=373.8 \mathrm{~m}^{2}
$$

顶棚空间表面面积:

$$
\begin{gathered}
L=\frac{1}{3} \pi R+3 a=\left(\frac{1}{3} \pi \times 30+3 \times 15\right) \mathrm{m}=76.4 \mathrm{~m} \\
A_{\mathrm{s}}=A_{0}+L h_{\mathrm{c}}=(373.8+76.4 \times 0.6) \mathrm{m}^{2}=419.64 \mathrm{~m}^{2}
\end{gathered}
$$

顶棚的有效空间反射比:

$$
\rho_{\text {eff }}=\frac{\rho A_{0}}{A_{\mathrm{s}}-\rho A_{\mathrm{s}}+\rho A_{0}}=\frac{\rho A_{0}}{A_{\mathrm{s}}(1-\rho)+\rho A_{0}}=\frac{0.77 \times 373.8}{419.64 \times(1-0.77)+0.77 \times 373.8}=0.749
$$

## 【知识点解析】

有效顶棚 (地板) 反射比:

$$
\rho_{\text {eff }}=\frac{\rho A_{0}}{A_{\mathrm{s}}-\rho A_{\mathrm{s}}+\rho A_{0}}
$$

式中, $\rho_{\text {eff }}$ 为有效空间反射比; $A_{0}$ 为空间开口平面的面积 $\left(\mathrm{m}^{2}\right)$, 即灯具所在的顶棚 (地板) 空间开口平面面积; $A_{\mathrm{s}}$ 为空间表面面积 $\left(\mathrm{m}^{2}\right)$, 去掉灯具所在空间开口平面面积是顶棚 (地板) 和墙面积之和; $\rho$ 为顶棚平均反射比。

13-29: 若该教室顶棚高度为 $3.6 \mathrm{~m}$, 灯具嵌人顶棚安装, 工作面高 $0.75 \mathrm{~m}$, 该教室室 空间比为下列哪一项? (供配电 2012 年考题)
(A) 1.27
(B) 1.34
(C) 1.46
(D) 1.54

答案:【C】

解答过程：依据《照明设计手册》第三版第 146 页 (第二版第 212 页)。

教室室空间比:

$$
R C R=\frac{2.5 L h_{\mathrm{r}}}{A_{0}}=\frac{2.5 \times 76.4 \times(3.6-0.75)}{373.8}=1.46
$$

13-30: 若该教室平均高度为 $3.6 \mathrm{~m}$, 采用嵌人式格栅灯具均匀安装, 每套灯具 $2 \times 20 \mathrm{~W}$, 采用节能型苂光灯。若苂光灯灯管光通亮为 $3250 \mathrm{~lm}$, 教室灯具的利用系数为 0.6 , 灯具效率 为 0.7 , 灯具维护系数为 0.8 , 要求 $0.75 \mathrm{~m}$ 工作面的平均照度为 $300 \mathrm{~lx}$, 则需要多少套灯具? (取整数)（供配电 2012 年考题)
(A) 46
(B) 42
(C) 36
(D) 32

答案:【C】 解答过程：依据《照明设计手册》第三版第 148 页（第二版第 211 页）。

教室光源数: $N=\frac{E_{\mathrm{av}} A}{\Phi U K}=\frac{300 \times 378.7}{3250 \times 0.6 \times 0.8}$ 个 $\approx 72$ 个

教室灯具套数: $n=\frac{N}{2}=\frac{72}{2}$ 套 $=36$ 套

例题 13-31 13-34: 某车间长 $30 \mathrm{~m}$, 宽 $18 \mathrm{~m}$, 高 $12 \mathrm{~m}$, 工作面高 $0.8 \mathrm{~m}$, 灯具距工作面 高 $10 \mathrm{~m}$, 顶棚反射比为 0.5 , 墙面反射比为 0.3 , 地面反射比为 0.2 , 现均匀布置 10 戞 $400 \mathrm{~W}$ 金属卤化物灯, 灯具平面布置如图 13-24 所示, 已知金属卤化物灯光通量为 $32000 \mathrm{~lm}$, 灯具 效率为 $77 \%$, 灯具维护系数为 0.7 , 请回答下列问题。

13-31：若按车间的室形指数 $R I$ 值选择不同配光的灯具, 下列说法哪项是正确的? 请 说明依据和理由。(供配电 2010 年考题)

(A) 当 $R I=3 \sim 5$ 时, 宜选用特窄配光灯具

(B) 当 $R I=1.65 \sim 3$ 时, 宜选用窄配光灯具

(C) 当 $R I=0.8 \sim 1.65$ 时, 宜选用中配光灯具

(D) 当 $R I=0.5 \sim 0.8$ 时, 宜选用宽配光灯具

答案:【C】

解答过程：依据《照明设计手册》第三版第 146 页、第 436 页（第二版第 212 页、第 231 页)。

室形指数 $R I$ 值:

$$
R I=\frac{l b}{h_{\mathrm{r}}(l+b)}=\frac{30 \times 18}{10 \times(30+18)}=1.125
$$

工厂内的车间照明因 $R I$ 值在 $0.8 \sim 1.65$ 之间，宜选用中配光灯具，选 $\mathrm{C}_{\text {。 }}$

13-32：已知金属卤化物灯具的利用系数见表 13-16，该车间工作面上的平均照度应为 下列哪一项数值? (供配电 2010 年考题) 表 13-16 金属卤化物灯具的利用系数表

| $\frac{\text { 顶棚反射比 }(\%)}{\text { 墙面反射比 }(\%)}$ | 70 |  |  | 50 |  |  | 30 |  |  |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
|  | 50 | 30 | 10 | 50 | 30 | 10 | 50 | 30 | 10 |
| 地面反射比（\%) | 20 |  |  |  |  |  |  |  |  |
| 室空间比 $R C R$ |  |  |  |  |  |  |  |  |  |
| 1.00 | 0.81 | 0.79 | 0.77 | 0.78 | 0.76 | 0.74 | 0.75 | 0.74 | 0.72 |
| 1.11 | 0.80 | 0.78 | 0.78 | 0.77 | 0.75 | 0.73 | 0.74 | 0.73 | 0.71 |
| 2. 00 | 0.74 | 0.70 | 0.67 | 0.71 | 0.68 | 0.65 | 0.69 | 0.66 | 0.64 |
| 2. 22 | 0.72 | 0.68 | 0.65 | 0.69 | 0.66 | 0.63 | 0.67 | 0.64 | 0.62 |
| 3. 00 | 0.67 | 0.62 | 0.58 | 0.64 | 0.60 | 0.57 | 0.62 | 0.59 | 0.56 |
| 3.33 | 0.65 | 0.60 | 0.56 | 0.62 | 0.58 | 0.55 | 0.60 | 0.57 | 0.54 |
| 4. 00 | 0.61 | 0.55 | 0.51 | 0.59 | 0.54 | 0.51 | 0.57 | 0.53 | 0.50 |
| 4. 44 | 0.58 | 0.52 | 0.48 | 0.56 | 0.51 | 0.48 | 0.55 | 0.51 | 0.47 |
| 5.00 | 0.55 | 0.49 | 0.45 | 0.53 | 0.48 | 0.45 | 0.52 | 0.48 | 0.44 |
| 5.55 | 0.52 | 0.46 | 0.42 | 0.50 | 0.45 | 0.42 | 0.49 | 0.45 | 0.41 |

(A) $212 \mathrm{~lx}$
(B) $242 \mathrm{~lx}$
(C) $311 \mathrm{~lx}$
(D) $319 \mathrm{~lx}$

答案:【A】

解答过程：依据《照明设计手册》第三版第 145 146 页 (第二版第 211 213 页)。

室空间比 $R C R=\frac{5}{R I}=\frac{5}{1.125}=4.44$, 已知顶棚反射比 0.5 , 墙面反射比 0.3 , 地面反射比

0.2 ，查金属卤化物灯具的利用系数表 13-16 得，利用系数 $U=0.51$ 。

已知灯具数量 $N=10, \Phi=32000 \mathrm{~lm}$, 灯具维护系数 $K=0.7$, 工作面面积 $A=30 \times 18 \mathrm{~m}^{2}$, 则平均照度为

$$
E_{\mathrm{av}}=\frac{N \Phi U K}{A}=\frac{10 \times 32000 \times 0.51 \times 0.7}{30 \times 18} \mathrm{~lx}=211.56 \mathrm{~lx}
$$

13-33：某普通工厂的车间平面为矩形加两个半圆如图 13-25 所示, 其中矩形为长 $36 \mathrm{~m}$, 宽 $18 \mathrm{~m}$, 半圆形的直径为 $18 \mathrm{~m}$ (计算中不计墙的厚度), 车间高 $16 \mathrm{~m}$, 工厂内有办公室和材 料堆场。若车间内均匀布置 $400 \mathrm{~W}$ 金属卤化物灯作为一般照明, 灯具距地面高 $14.75 \mathrm{~m}$, 工 作面高 $0.75 \mathrm{~m}$ ，该车间室形指数为下列哪项数值?（供配电 2016 年考题)

(A) 0.7
(B) 0.9
(C) 1.0
(D) 1.2

答案:【C】

解答过程：依据《建筑照明设计标准》GB 50034-2013 第 2.0.54 条或者《照明设计手

册》第三版第 146 页 (第二版第 212 页)。

假设布置图中车间内部空间没有任何实体墙, 计算过程如下:

房间面积 $S=\left(36 \times 18+\pi \times 9^{2}\right) \mathrm{m}^{2}=902.47 \mathrm{~m}^{2}$

房间周长 $L=(36 \times 2+18 \pi) \mathrm{m}=128.55 \mathrm{~m}$

室形指数 $R I=\frac{2 S}{(H-h) L}=\frac{2 \times 902.47}{(14.75-0.75) \times 128.55}=1.0$

13-34: 该工厂的某处办公室长 $8 \mathrm{~m}$, 宽 $6 \mathrm{~m}$, 高 $3 \mathrm{~m}$, 选择照度标准 $500 \mathrm{~lx}$, 设计 8 戞双 管 $2 \times 36 \mathrm{~W}$ 苂光灯, 计算最大照度为 $512 \mathrm{~lx}$, 最小照度为 $320 \mathrm{~lx}$, 平均照度为 $445 \mathrm{~lx}$, 对于该 设计下述答案中哪个是正确的?

(A) 平均照度低于照度标准, 不符合规范要求

(B) 平均照度与照度标准值偏差值, 不符合规范要求

(C) 照度均匀度值不符合规定要求

(D) 平均照度、偏差、均匀度符合规范要求

答案:【D】

解答过程: 依据《建筑照明设计标准》GB 50034-2013 第 4.1.7 条、第 2.0.32 条和 表 5.3.2。

实际设计平均照度 $445 \mathrm{~lx}$ 与标准值 $500 \mathrm{~lx}$ 相差略超出 $-10 \%$ 的范围, 但是题目中小于 10 盏灯具, 允许适当超过此偏差, 符合规范要求, 所以 $\mathrm{A}$ 错、 $\mathrm{B}$ 错。照度均匀度是最小照度与 平均照度之比, 即 $U_{0}=320 / 445=0.72>0.6$ (表 5.3.2), 符合规范, 所以 C 错, 只有 D 对。

## 【知识点解析】

设计照度与照度标准值的偏差不应超过 $\pm 10 \%$ 。考虑到照明设计时布灯的需要和光源功 率及光通量的变化不是连续的这一实际情况, 根据我国国情, 规定了设计照度值与照度标准 值比较, 可有 $-10 \% \sim+10 \%$ 的偏差。此偏差适用于装 10 个灯具以上的照明场所; 当小于或 等于 10 个灯具时, 允许适当超过此偏差。

照度标准值是指维持平均照度值。它是在照明装置必须进行维护的时刻, 在规定表面上 的平均照度, 这是为确保工作时视觉安全和视觉功效所需要的照度。

照度均匀度 $U_{0}$ : 规定表面上的最小照度与平均照度之比。

## 4 单位容量、球面和柱面照度、投光灯照度计算

## 【知识点说明】

1) 投光灯照度计算属于重要考点。要求掌握投光灯单位面积容量法计算; 熟练掌握投 光灯平均照度法 (光通量法) 计算, 该考点已经连续两年考到; 熟练掌握投光灯点照度方 位系数法（逐点法）计算，该计算等同于点光源水平面应用直角坐标的计算。
2) 单位容量照度计算属于冷门考点。要求掌握单位容量照度计算, 了解单位容量和相 关系数的查询方法。 3) 球面、柱面照度计算属于冷门考点。要求了解球面、柱面照度计算。

## 依据书目:

《建筑照明设计标准》GB 50034-2013

《照明设计手册》第三版

## 参考书目:

《电气照明技术》孙建民主编

例题 13-35: 某一工厂职工宿舍房间的面积 $A$ 为 $6 \mathrm{~m} \times 9 \mathrm{~m}$ 。房间吊顶高度 $3.6 \mathrm{~m}$, 已知房 间内顶棚反射比 $\rho_{\mathrm{c}}=70 \%$, 墙面反射比 $\rho_{\mathrm{w}}=50 \%$, 地板反射比 $\rho_{\mathrm{f}}=20 \%$, 利用系数 $U=0.4$, 维护系数 $K=0.7$, 拟选用 $36 \mathrm{~W}$ 普通 $\mathrm{T} 8$ 型单管荧光吊链灯 (吊链长 $0.6 \mathrm{~m}$ 、电子镇流器功率 为灯具功率的 $10 \%$ ), 灯具效率为 $70 \%$, 苂光灯光通量为 $3200 \mathrm{~lm}$, 使用单位容量计算出所需 灯具数量并确定是否符合设计要求。(写出依据和计算过程)
(A) 6 套，不符合
(B) 9 套, 符合
(C) 10 套, 符合
(D) 12 套，不符合

答案:【A】

解答过程: 依据《照明设计手册》第三版第 145 146 页、第 $152 \sim 155$ 页（第二版第 217 219 页) 和《建筑照明设计标准》GB 50034-2013。

职工宿舍: 查 GB 50034-2013 表 5.2.2 中照度标准值为 $100 \mathrm{~lx}$, 表 6.3 .1 中功率密度限 值为 $4 \mathrm{~W} / \mathrm{m}^{2}$ 。

该宿舍的室空间比: $R C R=\frac{5 h_{\mathrm{r}}(l+b)}{l b}=\frac{5 \times(3.6-0.6) \times(6+9)}{6 \times 9}=4.167$

查《照明设计手册》第三版表 5-21 中该灯具属于简式苂光灯半直接型配光灯具; 由 表 5-20 根据 $R C R$ 和半直接型配光灯具查出 $P_{0}=0.0565$ (插值法); 由表 5-18 根据 $\rho_{\mathrm{c}}=70 \% 、 \rho_{\mathrm{w}}=50 \% 、 \rho_{\mathrm{f}}=20 \%$ 查出 $C_{1}=1$; 由表 5-19 根据 T8 型 $36 \mathrm{~W}$ 单管苂光灯查出 $C_{2}=0.675$; 因灯具效率为 $70 \%$ 故 $C_{3}=1$ 。

该宿舍的灯具总功率为

$$
P=P_{0} A E C_{1} C_{2} C_{3}=0.0565 \times 6 \times 9 \times 100 \times 1 \times 0.675 \times 1 \mathrm{~W}=205.9 \mathrm{~W}
$$

该宿舍的灯具数量为: $N=205.9 / 36=5.7$, 取 6 戞。

该宿舍的平均照度校检: $E_{\mathrm{av}}=\frac{N \Phi U K}{A_{0}}=\frac{6 \times 3200 \times 0.4 \times 0.7}{6 \times 9} \mathrm{~lx}=99.6 \mathrm{~lx}$, 满足设计要求。

该宿舍的功率密度校验: $L P D=\frac{P}{A_{0}}=\frac{6 \times 36 \times 1.1}{6 \times 9} \mathrm{~W} / \mathrm{m}^{2}=4.4 \mathrm{~W} / \mathrm{m}^{2}$, 大于 $4 \mathrm{~W} / \mathrm{m}^{2}$, 不满足 设计要求, 选 $\mathrm{A}$ 。

## 【知识点解析】

1) 在方案设计或初步设计时, 采用单位容量估算照明用电量, 单位容量是以达到设计 照度时 $1 \mathrm{~m}^{2}$ 需要安装的电功率 $\left(\mathrm{W} / \mathrm{m}^{2}\right)$ 或光通量 $\left(\mathrm{lm} / \mathrm{m}^{2}\right)$ 。
2) 单位容量的公式:

$$
\left\{\begin{array}{l}
P=P_{0} A E \\
\Phi=\Phi_{0} A E \\
P=P_{0} A E C_{1} C_{2} C_{3}
\end{array}\right.
$$

式中, $P$ 为在设计照度条件下房间需要安装的最低电功率 $(\mathrm{W}) ; P_{0}$ 为照度为 $1 \mathrm{~lx}$ 时的单位 容量 $\left(\mathrm{W} / \mathrm{m}^{2}\right)$, 当采用高压气体放电光源时, 按 $40 \mathrm{~W}$ 荧光灯的 $P_{0}$ 值计算; $A$ 为房间面积 $\left(\mathrm{m}^{2}\right) ; E$ 为设计照度 (平均照度 $\mathrm{lx}$ ); $\Phi$ 为在设计照度条件下房间需要的光源总光通量 $(\mathrm{lm}) ; \Phi_{0}$ 为照度达到 $1 \mathrm{~lx}$ 时所需的单位光辐射量 $\left(\mathrm{lm} / \mathrm{m}^{2}\right) ; C_{1}$ 为当房间内各部分的光反射 比不同时的修正系数; $C_{2}$ 为当光源不是 $100 \mathrm{~W}$ 的白炽灯或 $40 \mathrm{~W}$ 的荧光灯时的调整系数; $C_{3}$ 为当灯具效率不是 $70 \%$ 时的校正系数, 当 $\eta=60 \%, C_{3}=1.22$, 当 $\eta=60 \%, C_{3}=1.470$ 。

3) 公式中参数查询:

(1) 确定常用灯具配光分类，根据灯具形式查出其配光分类。

(2) 单位容量 $P_{0}$ 查询, 根据室空间比或室形指数和配光类型查到单位容量或单位光辐射量。 相关参数查询可在《照明设计手册》第三版第 152 155 页表 5-18 表 5-21。灯具的效 率详见 GB 50034-2013 第3.3.2 条规定。

例题 13-36: 某一办公室房间面积为 $8 \mathrm{~m} \times 6 \mathrm{~m}$ ，房间高度 $3.3 \mathrm{~m}$, 工作面高度为 $0.75 \mathrm{~m}$, 工作面上的水平面照度 $E_{\mathrm{h}}$ 为 $260 \mathrm{~lx}$ ，若该房间的顶棚、墙面、地板空间反射比分别为 0.7 、 $0.5 、 0.2$, 直接型灯具光强分布近似 BZ5, 办公室的标量照度 (平均球面照度) 最接近下列 哪一项?
(A) $115 \mathrm{~lx}$
(B) $120 \mathrm{~lx}$
(C) $125 \mathrm{~lx}$
(D) $130 \mathrm{~lx}$

答案:【B】

解答过程：依据《照明设计手册》第三版第 146 页、第 156 页 (第二版第 221 页)。 办公室房间室形指数为

$$
R I=\frac{l b}{h_{\mathrm{r}}(l+b)}=\frac{8 \times 6}{(3.3-0.75) \times(8+6)}=1.34
$$

根据 $\rho_{\mathrm{w}}=0.5$ 和 $R I=1.34$, 查 《照明设计手册》第三版图 5-32 中标量照度换算系数 $K_{\mathrm{s}}$ 为 0.37 。

办公室的标量照度为

$$
E_{\mathrm{s}}=E_{\mathrm{h}}\left(K_{\mathrm{s}}+0.5 \rho_{\mathrm{f}}\right)=260 \times(0.37+0.5 \times 0.2) \mathrm{lx}=122.2 \mathrm{~lx}
$$

例题 13-37: 某一办公室房间面积为 $10 \mathrm{~m} \times 6 \mathrm{~m}$, 房间高度 $2.5 \mathrm{~m}$, 水平面照度 $E_{\mathrm{h}}$ 为 $256 \mathrm{~lx}$, 若该房间的顶棚、墙面、地板空间反射比分别为 $0.7 、 0.5 、 0.2$, 直接型灯具光强分布近似 BZ6, 若已知标量照度换算系数 $K_{\mathrm{s}}$ 为 0.4 , 则办公室的平均柱面照度最接近下列哪一项?
(A) $115 \mathrm{~lx}$
(B) $120 \mathrm{~lx}$
(C) $125 \mathrm{~lx}$
(D) $130 \mathrm{~lx}$

答案：【A】

解答过程: 依据《照明设计手册》第三版第 159 页 (第二版第 223 页)。

标量照度换算系数 $K_{\mathrm{s}}$ 为 0.4 时，换算系数为 $K_{\mathrm{c}}=1.5 K_{\mathrm{s}}-0.25=0.35$ 。

办公室的平均柱面照度为

$$
E_{\mathrm{c}}=E_{\mathrm{h}}\left(K_{\mathrm{c}}+0.5 \rho_{\mathrm{f}}\right)=256 \times(0.35+0.5 \times 0.2) \mathrm{lx}=115.2 \mathrm{~lx}
$$

## 【知识点解析】

1) 平均球面照度也称标量照度, 按照下式计算:

$$
E_{\mathrm{s}}=E_{\mathrm{h}}\left(K_{\mathrm{s}}+0.5 \rho_{\mathrm{f}}\right)
$$

式中, $E_{\mathrm{s}}$ 为标量照度 $(\mathrm{lx}) ; E_{\mathrm{h}}$ 为水平面照度 $(\mathrm{lx}) ; K_{\mathrm{s}}$ 为根据照明灯具的配光特性 ( $\mathrm{BZ}$ 分 类)、室形指数和墙面平均反射比等参数得出的标量照度换算系数, 查《照明设计手册》第 三版第 156 页图 5-32; $\rho_{\mathrm{f}}$ 为地板反射比。 对于没有上射光通量的直接型灯具及上射光通比小于 $25 \%$ 的半直接型灯具, 由相应的 $\mathrm{BZ1} \sim \mathrm{BZ10}$ 曲线求 $K_{\mathrm{s}}$ 。如果照明灯具是间接型全部光通均向顶棚照射, 由相应的 C曲线求 $K_{\mathrm{s}}$ 。对于均匀漫射型和半间接型灯具, 要根据其上射光通量与下射光通量在水平面上分别产 生的照度占工作面总照度的比例，在 $\mathrm{BZ}$ 曲线、 $\mathrm{C}$ 曲线所求 $K_{\mathrm{s}}$ 值之间求内插值。

2) 平均柱面照度的计算公式如下:

$$
E_{\mathrm{c}}=E_{\mathrm{h}}\left(K_{\mathrm{c}}+0.5 \rho_{\mathrm{f}}\right)
$$

式中, $E_{\mathrm{c}}$ 为平均柱面照度 $(\mathrm{lx}) ; K_{\mathrm{c}}$ 为换算系数, $K_{\mathrm{c}}=1.5 K_{\mathrm{s}}-0.25$, 使用配光特性 ( $\mathrm{BZ}$ 分 类)、室形指数 $R I$ 和墙面平均反射比 $\rho_{\mathrm{w}}$, 根据灯具类型查图 5-32 得出换算系数 $K_{\mathrm{s}}$, 再进行 换算；其余符号意义同上。

例题 13-38: 某一文化广场, 广场面积为 $15000 \mathrm{~m}^{2}$, 已知对该广场的最低水平面照度要 求不小于 $5 \mathrm{~lx}$, 若已知采用 $400 \mathrm{~W}$ 的金属卤化物灯, 灯具的效率为 0.6 , 利用系数为 0.7 , 照 度均匀度为 0.75 , 维护系数为 0.7 , 则需要多少戔金属卤化物灯能满足要求?
(A) 8 或
(B) 10 戞
(C) 12 盏
(D) 14 盏

答案:【C】

解答过程：依据《照明设计手册》第三版第 159 160 页 (第二版第 224 页)。

按 $\eta=0.6, U=0.7, U_{1}=0.75, K=0.7$ 条件, 查 《照明设计手册》第三版表 5-23 中金 属卤化物灯的 $m$ 值为 0.064 , 故投光灯总功率为

$$
P A=m E_{\min } A=0.064 \times 5 \times 15000 \mathrm{~W}=4800 \mathrm{~W}
$$

故墙面投光灯数量为

$$
N=\frac{P A}{P_{\mathrm{L}}}=\frac{4800}{400} \text { 戞 }=12 \text { 戞 }
$$

## 【知识点解析】

单位面积功率按下列公式计算:

$$
\begin{gathered}
N=\frac{P A}{P_{\mathrm{L}}} \\
P=\frac{P_{\mathrm{L}} E_{\text {min }}}{\Phi_{1} \eta U U_{1} K}=\frac{E_{\text {min }}}{\eta_{1} \eta U_{1} K}=m E_{\text {min }} \\
m=\frac{1}{\eta_{1} \eta U U_{1} K}
\end{gathered}
$$

式中, $\eta_{1}$ 光源的光效率 $(\mathrm{lm} / \mathrm{W}) ; N$ 为投光灯盛数; $A$ 为被照面的面积 $\left(\mathrm{m}^{2}\right) ; E_{\text {min }}$ 为被照 水平面上的最低照度 $(\mathrm{lx}) ; \Phi_{1}$ 为投光灯中光源的光通量 $(\mathrm{lm}) ; \eta$ 为灯具的效率; $U$ 为利 用系数; $U_{1}$ 为照度均匀度; $K$ 为灯具的维护系数, 一般取 $0.65 \sim 0.70$ 。

按照 $\eta=0.6, U=0.7, U_{1}=0.75, K=0.7$, 表 13-17 给出了不同光源的 $m$ 值。

表 13-17 不同光源的 $m$ 值

| 光源种类 | 白炽灯 | 卤铇灯 | 苂光高压录灯 | 金属卤化铁灯 | 高压钠灯 | 氙灯 |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| $m$ | 0.234 | 0.222 | 0.089 | 0.064 | 0.049 | 0.148 |

例题 13-39：该建筑物一外墙面积为 $900 \mathrm{~m}^{2}$, 前面材料采用浅色大理石, 反射比为 0.6 , 拟用 $400 \mathrm{~W}$ 的金属卤化物投光灯作泛光照明, 要求立面平均照度为 $50 \mathrm{~lx}$, 投光灯光源光通量 为 $32000 \mathrm{~lm}$, 灯具效率为 0.63 , 灯具维护系数为 0.65 , 若光通量人射到被照面上的投光灯 盏数占总数的 $50 \%$ ，查得利用系数为 0.7 , 按光通法计算该墙面投光灯数量至少应为下列哪 一项。(供配电 2014 年考题)
(A) 4 盏
(B) 5 盏
(C) 7 盏
(D) 10 或

答案:【B】

解答过程: 依据《照明设计手册》第三版第 160 页 (第二版第 224 页)。

墙面投光灯数量为

## 【知识点解析】

$$
N=\frac{E_{\mathrm{av}} A_{0}}{\Phi_{1} \eta U U_{1} K}=\frac{50 \times 900}{32000 \times 0.63 \times 0.7 \times 0.65}=4.9 \text {, 取 } 5 \text { 戞 }
$$

1) 投光灯的平均照度（光通量法）按照下式计算:

$$
E_{\text {av }}=\frac{N \Phi_{1} U \eta K}{A}
$$

式中, $E_{\mathrm{av}}$ 为工作面上的平均照度 $(\mathrm{lx}) ; \Phi_{1}$ 为投光灯中光源的光通量 $(\mathrm{lm}) ; N$ 为光源数量; $U$ 为利用系数; $A$ 为工作面的面积 $\left(\mathrm{m}^{2}\right) ; K$ 为灯具的维护系数; $\eta$ 为灯具的效率。

2) 利用系数是指光源的光通量入射到工作面上的百分比, 可根据光通量全部入射到被 照面上的投光灯盛数的百分比，从表 13-18 中选取。

表 13-18 利用系数 $U$ 值选择表

| $\begin{array}{c}\text { 光通量全部人射到被照面上的 } \\ \text { 投光灯盍数占总盘数的百分比 }(\%)\end{array}$ | $U$ |
| :---: | :---: |
| 80 及其以上 | 0.9 |
| 60 及其以上 | 0.8 |
| 40 及其以上 | 0.7 |
| 20 及其以上 | 0.6 |
| 20 以下 | 0.5 |

注: (1) 夜景照明中的光通量法与投光灯的平均照度法相同。

(2) 投光灯的平均照度法计算时的利用系数是指光源的光通量入射到工作面上的百分比 对应的利用系数，其与单位面积容量法、普通室内计算不同。

例题 13-40 13-41 : 某小区项目地下一层车库, 整个地下车库室外地面为别墅建筑区, 导光管采光系统位于绿化区, 地下车库长度为 $62.7 \mathrm{~m}$, 进深 $40.8 \mathrm{~m}$, 梁底距离地下车库室内 地面高度为 $4.95 \mathrm{~m}$ 。本工程拟用 DS530 产品, 地下车库地面照度要求为 $30 \mathrm{~lx}$, 以此标准进 行导光管照明设计。截取设计布点如图 13-26 所示。导光管采光系统设计间距为 $8.4 \mathrm{~m}$, 设 计布置 25 套导光管采光系统, 每套导光管采光系统的有效采光面积为 $50 \mathrm{~m}^{2}$, 导光管采光面 积为 $1250 \mathrm{~m}^{2}$ ，其地区室外天然光设计照度值为 $15000 \mathrm{~lx}$ 。请回答以下设计问题。

13-40：该建筑物导光管采光系统的直径为 $530 \mathrm{~mm}$, 平均每个导光管直线段长度为 $3000 \mathrm{~mm}$ (不含弯头), 中间有一个 $60^{\circ}$ 弯头, 采光罩的可见光透射比为 0.87 , 漫射器的透射比为 0.88 , 反射比为 0.99 , 计算导光管采光系统漫射器的设计输出光通量为下列哪一项数值。
(A) $1950 \mathrm{~lm}$
(B) $2203 \mathrm{~lm}$
(C) $2350 \mathrm{~lm}$
(D) $2405 \mathrm{~lm}$

答案:【B】

解答过程: 依据《照明设计手册》第三版第 167 170 页。

查表 5-29 中 $60^{\circ}$ 弯头等效长度为 4.5 , 导光管的等效长度为

$$
M=L / D+M^{\prime}=\frac{300}{530}+4.5=10.16
$$

查表 5-30 中 $M=10.16$ 时, $\mathrm{TTE}=0.872$ (插值法), 导光管的系统效率:

$$
\eta=\tau_{1} \times T T E \times \tau_{2}=0.87 \times 0.872 \times 0.88=0.6676
$$

查表 5-31 中 $A_{t}=0.22$ 导光管采光系统漫射器的设计输出光通量为

$$
\Phi_{\mathrm{U}}=E_{\mathrm{s}} A_{\mathrm{t}} \eta=15000 \times 0.22 \times 0.6676 \mathrm{~lm}=2203.08(\mathrm{~lm})
$$

13-41: 若建筑物导光管采光系统漫射器的设计输出光通量为 $2310 \mathrm{~lm}$, 顶棚反射比为 0.5 , 墙面反射比为 0.1 , 地面反射比为 0.2 , 维护系数为 0.9 , 请计算使用导光管采光系统 的地下车库地面平均照度为下列哪一项数值, 是否满足设计要求。
(A) $23.6 \mathrm{~lx}$, 不满足
(B) $28.31 \mathrm{x}$, 不满足
(C) $33.8 \mathrm{~lx}$, 满足
(D) $38.31 \mathrm{x}$, 满足

答案: 【D】

解答过程: 依据《照明设计手册》第三版第 167 170 页。

室形指数 $R C R$ 值: $R C R=\frac{5 h_{\mathrm{x}}(l+b)}{l b}=\frac{5 \times 4.95 \times(62.7+40.8)}{62.7 \times 40.8}=1$

查表 5-27 采光利用系数为 $C U=0.92$, 地下车库地面平均照度为

$$
E_{\mathrm{av}}=\frac{n \times \Phi_{\mathrm{U}} \times C U \times M F}{S}=\frac{25 \times 2310 \times 0.92 \times 0.9}{1250} \mathrm{~lx}=38.3 \mathrm{~lx}>30 \mathrm{~lx} \text {, 满足设计要求 }
$$

## 5 其他环境照明设计

## 【知识点说明】

其他环境照明设计一般根据平均照度计算、点光源计算等结合实际场景做出简单的照明 设计。重要多次考到的环境计算特殊性的有道路照明、学校照明、体育场照明、医院照明、 夜景照明; 普通的多次考到的有办公室照明、工厂照明; 冷门未考到的有电视演播室照明、 会展展品照明等。

1) 道路照明设计属于重要考点。要求掌握道路照明标准和灯具选择、道路灯具布置和 安装高度与间距的计算; 熟练掌握道路平均照度计算和利用系数计算。由于《城市道路照 明设计标准》CJJ 45-2015 的更新, 《照明设计手册》第三版中的对应内容已经改变, 请各 位考生注意。
2) 学校照度计算属于重要考点。要求掌握学校照明标准和灯具选择; 熟练掌握教室一 般照明、黑板照明设计和照度计算。

3）体育场、医院、办公室、工厂照明设计属于重要考点。要求掌握相关照明标准和灯 具选择。

4）电视演播室、会展展品等照明设计属于冷门考点。要求了解该环境的照明设计 特点。

## 依据书目:

《建筑照明设计标准》GB 50034-2013

《照明设计手册》第三版

## 参考书目:

《城市道路照明设计标准》CJJ 45-2015

《体育场馆照明设计及检测标准》JGJ 153-2007

《建筑照明术语标准》JGJ/T 119-2008

《电气照明技术》孙建民主编

例题 13-42 13-45: 某城市道路, 路面为沥青混凝土, 路宽 $21 \mathrm{~m}$, 采用双侧对称布置 灯, 灯具仰角 $\theta$ 为 $15^{\circ}$, 如图 13-27 所示, 请回答下列问题。

13-42: 道路表面为均匀漫反射表面, 其表面亮度为 $1.0 \mathrm{~cd} / \mathrm{m}^{2}$, 已知路面反射比为 0.2 , 则道路表面照度值应为下列哪项数据? (供配电 2009 年考题)
(A) $10 \mathrm{~lx}$
(B) $16 \mathrm{~lx}$
(C) $21 \mathrm{~lx}$
(D) $31 \mathrm{~lx}$

答案:【B】

解答过程：依据《照明设计手册》第三版第 3 页 (第二版第 2 页)。

路面为均匀漫反射时, 根据 $L=\frac{\rho}{\pi} E$ 推导出道路表面照度值为

$$
E=L \frac{\pi}{\rho}=1.0 \times \frac{3.142}{0.2} \mathrm{~lx}=15.71 \mathrm{~lx}
$$

## 【知识点解析】

对于均匀漫反射表面, 其表面亮度 $L$ 与表面照度 $E$ 有以下关系:

$$
L=\frac{\rho}{\pi} E
$$

对于均匀漫透射表面, 其表面亮度 $L$ 与表面照度 $E$ 则有:

$$
L=\frac{\tau E}{\pi}
$$

式中， $L$ 为表面亮度 $\left(\mathrm{cd} / \mathrm{m}^{2}\right) ; \rho$ 为表面反射比; $\tau$ 为表面透射比; $E$ 为表面的照度 ( lx); $\pi$ 为常数 3.1416 。

13-43：若道路的路面平均亮度维持值 $L_{\mathrm{av}}$ 为 $1.5 \mathrm{~cd} / \mathrm{m}$, 该道路的路面亮度符合下列哪一 种路照明设计标准? (供配电 2009 年考题)
(A) 居住区道路
(B) 支路
(C) 次干路
(D) 主干路

答案:【D】

解答过程：依据《照明设计手册》第三版第 393 页 (第二版第 446 页)。

查表 18-3, 快速路、主干路的平均亮度维持值为 $1.5 / 2.0 \mathrm{~cd} / \mathrm{m}^{2}$, 其中 $1.5 \mathrm{~cd} / \mathrm{m}^{2}$ 用于 中小城市, 符合主干道标准, 选 D。

## 【知识点解析】

| 级别 | 道路类型 | 路面亮度 |  |  | 路面照度 |  | $\begin{array}{l}\text { 眩光限 } \\ \text { 制最大 } \\ \text { 初始值 } \\ T I(\%)\end{array}$ | $\begin{array}{c}\text { 环境比 } \\ \text { 最小值 } \\ S R\end{array}$ |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
|  |  | $\begin{array}{l}\text { 平均亮度 } \\ \text { 维持值 } L_{\mathrm{av}} \\ /\left(\mathrm{cd} / \mathrm{m}^{2}\right)\end{array}$ | $\begin{array}{c}\text { 总均匀度 } \\ \text { 最小值 } \\ U_{0}\end{array}$ | $\begin{array}{c}\text { 纵向均匀 } \\ \text { 度最小值 } \\ U_{\mathrm{L}}\end{array}$ | $\begin{array}{c}\text { 平均照度 } \\ \text { 维持值 } \\ E_{\mathrm{av}} / \mathrm{lx}\end{array}$ | $\begin{array}{c}\text { 均匀度 } \\ \text { 最小值 } \\ U_{\mathrm{E}}\end{array}$ |  |  |
| I | $\begin{array}{l}\text { 快速路、主干路 (含 } \\ \text { 迎宾路、通向政府机关 } \\ \text { 和大型公共建筑的主要 } \\ \text { 道路、位于市中心或商 } \\ \text { 业中心的道路) }\end{array}$ | 1. $5 / 2.0$ | 0.4 | 0.7 | $20 / 30$ | 0.4 | 10 | 0.5 |
| II | 次干路 | $0.75 / 1.0$ | 0.4 | 0.5 | $10 / 15$ | 0.35 | 10 | 0.5 |
| III | 支路 | $0.5 / 0.75$ | 0.4 | - | $8 / 10$ | 0.3 | 15 | - |

中国道路照明设计标准见表 13-19。

表 13-19 中国道路照明设计标准

注：1. 表中所列的平均照度仅适用于沥青路面。若系水泥混凝土路面，其平均照度值可相应降低约 $30 \%$ 。

2. 计算路面的平均维持亮度或平均维持照度时应考虑光源种类、灯具防护等级和擦拭周期。
3. 表中各项数值仅适用于干燥路面。
4. 表中对每一级道路的平均亮度和平均照度给出了两档标准值, 斜线的左侧为抵档值, 右侧为高档值。 13-44: 若灯具采用半截光型, 灯具高度为 $13 \mathrm{~m}$, 按灯具的配光类型、布置方式, 计算 灯具的间距不宜大于下列哪项数值? (供配电 2009 年考题)
(A) $32.5 \mathrm{~m}$
(B) $30 \mathrm{~m}$
(C) $45.5 \mathrm{~m}$
(D) $52 \mathrm{~m}$

答案:【C】

解答过程：依据《照明设计手册》第三版第 401 页（第二版第 452 页）。

查图 18-3、表 18-18, 采用半截光型灯具，双侧对称布置时，灯具的间距 $s \leqslant 3.5 h$ 。

灯具高度 $h=13 \mathrm{~m}$ ，所以灯具的间距 $s \leqslant 3.5 \times 13 \mathrm{~m}=45.5 \mathrm{~m}$ 。

## 【知识点解析】

## 常规道路照明:

常规照明灯具的布置如图 13-28 所示, 可分为单侧布置、双侧交错布置、双侧对称布 置、中心对称布置和横向悬索布置。灯具的悬挑长度不宜超过安装高度的 $1 / 4$, 灯具的仰角 不宜超过 $15^{\circ}$ 。

单侧布置

双侧交错布置

双侧对称布置

中心对称布置

横向悬索布置

灯具的布置方式、安装高度和间距按表 13-20 计算确定。

表 13-20 灯具的配光类型、布置方式与灯具的安装高度、间距的关系

| 配光类型 | 截光型 |  | 半光型 |  | 非截光型 |  |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| 布置方式 | $\begin{array}{c}\text { 安装高度 } \\ h / \mathrm{m}\end{array}$ | $\begin{array}{c}\text { 间距 } \\ s / \mathrm{m}\end{array}$ | $\begin{array}{c}\text { 安装高度 } \\ h / \mathrm{m}\end{array}$ | $\begin{array}{c}\text { 间距 } \\ s / \mathrm{m}\end{array}$ | $\begin{array}{c}\text { 安装高度 } \\ h / \mathrm{m}\end{array}$ | $\begin{array}{c}\text { 间距 } \\ s / \mathrm{m}\end{array}$ |
| 单侧布置 | $h \geqslant w$ | $s \leqslant 3 h$ | $h \geqslant 1.2 w$ | $s \leqslant 3.5 h$ | $h \geqslant 1.4 w$ | $s \leqslant 4 h$ |
| 双侧交错布置 | $h \geqslant 0.7 w$ | $s \leqslant 3 h$ | $h \geqslant 0.8 w$ | $s \leqslant 3.5 h$ | $h \geqslant 0.9 w$ | $s \leqslant 4 h$ |
| 双侧对称布置 | $h \geqslant 0.5 w$ | $s \leqslant 3 h$ | $h \geqslant 0.6 w$ | $s \leqslant 3.5 h$ | $h \geqslant 0.7 w$ | $s \leqslant 4 h$ |

注: $w$ 为路面有效宽度 $(\mathrm{m})$ 。

13-45: 若灯具高度为 $13 \mathrm{~m}$, 光源采用 $150 \mathrm{~W}$ 高压钠灯, 光通量为 $16000 \mathrm{~lm}$, 维护系数 为 0.65 , 灯具间距 $25 \mathrm{~m}$, 灯具在人行道侧和车道侧的利用系数按表 13-21 和表 13-22 选择, 则道路平均照度为下列哪项数值? (供配电 2009 年考题)

表 13-21 人行道侧灯具利用系数

| 横向距离比 $o h / h$ | 0.100 | 0.115 | 0.140 | 0.165 |
| :---: | :---: | :---: | :---: | :---: |
| 利用系数 $U_{2}$ | 0.03 | 0.04 | 0.05 | 0.06 |

表 13-22 车道侧灯具利用系数

| 横向距离比 $w_{1} / h$ | 1.100 | 1.200 | 1.300 | 1.400 |
| :---: | :---: | :---: | :---: | :---: |
| 利用系数 $U_{1}$ | 0.27 | 0.29 | 0.31 | 0.33 |

(A) $7 \mathrm{~lx}$
(B) $15 \mathrm{~lx}$
(C) $23 \mathrm{~lx}$
(D) $29 \mathrm{~lx}$

答案:【B】

解答过程：依据《照明设计手册》第三版第 405 406 页 (第二版第 455 页)。 查题目中图，灯具高度 $h=13 \mathrm{~m}$ ，人行道侧宽 $o h=1.5 \mathrm{~m}$ ，车道侧宽 $w_{1}=19.5 \mathrm{~m}$ 。

人行道宽 $o h / h=1.5 / 13=0.115$, 查表 $13-21$, 利用系数 $U_{1}=0.04$ 。

车道宽 $w_{1} / h=19.5 / 13=1.5$, 查表 $13-22$, 利用系数 $U_{2}=0.34$ (插值法)。

利用系数合计: $U=U_{1}+U_{2}=0.04+0.34=0.38$

道路平均照度: $E_{\mathrm{av}}=\frac{\Phi U K N}{s w}=\frac{16000 \times 0.38 \times 0.65 \times 2}{25 \times 21} \mathrm{~lx}=15 \mathrm{~lx}$

## 【知识点解析】

计算道路平均照度 $E_{\mathrm{av}}$ 和灯间距 $s$ 的公式如下:

$$
E_{\mathrm{av}}=\frac{\Phi U K N}{s w}, s=\frac{\Phi U K N}{E_{\mathrm{av}} w}
$$

式中, $\Phi$ 为光源的总光通量 $(\mathrm{lm})$; $U$ 为利用系数 (由灯具利用系数曲线查出); $K$ 为维护 系数; $w$ 为道路宽度 $(\mathrm{m}) ; s$ 为路灯安装间距 $(\mathrm{m}) ; N$ 为与排列方式有关的数值, 当路灯 一侧排列或交错排列时 $N=1$, 相对矩形排列时 $N=2$ 。

注: 常规道路照明利用系数确定:

路灯的利用系数曲线是以灯垂直路面的垂线为界，一侧为车道侧，另一侧为人行道侧的 条件绘制的。利用系数的变化按照路宽 $w$ 与灯的安装高度 $h$ 之比 $w / h$ 给出相关曲线值。

路灯在道路一侧照明利用系数 $U$ 应分别按照图 13-29a 灯具布置和图 13-29b 利用系数 曲线求出, 总利用系数 $U=U_{1}+U_{2}$, 即人行道 $o h / h$ 对应的利用系数 $U_{2}$ 与车道宽 $w_{1} / h$ 对应的 利用系数 $U_{2}$ 之和。

a)

b)

a) 灯具布置 b) 利用系数曲线

例题 13-46 13-50: 某大学有多个教室需要照明设计, 请回答下列问题并列出解答 过程。 13-46: 若该大学某教室按多媒体室选择光源色温, 照明器具统一光值和照度标准值, 下列哪一项是正确的? (供配电 2012 年考题)

(A) 色温 $4900 \mathrm{~K}$, 统一眩光值不大于 $19,0.75 \mathrm{~m}$ 水平面照度值 $300 \mathrm{~lx}$

(B) 色温 $4900 \mathrm{~K}$, 统一眩光值不大于 19 , 地面照度值 $300 \mathrm{~lx}$

(C) 色温 $6500 \mathrm{~K}$, 统一眩光值不大于 $22,0.75 \mathrm{~m}$ 水平照度值 $500 \mathrm{~lx}$

(D) 色温 $6500 \mathrm{~K}$, 统一眩光值不大于 22 , 地面照度值 $500 \mathrm{~lx}$

答案:【A】

解答过程：依据《建筑照明设计标准》GB 50034-2013。

多媒体教室色温应为 $3300 \sim 5300 \mathrm{~K}$, 眩光值不大于 $19,0.75 \mathrm{~m}$ 水平面照度值为 $300 \mathrm{~lx}$, 选 A。

## 【知识点解析】

室内照明光源色表特征及适用场所宜符合表 13-23 的规定。

表 13-23 光源色表特征及适用场所

| 相关色温 $/ \mathrm{K}$ | 色表 特 征 | 适 用场 所 |
| :---: | :---: | :---: |
| $<3300$ | 暖 | 客房、卧室、病房、酒吧 |
| $3300 ~ 5300$ | 中间 | $\begin{array}{l}\text { 办公室、教室、阅览室、商场、诊室、检验室、实验室、控制室、机加工车间、 } \\ \text { 仪表装配 }\end{array}$ |
| $>5300$ | 冷 | 热加工车间、高照度场所 |

13-47: 该大学的某普通教室顶棚、墙面四白落地, 水泥地面, 前面讲台和后面班级板 报均有黑板。若教室采用在顶棚上均匀布置菼光灯的一般照明方式, 灯具的长轴和黑板垂 直, 另外, 为保证黑板的垂直照度高于教室平均照度及较好的均匀度, 设置黑板照明专用灯 具，则黑板照明应选择下列哪种配光特性的专用灯具?（供配电 2006 年考题）
(A) 非对称光强分布
(B) 蝙蝠翼式光强分布
(C) 对称光强分别
(D) 余弦光强分布

答案:【A】

解答过程：依据《照明设计手册》第三版第 191 页（第二版第 247 页）。

黑板照明选择宜采用有非对称光强分布特性的专用灯具。灯具在学生侧保护角宜大于 $40^{\circ}$, 使学生不感到直接炫光, 选 A。

13-48: 若该大学某教室的黑板采用对称光强分布特性的专用灯具照明, 黑板照明灯具 安装位置如图 13-30 所示。若在讲台上教室的水平视线距地 $1.85 \mathrm{~m}$, 距黑板距离为 $0.7 \mathrm{~m}$, 为使黑板等不会对教师产生较大的直接眩光, 黑板灯具不应安装在教师水平视线 $\theta$ 度以内位 置, 黑板灯安装位置与黑板的水平距离 $L$ 不应大于下列哪一项? (供配电 2012 年考题)
(A) $1.85 \mathrm{~m}$
(B) $1.92 \mathrm{~m}$
(C) $2.45 \mathrm{~m}$
(D) $2.78 \mathrm{~m}$

答案:【C】

解答过程：依据《照明设计手册》第三版第 192 页（第二版第 248 249 页）。

为使黑板等不会对教师产生较大的直接眩光, 黑板灯具不应安装在教师水平视线 $\theta=$ 45 ${ }^{\circ}$, 如图 13-27 所示, 黑板灯安装位置与黑板的水平距离不应大于:

$$
L=\left[0.7+(3.6-1.85) \times \cot 45^{\circ}\right] \mathrm{m}=2.45 \mathrm{~m}
$$

## 【知识点解析】

黑板照明:

教室内如果仅设置一般照明灯具, 黑板上的垂直照度很低, 均匀度差, 因此对黑板应设 专用灯具照明，其照明要求如下:

1) 宜采用有非对称光强分布特性的专用灯具, 其光强分布如图 13-31 所示。灯具在学 生侧保护角宜大于 $40^{\circ}$, 使学生不感到直接眩光。
2) 黑板照明不应对教师产生直接眩光, 也不应对学生产生反射眩光。在设计时, 应合 理确定灯具的安装高度及与黑板墙面的距离。

由图 13-32 可得到以下布灯原则:

(1) 为避免对学生产生反射眩光, 黑板灯具的布灯区为: 第一排学生看黑板顶部, 并以 此视线反射至顶棚求出映像点距离 $L_{1}$, 以 $\mathrm{P}$ 点与黑板顶部作虚线连接, 如图 13-32 所示, 灯具应布置在该连接虚线以上区域内。

(2) 灯具不应布置在教师站在讲台上水平视线 $45^{\circ}$ 仰角以内位置, 即灯具与黑板的水平距 离不应大于 $L_{2}$, 否则会对教师产生较大的直接眩光。

(3) 为确保黑板有足够的均匀度, 灯具光轴最好以 $55^{\circ}$ 入射到黑板水平中心线上, 或灯具 光轴瞄准点下移至距黑板底部向上 $1 / 3$ 处更为理想。

黑板照明灯具有三种安装方式，分别为嵌入式、吊装式和壁装式。

13-49: 该大学的某普通教室宽约 $10 \mathrm{~m}$, 长约 $15 \mathrm{~m}$, 高约 $3.5 \mathrm{~m}$, 顶棚、墙面四白落地, 水泥地面, 前面讲台和后面班级板报均有黑板。为使教室照度分布均匀, 宜采用下列哪种规 格的灯具? (供配电 2006 年考题)
(A) 三管 $36 \mathrm{~W}$ 格栅灯
(B) 三管 $40 \mathrm{~W}$ 格栅灯
(C) 三管普通支架苂光灯
(D) 单管配照型三基色苂光灯

答案:【D】

解答过程: 依据《建筑照明设计标准》 GB 50034-2013。

第 3.2.2 条 灯具安装高度较低的房间宜采用细管直管形三基色苂光灯。

第 3.3.2 条在满足眩光限制和配光要求条件下, 应选用效率或效能高的灯具, 直管形 苂光灯灯具的效率表 3.3.2-1 中, 开敞式灯具效率 75\%最高。

依据《照明设计手册》第三版第 246 247 页。

教室照明宜采用灯具效率不低于 75\%配照型稀土三基色直管荧光灯。

13-50: 该大学的某普通教室宽约 $10 \mathrm{~m}$, 长约 $15 \mathrm{~m}$, 高约 $3.5 \mathrm{~m}$, 顶棚、墙面四白落地, 水泥地面, 前面讲台和后面班级板报均有黑板。如果选用 $\mathrm{T} 8$ 型 $36 \mathrm{~W}$ 苂光灯, 已知 T8 型 $36 \mathrm{~W}$ 光源光通量为 $3250 \mathrm{~lm}$, 灯具维护系数为 0.8 , 计算利用系数为 0.58 , 每个灯管配置的整流 器功率为 $4 \mathrm{~W}$ 。在不考虑黑板专用照明的前提下, 应配置多少只光源才能满足平均照度及照 明功率密度值的要求? (供配电 2006 年考题)
(A) 30 , 满足
(B) 32 , 不满足
(C) 34 , 不满足
(D) 50 , 满足

答案:【A】

解答过程：依据《建筑照明设计标准》 GB 50034-2013 和《照明设计手册》第三版第 148 页 (第二版第 214 页)。

第 5.3.7 条表 5.3.7 教室课桌面照明标准值为 $300 \mathrm{~lx}$, 满足标准的灯源数量为

$$
N=\frac{E_{\text {av }} A}{\Phi U K}=\frac{300 \times 10 \times 15}{3250 \times 0.58 \times 0.8}=29.8 \text {, 取 } 30 \text { 戞 }
$$

依据《建筑照明设计标准》GB 50034-2013。

第 2.0 .53 条 30 戞时功率密度: $L P D=\frac{\sum P}{A}=\frac{30 \times(36+4)}{10 \times 15} \mathrm{~W} / \mathrm{m}^{2}=8 \mathrm{~W} / \mathrm{m}^{2}$

第 6.3.7 条表 6.3.7 教室功率密度限值为 $9 \mathrm{~W} / \mathrm{m}^{2}$, 本教室功率密度满足规范要求。

例题 13-51 13-53: 某体育场有照明设施和管理用房, 其场地灯光布置采用四塔照明 方式, 其中灯塔位置如图 13-33 所示, 灯塔距离场地中心点水平距离为 $103 \mathrm{~m}$, 场地照明灯 具采用金属卤化物灯，请回答下列问题。

13-51：该体育场灯塔最下排的投光灯至体育场地的垂直距离最少不宜小于下列哪个数 值?（供配电 2008 年考题)
(A) $27.6 \mathrm{~m}$
(B) $37.5 \mathrm{~m}$
(C) $48.0 \mathrm{~m}$
(D) $54.8 \mathrm{~m}$

答案:【C】

解答过程：依据《照明设计手册》第三版第 320 页 (第二版第 377 页)。

体育场照明设施是四塔式布置, 灯塔恰当位置见图 13-34, 最下排投光灯至场地中心连 线与水平线的夹角宜为 $25^{\circ}$, 由此确定灯塔的高度。故设最下排的高度为 $h$, 灯塔距离场地 中心点水平距离 $d$ 为 $103 \mathrm{~m}, \frac{h}{d}=\tan 25^{\circ}$, 灯塔最下排的投光灯至体育场地的垂直距离为

## 【知识点解析】

$$
h=d \cdot \tan 25^{\circ}=103 \times 0.4663 \mathrm{~m}=48 \mathrm{~m}
$$

体育场的照明设施常用四塔式的布置, 在场地四角设置四灯塔, 塔高一般为 $35 \sim 60 \mathrm{~m}$, 常用窄光束灯具。灯塔恰当位置如图 13-34 所示, 最下排投光灯至场地中心与地面夹角宜 为 $25^{\circ}$, 由此确定灯塔的高度, 因此, 灯塔距场地中心点的距离不同, 灯塔的高度也不同, 见表 13-24; 球门中线与场地端线成 $15^{\circ}$ 以及半场中心线与边线成 $5^{\circ}$ 的两条相交叉点后延长 线形成的三角区域内为布置灯塔的位置。

表 13-24 灯塔高度 $h$ 与灯塔至场地中心点距离 $d$ 的关系

| $d / \mathrm{mm}$ | 76 | 80 | 85 | 90 | 95 | 100 |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| $h / \mathrm{m}$ | 35.4 | 37.3 | 39.6 | 42.0 | 44.3 | 46.6 |

注: 表中 $\varphi=25^{\circ}, h$ 为灯塔最下排投光灯至场地的垂直距离。因此, 灯塔的实际高度应加上灯塔的高度。

13-52: 假设场地面积为 $17360 \mathrm{~m}^{2}$, 要求场地水平面上的平均照度为 $1600 \mathrm{~lx}$, 场地照明 灯具采用 $2000 \mathrm{~W}$ 金属卤化物灯, 光源光通量为 $200000 \mathrm{~lm}$, 镇流器功率为光源功率的 $10 \%$, 灯具效率为 0.8 , 利用系数取 0.8 , 灯具维护系数取 0.7 , 则场地照明总功率为下列哪项数 值? (不考虑四塔灯数量的均等) (供配电 2008 年考题)
(A) $385 \mathrm{~kW}$
(B) $550 \mathrm{~kW}$
( C ) $682 \mathrm{~kW}$
(D) $781 \mathrm{~kW}$

答案:【C】

解答过程：依据《照明设计手册》第三版第 160 页（第二版第 225 页）。

体育场场地照明灯具数量:

$$
N=\frac{E_{\mathrm{av}} A}{\Phi_{1} U \eta K}=\frac{1600 \times 17360}{200000 \times 0.8 \times 0.8 \times 0.7}=310
$$

场地照明总功率: $\sum P=N P^{\prime}(1+10 \%)=310 \times 2 \times 1.1 \mathrm{~kW}=682 \mathrm{~kW}$

13-53：假设场地中心为参考坐标原点 $(0,0,0)$, 现灯塔上某一灯具 $\mathrm{S}$, 其坐标 $x=-85 \mathrm{~m}$, $y=58.2 \mathrm{~m}, z=50 \mathrm{~m}$, 其瞄准点为 $\mathrm{P}$, 坐标为 $x_{\mathrm{p}}=-25 \mathrm{~m}, y_{\mathrm{p}}=10 \mathrm{~m}, z_{\mathrm{p}}=0$ 。若灯具为 $2000 \mathrm{~W}$ 金 属卤化物灯, 光源光通量为 $200000 \mathrm{~lm}$ 。查得投光灯 $\mathrm{S}$ 射向 $\mathrm{P}$ 点的光强值 $I=2100000 \mathrm{~cd}$, 灯 具维护系数取 0.7 , 考虑灯具维护系数后在 P 点处垂直面照度应为下列哪项数值?（供配电 2008 年考题)
(A) $146 \mathrm{~lx}$
(B) $95 \mathrm{~lx}$
(C) $209 \mathrm{~lx}$
(D) $114 \mathrm{~lx}$

答案:【A】

解答过程：依据《照明设计手册》第三版第 161 163 页 (第二版第 226 页)。 投光灯 $S$ 射向 $P$ 点处垂直面照度:

$$
\begin{aligned}
E_{\mathrm{v}} & =\frac{I_{(\alpha \cdot \beta)}\left[\left(x_{\mathrm{p}}-x\right)^{2}+\left(y_{\mathrm{p}}-y\right)^{2}\right]}{\left[\left(x_{\mathrm{p}}-x\right)^{2}+\left(y_{\mathrm{p}}-y\right)^{2}+\left(z_{0}-z\right)^{2}\right]^{\frac{3}{2}}} \\
& =\frac{2100000 \times\left[(-25+85)^{2}+(10-58.2)^{2}\right]}{\left[(-25+85)^{2}+(10-58.2)^{2}+(0-50)^{2}\right]^{\frac{3}{2}}} \mathrm{~lx} \\
& =209 \mathrm{~lx}
\end{aligned}
$$

考虑灯具维护系数后: $E_{\mathrm{v}}^{\prime}=0.7 \times 209 \mathrm{~lx}=146 \mathrm{~lx}$

## 【知识点解析】

点照度方位系数法 (逐点法) 计算:

投光灯 $\mathrm{S}$ 对 $\mathrm{P}$ 点产生的点照度计算, 计算方法等同于点照度水平面坐标系, 关键在求 出 $\mathrm{SP}$ 距离 (相等于 $R$ ) 和与水平面 ( $X Y$ 面) 的法线的夹角 $\delta$, 其他等同于点照度计算。投 光灯 $\mathrm{S}$ 对 $\mathrm{P}$ 点产生的照度计算，如图 13-35 所示。

入射角

$$
\begin{gathered}
\cos \delta=\frac{z-z_{0}}{\left[\left(x_{\mathrm{p}}-x\right)^{2}+\left(y_{\mathrm{p}}-y\right)^{2}+\left(z_{0}-z\right)^{2}\right]^{1 / 2}} \\
\delta=\arccos \frac{z-z_{0}}{\left[\left(x_{\mathrm{p}}-x\right)^{2}+\left(y_{\mathrm{p}}-y\right)^{2}+\left(z_{0}-z\right)^{2}\right]^{1 / 2}}
\end{gathered}
$$

水平面照度

$$
E_{\mathrm{h}}=\frac{I_{(\alpha \cdot \beta)} \cos \delta}{\left(x_{\mathrm{p}}-x\right)^{2}+\left(y_{\mathrm{p}}-y\right)^{2}+\left(z_{0}-z\right)^{2}}
$$

$$
=\frac{I_{(\alpha \cdot \beta)}\left(z-z_{0}\right)}{\left[\left(x_{\mathrm{p}}-x\right)^{2}+\left(y_{\mathrm{p}}-y\right)^{2}+\left(z_{0}-z\right)^{2}\right]^{3 / 2}}
$$

垂直面照度

$$
\begin{aligned}
E_{\mathrm{v}} & =\frac{I_{(\alpha \cdot \beta)} \sin \delta}{\left(x_{\mathrm{p}}-x\right)^{2}+\left(y_{\mathrm{p}}-y\right)^{2}+\left(z_{0}-z\right)^{2}} \\
& =\frac{I_{(\alpha \cdot \beta)}\left[\left(x_{\mathrm{p}}-x\right)^{2}+\left(y_{\mathrm{p}}-y\right)^{2}\right]^{1 / 2}}{\left[\left(x_{\mathrm{p}}-x\right)^{2}+\left(y_{\mathrm{p}}-y\right)^{2}+\left(z_{0}-z\right)^{2}\right]^{3 / 2}}(\mathrm{~lx})
\end{aligned}
$$

计算照度时，需应用投光灯的等光强曲线图或光强光通分布图，查得投光灯射向 $\mathrm{P}$ 点 的光强值 $I_{(\alpha \cdot \beta)}$ 。

例题 13-54: 已知大型绘画展其中一绘画展品台如图 13-36 所示, $\mathrm{S}$ 点为苂光灯光源, 绘画展品悬挂在垂直墙面上, 若观赏者的水平视线高度为 $1.55 \mathrm{~m}$, 最小观赏距离为 $1 \mathrm{~m}$, 为 使观赏者欣赏绘画展品时有良好的亮度对比, 光源距墙壁的距离为下列哪一项数值?
(A) $1.36 \mathrm{~m}$
(B) $1.44 \mathrm{~m}$
(C) $1.56 \mathrm{~m}$
(D) $1.62 \mathrm{~m}$

答案:【B】

解答过程：依据《照明设计手册》第三版第 364 页 (第二版第 418 页)。

根据垂直面上平面展品与光源位置关系 (图 13-36), 光源 S 与吊顶的夹角宜为 $30^{\circ}$, 光源 $\mathrm{S}$ 距墙壁的距离 $L$ 为

$$
L=y \tan 30^{\circ}=2.5 \times \tan 30^{\circ} \mathrm{m}=1.44 \mathrm{~m}
$$

## 【知识点解析】

垂直墙面上的展品一般采用荧光灯, 使得垂面有良好的亮度对比。垂面上平面展品与光 源位置关系为

$$
x=y \tan 30^{\circ}
$$

式中, $x$ 为灯具与展墙的距离; $y$ 为空间净高减去平均眼高。

采用发光板照明时, 发光板周围的亮度应小于发光板亮度的 $1 / 10$, 但也不宜小于 $1 / 50$, 展柜中可以使用荧光灯也使用白炽灯 (注意解决散热), 要隐藏柜中的光源, 保证大型展柜 的柜内照度均匀, 均匀度不宜小于 0.3。垂直面上平面展品之光源位置如图 13-37 所示。

## 6 照明系统供配电要求

## 【知识点说明】

照明系统供配电要求与其他多个章节有重合内容, 如照明的负荷等级对配电设计和 照明电压的要求, 需要结合 《供配电系统设计规范》GB 50052-2009、《民用建筑电气设 计规范》JGJ 16-2008、《20 kV 及以下变电所设计规范》 GB 50053-2013, 对配电系统 进行设计; 如照明电缆的选择需要结合《低压配电设计规范》GB 50054-2011 和《电力 工程电缆设计规范》GB 50217-2007, 特别是谐波含量较大时的电缆选择; 如应急照明 设计需要结合《建筑设计防火规范》GB 50016-2014 相关设计要求。考生需要理解对应 的重叠内容。

## 依据书目:

《建筑照明设计标准》GB 50034-2013

《照明设计手册》第三版

《供配电系统设计规范》GB 50052-2009

《民用建筑电气设计规范》JGJ 16-2008

《电力工程电缆设计规范》 GB 50217-2007

《建筑设计防火规范》GB 50016-2014

《低压配电设计规范》GB 50054-2011

## 参考书目:

《电气照明技术》孙建民主编 例题 13-55: 某三甲级医院变电室由两个高压电源供电, 各带 1 台变压器, 每台变压器 低压单母线配出, 1 号变压器主要带照明负荷, 2 号变压器主要带动力负荷。下述 4 个手术 室供电电源方案中，哪个设计符合要求?

(A)

(B)

(C)

(D)

答案: 【C】

解答过程: 依据《民用建筑电气设计规范》JGJ 16-2008 附录 $\mathrm{A}$ 。

查表 A 中，普通手术室属于一级负荷。

依据《供配电系统设计规范》GB 50052-2009。

第3.0.2 条一级负荷应由双重电源供电, 当一电源发生故障时, 另一电源不应同时受 到损坏。对应答案 A、D 只有一路电源供电, 错误。

依据《民用建筑电气设计规范》JGJ 16-2008。

第 4. 4.3 条 手术室出于功能需要的某些特殊设备, 可设专用变压器, 该手术室 1 号变 压器主要带照明负荷、2 号变压器主要带动力负荷。答案 $\mathrm{B}$ 中手术室一般照明和医疗设备混 合供电不符合专用变压器的用途, 错误。答案 $\mathrm{C}$, 手术室一般照明正常 1 号变压器供电, 手 术室医疗设备正常 2 号变压器供电, 符合规范要求, 选 $\mathrm{C}_{\text {。 }}$

## 【知识点解析】

一级负荷供电要求:

一级负荷应由双重电源供电，当一电源发生故障时，另一电源不应同时受到损坏。

同时供电的两回及以上供配电线路中，当有一回路中断供电时，其余线路应能满足全部 一级负荷及二级负荷。一级负荷容量较大或有高压用电设备时, 应采用两路高压电源。一级 负荷容量不大时, 可采用从电力系统取得第二低压电源, 亦可采用柴油发电动机组等, 以维 持继续供电。一级负荷的用电单位难以从地区电力网取得两个电源而有可能从邻近单位取得 第二电源时, 宜从该单位取得第二电源。

例题 13-56: 当移动式和手提式灯具采用 III 类灯具时, 应采用安全特低电压 (SELV) 供电，在潮湿场所其电压限值应符合下列哪项规定?

(A) 交流供电不大于 $36 \mathrm{~V}$ ，无波纹直流供电不大于 $60 \mathrm{~V}$

(B) 交流供电不大于 $36 \mathrm{~V}$, 无波纹直流供电不大于 $100 \mathrm{~V}$

(C) 交流供电不大于 $25 \mathrm{~V}$, 无波纹直流供电不大于 $60 \mathrm{~V}$

(D) 交流供电不大于 $25 \mathrm{~V}$ ，无波纹直流供电不大于 $100 \mathrm{~V}$

答案: 【C】

解答过程: 依据《建筑照明设计标准》GB 50034-2013 第 7.1.3-2 条。

## 【知识点解析】

1）一般照明光源的电源电压应采用 $220 \mathrm{~V} ; 1500 \mathrm{~W}$ 及以上的高强度气体放电灯的电源 电压宜采用 $380 \mathrm{~V}$ 。

2) 安装在水下的灯具应采用安全特低电压供电, 其交流电压值不应大于 $12 \mathrm{~V}$, 无纹波 直流供电不应大于 $30 \mathrm{~V}$ 。
3) 当移动式和手提式灯具采用 III 类灯具时, 应采用安全特低电压（SELV) 供电, 其 电压限值应符合下列规定:

(1) 在千燥场所交流供电不大于 $50 \mathrm{~V}$, 无纹波直流供电不大于 $120 \mathrm{~V}$ 。

(2) 在潮湿场所不大于 $25 \mathrm{~V}$, 无纹波直流供电不大于 $60 \mathrm{~V}$ 。

4）照明灯具的端电压不宜大于其额定电压的 105\%，且宜符合下列规定:

(1) 一般工作场所不宜低于其额定电压的 $95 \%$ 。

(2) 当远离变电所的小面积一般工作场所难以满足第 1 条要求时，可为 $90 \%$ 。

(3) 应急照明和用安全特低电压（SELV）供电的照明不宜低于其额定电压的 90\%。 例题 13-57：某市为某一个主干道安装 $250 \mathrm{~W}$ 的高压钠灯作为道路照明，高压钠灯配用 的镇流器为 $38 \mathrm{~W}$, 为了提高功率因数, 采用单独就地无功补偿, 高压钠灯的功率因数补偿 前为 0.4 , 补偿后为 0.9 , 给高压钠灯供电的变压器的容量为 $100 \mathrm{kV} \cdot \mathrm{A}$, 负载率按 $80 \%$ 考 虑，计算高压钠灯补偿前及其补偿后的变压器可供电的路灯数量为下列哪项数值。
(A) 95 或, 212 戞
(B) 99 盏， 222 戞
(C) 111 盏, 250 或
(D) 125 或, 272 或

答案:【C】

解答过程：依据《钢铁企业电力设计手册》(上册) 第 313 页例 13 。

补偿前可供电的路灯个数: $\quad N_{1}=\frac{\beta S}{S_{1}}=\frac{100 \times 0.8}{(0.25+0.038) / 0.4}$ 戞 $=111.1$ 㙉

补偿后可供电的路灯个数: $\quad N_{2}=\frac{\beta S}{S_{2}}=\frac{100 \times 0.8}{(0.25+0.038) / 0.9}$ 戞 $=250$ 戞

## 第 14 章 电气传动

## 【知识点导图】

《工业与民用供配电设计手册》第四版 (上册) 增加了 6.5 节电压暂降与短时中断小 节, 将电动机起动时的电压降归人电压暂降，该考点是电气传动的必考点，请考生注意。 《工业与民用供配电设计手册》第四版 (下册) 12.1 节中对中小型电动机的选择和附属设 备内容进行了更新，增加了 16.5 节电动机及调速的节电设计。

## 1 电动机基本选择与校验

## 【知识点说明】

1）电气传动基本要求属于普通考点, 依据《电气传动自动化技术手册》第三版等。要 求掌握电动机分类、工作制、生产机械负荷特性，以及调速系统的静态、动态指标。

2) 电动机基本选择属于普通考点, 依据《钢铁企业电力设计手册》(下册)、《电气传 动自动化技术手册》第三版、《工业与民用供配电设计手册》第四版 (下册) 12.1 节等。 要求掌握电动机类型、调速要求、转速选择、外壳结构形式等。
3) 电动机容量选择与校验属于重要考点, 依据《钢铁企业电力设计手册》 (下册)、 《电气传动自动化技术手册》第三版。要求熟练掌握各种电动机容量计算、恒定负载连续工 作制下电动机的校验; 掌握短时工作制下电动机的校验、变动负载连续工作制下电动机的校 验、电动机容量的修正。

## 依据书目:

《钢铁企业电力设计手册》(下册)

《电气传动自动化技术手册》第三版

《工业与民用供配电设计手册》第四版 (下册)

例题 14-1：某台 $10 \mathrm{kV}$ 笼型感应电动机的工作方式为负荷平稳连续工作制，额定功率 为 $800 \mathrm{~kW}$ 。额定转速为 $2975 \mathrm{r} / \mathrm{min}$, 电动机起动转矩倍数为 0.72 , 起动过程中的最大负荷转 矩为 $899 \mathrm{~N} \cdot \mathrm{m}$ 。已知电动机的额定效率为 0.89 , 额定功率因数为 0.85 , 则电动机的额定电 流为下列哪项? ( 供配电 2010 年考题)
(A) $35 \mathrm{~A}$
(B) $48 \mathrm{~A}$
(C) $54 \mathrm{~A}$
(D) $61 \mathrm{~A}$

答案:【D】

解答过程: 依据《工业与民用供配电设计手册》第四版（下册）第 1072 页。 电动机的额定电流为

$$
I_{\mathrm{r}}=\frac{P_{\mathrm{r}}}{\sqrt{3} U_{\mathrm{r}} \eta \cos \varphi}=\frac{800}{\sqrt{3} \times 10 \times 0.89 \times 0.85} \mathrm{~A}=61.05 \mathrm{~A}
$$

例题 14-2: 某企业供电系统末端有一台交流异步电动机, 如果电动机端子电压偏差为 $-5 \%$, 忽略运行中其他参数变化, 该电动机电磁转矩偏差百分数为下列哪一项? (供配电 2012 年考题)
(A) $10.6 \%$
(B) $-9.75 \%$
(C) $5 \%$
(D) $0.25 \%$

答案:【B】 解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 256 页表 6-2 和 《钢铁企业电力设计手册》(下册) 第 1 页表 $23-1$ 。

由式 $T=\frac{m_{1}}{\omega_{\mathrm{s}}} \frac{U_{1}^{2} r_{2}^{\prime} s}{\left(r_{1} s+r_{2}^{\prime}\right)^{2}+s^{2} x_{\mathrm{k}}^{2}}$, 说明电动机电磁转矩与电动机端子电压的二次方成正比, 即 $T \propto U^{2}, \Delta T=(1-0.05)^{2}-1=-9.75 \%$ 。

例题 14-3: 已知调速系统电动机空载转速为 $470 \mathrm{r} / \mathrm{min}$, 电动机额定转速为 $465 \mathrm{r} / \mathrm{min}$, 电动机带实际负载时转速为 $468 \mathrm{r} / \mathrm{min}$, 则调速系统的静差率应为下列哪个数值? (供配电 2008 年考题)
(A) $0.4 \%$
(B) $0.6 \%$
(C) $1.06 \%$
(D) $1.08 \%$

答案:【D】

解答过程: 依据《电气传动自动化技术手册》第三版第 359 页。 调速系统的静差率为

$$
\text { 静差率 }=\frac{n_{0}-n}{n} \times 100 \%=\frac{470-465}{465}=1.075 \%
$$

例题 14-4: 根据工艺要求, 某热连轧机组 F1 机架基速为 $180 \mathrm{r} / \mathrm{min}$, 额定负载工作时最

(A) $2.37: 1$
(B) 3. 6:1
(C) $8.52: 1$
(D) $10: 1$

答案:【C】

解答过程: 依据《电气传动自动化技术手册》第三版第 359 页。

机组调速范围为

$$
D=\frac{n_{\max }}{n_{\min }}=\frac{426}{50}=8.52
$$

## 【知识点解析】

静差率又称为转速变化率, 是指在某一设定转速下, 负载由空载 $\left(T=0.1 T_{\mathrm{N}}\right)$ 到额定负 载 $\left(T_{\mathrm{N}}\right)$ 变化时, 空载转速 $n_{0}$ 与额定负载下的转速 $n$ 之差的相对值 $(\%)$, 其基值是 $n$ (见 图 14-2)。

$$
\text { 静差率 }=\frac{n_{0}-n}{n} \times 100 \%
$$

静差率与调速系统机械特性的硬度有关, 特性越硬, 静差率越小; 另外, 静差率还与工 作转速有关, 转速越低, 静差率越大。

调速范围又称为调速比, 是指在符合规定的静差率条件下, 电动机从最高转速 $n_{\text {max }}$ 到最 低转速 $n_{\min }$ 的转速变化倍数 (见图 14-3)。

$$
\text { 调速范围 }=\frac{n_{\text {max }}}{n_{\text {min }}}
$$

调速范围和静差率两项指标不是相互孤立的，必须同时提出才有意义。

例题 14-5: 图 14-4 所示为同步电动机、异步电动机、串励直流电动机和他励直流电动 机的自然机械特性曲线，图中曲线 3 是什么电动机的自然机械特性曲线?
(A) 同步电动机
(B) 他励直流电动机
(C) 串励直流电动机
(D) 异步电动机

答案:【D】

解答过程: 依据《电气传动自动化技术手册》第三版第 270 页。

曲线 3 为异步电动机的自然机械特性曲线。

例题 14-6: 某台他励直流电动机改变电枢回路附加电阻时, 特性曲线也随之变化, 图 14-5所示为一台直流电动机电枢回路附加电阻分别为 $R_{0} 、 R_{1} 、 R_{2}$ 三种情况下的特性曲 线。 $R_{0} 、 R_{1} 、 R_{2}$ 的大小关系式为下列哪一项?
(A) $R_{0}<R_{1}<R_{2}$
(B) $R_{0}>R_{1}>R_{2}$
(C) $R_{0}<R_{2}<R_{1}$
(D) $R_{0}>R_{2}>R_{1}$

答案:【A】

解答过程: 依据《电气传动自动化技术手册》第三版第 272 页。

由他励直流电动机的自然机械特性中附加电阻与转速的关系可知, $R_{0}<R_{1}<R_{2}$ 。

例题 14-7：在工程设计中通常根据生产机械的负荷类型及工作制选用不同的电动机与 之配套。生产机械的负载转矩 $T$ 随转速 $n$ 变化的特性 $T=f(n)$ 称为负载特性。选项中 4 组曲 线为不同生产机械的负载曲线。 4 个选项中哪个是恒功率负载?

(A)

(B)

(C)

(D)

答案:【D】

解答过程: 依据《电气传动自动化技术手册》第三版第 274 页。

恒功率负载对应答案 D 曲线。

例题 14-8: 图 14-6 所示为笼型异步电动机的起动特性, 其中曲线 $1 、 2$ 是不同定子电 压时的起动机械特性, 直线 3 是电动机的恒定静阻转矩线, 下列哪些解释是正确的?

(A) 曲线 1 的定子电压低于曲线 2

(B) 曲线 2 的定子电源频率低于曲线 1

(C) 电动机在曲线 2 时起动成功

(D) 电动机已起动成功, 然后转变至曲线 2 的定子电压, 可继续运行

答案: 【D】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 2 页续表 23-1。

曲线 1 的起动电压大于曲线 2 , 曲线 1 起动力矩大于曲线 $2, \mathrm{~A}$ 错;

没有使用变频起动，起动时电源频率是相同的， $\mathrm{B}$ 错;

电动机在曲线 2 低速时小于直线 3 的静阻转矩, 无法起动, $\mathrm{C}$ 错;

电动机在曲线 1 低速时大于直线 3 的静阻转矩, 起动成功, 电动机可从曲线 1 变至曲线 2 继续运行, $\mathrm{D}$ 对。

例题 14-9: 某工程设计一电动机控制中心 (MCC), 其中最大一台笼型电动机额定功率 $P_{\text {ed }}=200 \mathrm{~kW}$, 关于电动机转速的选择, 下列哪一项是错误的? (供配电 2012 年考题)

(A) 对于不需要调速的高转速或中转速的机械, 一般应选用相应转速的异步或同步电 动机直接与机械相连接

(B) 对于不需要调速的低转速或中转速的机械, 一般应选用相应转速的电动机通过减 速机来传动

(C) 对于需要调速的机械, 电动机的最高转速应与机械要求的最高转速相适应, 并留 存 $5 \% 8 \%$ 的向上调速的余量

(D) 对于反复短时工作的机械, 电动机的转速除能满足最高转速外, 还需从保证生产 机械达到最大的加减速度而选择最适合的传动比

答案: 【C】

解答过程: 依据《钢铁企业电力设计手册》(下册) 第 9 页。 对于需要调速的机械, 电动机的最高转速应与机械要求的最高转速相适应, 并留存 $10 \%$ 15\%的向上调速的余量。C 错。

例题 14-10 14-14: 电动机负载转矩 $T_{\mathrm{L}}=1477 \mathrm{~N} \cdot \mathrm{m}$, 起动过程中的最大静阻转矩 $T_{\mathrm{Lmax}}=562 \mathrm{~N} \cdot \mathrm{m}$, 要求电动机转速 $n=2900 \sim 3000 \mathrm{r} / \mathrm{min}$, 传动机械折算到电动机轴上的总飞 轮力矩 $G D_{\mathrm{mec}}^{2}=1962 \mathrm{~N} \cdot \mathrm{m}^{2}$ 。初选笼型异步电动机, 其参数如下: $P_{\mathrm{N}}=500 \mathrm{~kW}, n_{\mathrm{N}}=2975 \mathrm{r} / \mathrm{min}$, 最大转矩倍数为 2.5 , 最小起动转矩倍数为 0.73 , 电动机转子飞轮力矩 $G D_{\mathrm{M}}^{2}=441 \mathrm{~N} \cdot \mathrm{m}^{2}$, 包括电动机在内的整个传动系统所允许的最大飞轮力矩 $G D_{\mathrm{o}}^{2}=3826 \mathrm{~N} \cdot \mathrm{m}^{2}$ 。请回答以下 问题。

14-10: 负载功率最接近下列哪项数值?（供配电 2007 年考题)
(A) $400 \mathrm{~kW}$
( B ) $460 \mathrm{~kW}$
( C) $600 \mathrm{~kW}$
(D) $500 \mathrm{~kW}$

答案:【B】

解答过程: 依据《电气传动自动化技术手册》第三版第 288 页。

负载功率:

$$
P=\frac{T_{\mathrm{L}} n}{9550}=\frac{1477 \times(2900 \sim 3000)}{9550} \mathrm{~kW}=448.51 \sim 463.98 \mathrm{~kW}
$$

14-11: 所选 $500 \mathrm{~kW}$ 电动机的额定转矩最接近下列哪项数值? (供配电 2007 年考题)
(A) $1200 \mathrm{~N} \cdot \mathrm{m}$
(B) $1400 \mathrm{~N} \cdot \mathrm{m}$
(C) $1600 \mathrm{~N} \cdot \mathrm{m}$
(D) $1800 \mathrm{~N} \cdot \mathrm{m}$

答案:【C】

解答过程: 依据《电气传动自动化技术手册》第三版第 288 页。

电动机的额定转矩:

$$
T_{\mathrm{N}}=\frac{9550 P_{\mathrm{N}}}{n_{\mathrm{N}}}=\frac{9550 \times 500}{2975} \mathrm{~N} \cdot \mathrm{m}=1605.04 \mathrm{~N} \cdot \mathrm{m}
$$

14-12: 设电动机的负载功率为 $470 \mathrm{~kW}$, 电动机的实际负载率最接近下列哪项数值? (供配电 2007 年考题)
(A) 1.0
(B) 1.1
(C) 0.94
(D) 0.85

答案:【C】

解答过程：依据《电气传动自动化技术手册》第三版第 299 页例 2-1。

电动机的实际负载率:

$$
\varepsilon=\frac{P_{\mathrm{L}}}{P_{\mathrm{N}}}=\frac{470}{500}=0.94
$$

14-13: 校验最小起动转矩: 假定电动机全压起动, 电压波动系数为 0.85 。则电动机最 小起动转矩最接近下列哪项数值? (用于检验是否小于制造厂所提供的电动机实际最小起动 转矩。）(供配电 2007 年考题)
(A) $700 \mathrm{~N} \cdot \mathrm{m}$
(B) $970 \mathrm{~N} \cdot \mathrm{m}$
(C) $1250 \mathrm{~N} \cdot \mathrm{m}$
(D) $1400 \mathrm{~N} \cdot \mathrm{m}$

答案:【B】

解答过程: 依据《电气传动自动化技术手册》第三版第 293 页。

电动机最小起动转矩:

$$
T_{\text {Mmin }} \geqslant \frac{T_{\mathrm{L} \max } K_{\mathrm{s}}}{K_{\mathrm{u}}^{2}}=\frac{562 \times 1.25}{0.85^{2}} \mathrm{~N} \cdot \mathrm{m}=972 \mathrm{~N} \cdot \mathrm{m}
$$

14-14: 设电动机平均起动转矩为 $2500 \mathrm{~N} \cdot \mathrm{m}$, 起动时电压波动系数为 0.85 。则允许机 械最大飞轮力矩最接近下列哪一项?
(A) $3385 \mathrm{~N} \cdot \mathrm{m}^{2}$
( B ) $1800 \mathrm{~N} \cdot \mathrm{m}^{2}$
(C) $2195 \mathrm{~N} \cdot \mathrm{m}^{2}$
(D) $2500 \mathrm{~N} \cdot \mathrm{m}^{2}$

答案:【C】

解答过程: 依据《电气传动自动化技术手册》第三版第 294 页。

允许机械最大飞轮力矩:

$$
G D_{\mathrm{xm}}^{2}=G D_{0}^{2}\left(1-\frac{T_{\mathrm{Lmax}}}{T_{\mathrm{sav}} K_{\mathrm{u}}^{2}}\right)-G D_{\mathrm{M}}^{2}=\left[3826 \times\left(1-\frac{562}{2100 \times 0.85^{2}}\right)-441\right] \mathrm{N} \cdot \mathrm{m}=2194.6 \mathrm{~N} \cdot \mathrm{m}^{2}
$$

## 【知识点解析】

恒定负载连续工作制下电动机的校验: 根据负载转矩及转速, 计算出所需要的负载功率 $P_{\mathrm{L}}$, 选择电动机的额定功率 $P_{\mathrm{N}}$ 略大于 $P_{\mathrm{L}}$, 即

$$
P_{\mathrm{N}}>P_{\mathrm{L}}=\frac{T_{\mathrm{L}} n_{\mathrm{N}}}{9550}(\mathrm{~kW})
$$

式中, $T_{\mathrm{L}}$ 为折算到电动机轴上的负载转矩 $(\mathrm{N} \cdot \mathrm{m}) ; n_{\mathrm{N}}$ 为电动机的额定转速 $(\mathrm{r} / \mathrm{min})$ 。

当负载转矩恒定且需要在基速以上调速时, 其额定功率应按所要求的最高工作转速计 算，即

$$
P_{\mathrm{N}} \geqslant \frac{T_{\mathrm{L}} n_{\max }}{9550}(\mathrm{~kW})
$$

式中, $n_{\text {max }}$ 为电动机的最高工作转速 $(\mathrm{r} / \mathrm{min})$ 。

对起动条件严酷 (静阻转矩较大或带有较大的飞轮力矩) 而采用笼型异步电动机或同 步电动机传动的场合, 在初选电动机的额定功率和转速后, 还要按式 (14-3) 和式 (14-4) 分别校验起动过程中的最小转矩和允许的最大飞轮力矩, 以保证生产机械能顺利地起动和在 起动过程中电动机不致过热。

电动机的最小起动转矩

$$
T_{\mathrm{M} \min } \geqslant \frac{T_{\mathrm{L} \max } K_{\mathrm{s}}}{K_{\mathrm{u}}^{2}}(\mathrm{~N} \cdot \mathrm{m})
$$

式中, $T_{\mathrm{Lmax}}$ 为起动过程中可能出现的最大负载转矩 $(\mathrm{N} \cdot \mathrm{m}) ; K_{\mathrm{s}}$ 为保证起动时有足够加速 转矩的系数, 一般取 $K_{\mathrm{s}}=1.15 \sim 1.25 ; K_{\mathrm{u}}$ 为电压波动系数, 即起动时电动机端电压与额定电 压之比，全压起动时 $K_{\mathrm{u}}=0.85$ 。

允许的最大飞轮力矩为

$$
G D_{\mathrm{mec}}^{2} \leqslant G D_{\mathrm{xm}}^{2}=G D_{0}^{2}\left(1-\frac{T_{\mathrm{Lmax}}}{T_{\mathrm{sav}} K_{\mathrm{u}}^{2}}\right)-G D_{\mathrm{M}}^{2}\left(\mathrm{~N} \cdot \mathrm{m}^{2}\right)
$$

式中, $G D_{\text {mec }}^{2}$ 为折算到电动机轴上传动机械的最大飞轮力矩 $\left(\mathrm{N} \cdot \mathrm{m}^{2}\right) ; G D_{0}^{2}$ 为包括电动机在 内的整个传动系统所允许的最大飞轮力矩 $\left(\mathrm{N} \cdot \mathrm{m}^{2}\right)$; 折算到电动机轴上的数值, 由电动机资 料中查取; $G D_{\mathrm{M}}^{2}$ 为电动机转子的飞轮力矩 $\left(\mathrm{N} \cdot \mathrm{m}^{2}\right) ; T_{\mathrm{sav}}$ 为电动机的平均起动转矩 $\left(\mathrm{N} \cdot \mathrm{m}^{2}\right)$; 按式 (14-3) 和式 (14-4) 两项校验均能通过, 则可以采用所选电动机功率。

例题 14-15: 某企业设 $10 \mathrm{kV}$ 车间变电所，所带低压负荷为若干台标称电压为 $380 \mathrm{~V}$ 的 低压笼型电动机。其车间变电所 $380 \mathrm{~V}$ 低压配电母线短路容量为 $15 \mathrm{MV} \cdot \mathrm{A}$ 。车间有最大功 率约为 $150 \mathrm{~kW}$ 的离心风机, 且有在较大范围内连续改变电动机转速用于调节风量的要求。 下列哪项电气传动方案是适宜选用的? 并说明依据和理由。(供配电 2010 年考题)
(A) 笼型电动机交-交变频传动
(B) 笼型电动机交-直-交变频传动
(C) 直流传动
(D) 笼型电动机变极传动

答案：【B】

解答过程: 依据《钢铁企业电力设计手册》 (下册) 第 271 页表 25-2 和第 310 页表 25-11。 笼型电动机交-交变频传动, 可以无极连续调速, 但是调速范围小; 价格较高, $\mathrm{A}$ 不符 合条件;

笼型电动机交-直-交变频传动, 可以无极连续调速, 并且调速范围大; 价格较高, $\mathrm{B}$ 符合条件;

交流与直流电动机调速系统相比, 交流调速系统的调速性能与直流调速系统性能完全一 样, 甚至还优于直流调速, 交流调速系统要比直流调速系统调速范围大、价格贵, C 不符合 条件;

笼型电动机变极传动，可以有极调速，但是调速范围不大；价格低，D不符合条件。

综上所述，在较大范围内连续改变电动机转速宜选择交-直-交变频传动。

【知识点解析】

交-直-交变频器与交-交变频器主要特点比较见表 $14-1$ 。

表 14-1 交-直-交变频器与交-交变频器主要特点比较

| 比较项目 | 交-直-交变频器 | 交-交变频器 |
| :--- | :--- | :--- |
| 换能方式 | 两次换能, 效率略低 | 一次换能, 效率较高 |
| 晶闸管换相方式 | 强迫换相或负载换相 | 电网电压换相 |
| 所用器件数量 | 较少 | 较多 |
| 调频范围 | 频率调节范围宽 | $\begin{array}{l}\text { 一般情况下, 输出最高频率 } \\ \text { 为电网频率的 } 1 / 3 \sim 1 / 2\end{array}$ |
| 电网功率因数 | $\begin{array}{l}\text { 采用可控整流器调压, 低频低压时功率因数较 } \\ \text { 低; 采用斩波器或 PWM 方式调压, 功率因数高 }\end{array}$ | 较 |
| 适用场所 | $\begin{array}{l}\text { 可用于各种电力拖动装置, 稳频稳压电源和不 } \\ \text { 间断电源 }\end{array}$ | 适用于低速大功率拖动 |

例题 14-16: 某企业设 $10 \mathrm{kV}$ 车间变电所，所带低压负荷为若干台标称电压为 $380 \mathrm{~V}$ 的 低压笼型电动机。要求车间某台电动机整体结构防护形式能承受任何方向的溅水, 且能防止 直径大于 $1 \mathrm{~mm}$ 的固体异物进人壳内, 电动机整体结构防护等级 (IP 代码) 宜为下列哪项? 请说明依据和理由。(供配电 2010 年考题)
(A) IP53
(B) IP44
( C) IP43
( D ) IP34

答案:【B】

解答过程: 依据《外壳防护等级 (IP) 代码》 GB 4208-2008 的 4.2 节或依据《电气 传动自动化技术手册》第三版第 178 页 1.9 .7 节。

能承受任何方向的溅水, 防止直径大于 $1 \mathrm{~mm}$ 的固体异物进人壳内, 电动机整体结构防 护等级 (IP 代码) 对应 IP44。

例题 14-17：关于交、直流电动机的选择，下列哪一项是正确的? 请说明依据和理由。

## （供配电 2010 年考题）

(A) 机械对起动、调速及制动无要求时, 应采用绕线转子电动机

(B) 调速范围不大的机械，且低速运行时间较短时宜采用笼型电动机

(C) 变负载运行的风机和洜类机械, 当技术经济合理时, 应采用调速装置, 并应选用 相应类型的电动机

(D) 重载起动的机械, 选用绕线转子电动机不能满足起动要求时宜采用笼型电动机

答案:【C】

解答过程：依据《通用用电设备配电设计规范》GB 50055-2011。

第 2. 1.2 条 变负载运行的风机和洜类机械, 当技术经济合理时, 应采用调速装置, 并 应选用相应类型的电动机，与原条文相同，选 $\mathrm{C}_{\text {。 }}$

例题 14-18: 某厂为进行节能技术改造, 拟将原由晶闸管整流器供电的直流电动机改用 交流调速同步电动机, 电动机水冷方式不变。在该厂改造方案讨论中, 对于直流电动机与同 容量、同转速的同步电动机进行技术性能比较，如下观点中哪一项是错误的? (供配电 2009 年考题)

（A）同步电动机的结构比直流电动机的简单，价格便宜

(B) 直流电动机的 $G D^{2}$ 比同步电动机的大

(C) 直流电动机的外形尺寸及重量大于同步电动机

(D) 直流电动机冷却用水量比同步电动机少

答案:【D】

解答过程: 依据《钢铁企业电力设计手册》(下册) 第 8 页。

交流电动机结构简单、价格便宜、维护方便, 但起动及调速性能不如直流电动机。直流 电动机 $G D^{2}$ 大、功率受限制、效率低、能耗大、散热条件差。

直流电动机散热差，直流电动机冷却用水量比同容量的同步电动机要多，故 D 错。

例题 14-19: 某水泵站一台离心式水泵，总扬程为 $8.5 \mathrm{~m}$ ，流量为 $260 \mathrm{~L} / \mathrm{s}$ ，水泵效率为 0.82 , 电动机效率为 0.92 , 电动机备用系数选为 1.15 。该水泵配套电动机的容量应接近下 列哪一项数值?
(A) $20.49 \mathrm{~kW}$
(B) $24.91 \mathrm{~kW}$
(C) $28.71 \mathrm{~kW}$
(D) $33.03 \mathrm{~kW}$

答案:【D】

解答过程: 依据《钢铁企业电力设计手册》 (下册) 第 42 页。

题目已知离心式水百总扬程 $H$ 为 $8.5 \mathrm{~m}$, 流量 $Q$ 为 $0.26 \mathrm{~m}^{3} / \mathrm{s}$, 水洜效率 $\eta_{\text {pum }}$ 为 0.82 , 电动机效率 $\eta_{\mathrm{m}}=0.92$, 电动机备用系数 $K_{\mathrm{C}}$ 为 1.15 , 水的密度 $\gamma$ 为 $1000 \mathrm{~kg} / \mathrm{m}^{3}$, 离心式水洜 配套电动机的容量为

$$
P=K_{\mathrm{C}} \frac{P_{2}}{\eta_{\mathrm{m}}}=K_{\mathrm{C}} \frac{\gamma Q H}{102 \eta_{\text {pum }} \eta_{\mathrm{m}}}=1.15 \times \frac{1000 \times 0.26 \times 8.5}{102 \times 0.82 \times 0.92} \mathrm{~kW}=33.03 \mathrm{~kW}
$$

例题 14-20: 某锻造车间安装一台三相异步电动机，额定电流为 $59.5 \mathrm{~A}$ ，其在一周期 $60 \mathrm{~s}$ 内工作电流如图 14-7 所示, 图中, $I_{\mathrm{L} 1}=50 \mathrm{~A}, t_{1}=10 \mathrm{~s} ; I_{\mathrm{L} 2}=80 \mathrm{~A}, t_{2}=20 \mathrm{~s} ; I_{\mathrm{L} 3}=40 \mathrm{~A}, t_{3}=30 \mathrm{~s}_{\text {。 }}$ 该电动机的等效电流为下列哪一项? 是否符合要求?
(A) $45.12 \mathrm{~A}$ ，符合
(B) $57.88 \mathrm{~A}$, 符合
(C) $61.14 \mathrm{~A}$, 不符合
(D) $66.52 \mathrm{~A}$ ，不符合

答案: 【B】

解答过程: 依据《电气传动自动化技术手册》第 三版第 294 页。

该电动机的等效电流为

$$
\begin{aligned}
I_{\mathrm{N}}>I_{\mathrm{L}} & =\sqrt{\frac{I_{\mathrm{L}, 1}^{2} t_{1}+I_{\mathrm{L}_{2}}^{2} t_{2}+I_{\mathrm{L}, 3}^{2} t_{3}}{T_{\mathrm{c}}}} \\
& =\sqrt{\frac{50^{2} \times 10+80^{2} \times 20+40^{2} \times 30}{60}} \mathrm{~A}=57.88 \mathrm{~A}
\end{aligned}
$$

例题 14-21：某车间安装一台电动机，额定功率 为 $30 \mathrm{~kW}, \mathrm{~B}$ 级绝缘, 额定环境温度为 $40^{\circ} \mathrm{C}$, 实际车间工作环境温度为 $50^{\circ} \mathrm{C}$, 若固定损耗与 可变损耗的比值为 1 时, 该电动机实际工作环境时的可用功率为下列哪一项?
(A) $20.49 \mathrm{~kW}$
(B) $25.98 \mathrm{~kW}$
(C) $28.71 \mathrm{~kW}$
(D) $33.03 \mathrm{~kW}$

答案:【B】

解答过程: 依据《钢铁企业电力设计手册》 (下册) 第 19 页、第 56 57 页

查表 23-15 中 B 级绝缘在额定环境温度为 $40^{\circ} \mathrm{C}$ 时的额定温升为 $80^{\circ} \mathrm{C}$, 固定损耗与可变 损耗的比值为 1 时, 修正系数为

$$
X=\sqrt{1-\frac{\Delta \tau}{\tau}(\gamma+1)}=\sqrt{1-\frac{10}{80} \times(1+1)}=0.866
$$

该电动机实际工作环境温度时的可用功率为

$$
P=X P_{\mathrm{N}}=0.866 \times 30 \mathrm{~kW}=25.98 \mathrm{~kW}
$$

例题 14-22: 为某厂一斜桥卷扬机选配电动机, 如图 14-8 所示。有关机械技术参数: 料车重 $G=3 \mathrm{t}$, 平衡重 $G_{\mathrm{ph}}=2 \mathrm{t}$, 料车卷筒半径 $r_{1}=0.4 \mathrm{~m}$, 平衡重卷筒半径 $r_{2}=0.3 \mathrm{~m}$, 斜桥 倾角 $\alpha=60^{\circ}$, 料车与斜桥面的摩擦系数 $\mu=0.1$, 卷筒效率 $\eta=0.97$, 为确定卷扬机预选电动 机功率，除上述资料外，下列哪项资料不是选择电动机时必要资料?

(A) 料车的运行速度
(B) 运动部分的飞轮力矩
(C) 要求的起、制动及稳速运行时间 (D) 现场供配电系统资料

答案:【D】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 4 页。 电动机选择中，现场供配电系统资料不是电动机选择时的必要资料。

例题 14-23: 某电动机铭牌上的负载持续率为 $F C=25 \%$, 现所拖动的生产机械的负载持 续率为 $F C=28 \%$, 负载转矩 $T_{\mathrm{t}}$ 与电动机铭牌上的额定转矩 $T_{\mathrm{N}}$ 应符合下列哪种关系?
(A) $T_{\mathrm{t}} \leqslant 1.12 T_{\mathrm{N}}$
(B) $T_{\mathrm{t}} \leqslant 1.058 T_{\mathrm{N}}$
(C) $T_{\mathrm{t}} \leqslant 0.989 T_{\mathrm{N}}$
(D) $T_{\mathrm{t}} \leqslant T_{\mathrm{N}}$

答案:【B】

解答过程: 依据《钢铁企业电力设计手册》(下册) 第 54 页。

负载转矩 $T_{\mathrm{t}}$ 与电动机铭牌上的额定转矩 $T_{\mathrm{N}}$ 关系为

$$
T_{\mathrm{t}} \leqslant \sqrt{\frac{F C_{\mathrm{s}}}{F C_{\mathrm{N}}}} T_{\mathrm{N}}=\sqrt{\frac{0.28}{0.25}} T_{\mathrm{N}}=1.058 T_{\mathrm{N}}
$$

例题 14-24 14-26: 某短时工作制电动机容量选择发热校验, 初选为 JZ-12-6 型电动 机, 其运行参数为: 短时工作制, 每次接电时间 $t_{x}=15 \mathrm{~min}$; 静阻转矩 $M_{1}=44.1 \mathrm{~N} \cdot \mathrm{m} ; F C_{\mathrm{N}}$ 为 $25 \%$ 时额定转矩 $M_{\mathrm{N} 25}=38.3 \mathrm{~N} \cdot \mathrm{m}$; 过载转矩 $M_{\text {max }}=2.6 M_{\mathrm{N} 25} ; F C_{\mathrm{N}}$ 为 $100 \%$ 时允许损耗为 $\Delta P_{\mathrm{N} 100}=780 \mathrm{~W} ; 1 \mathrm{~h}$ 允许损耗为 $\Delta P_{1 \mathrm{~h}}=1080 \mathrm{~W}$; 固定损耗 $\Delta P_{\mathrm{c}}=397 \mathrm{~W}$, 转子损耗 $\Delta P_{2 \mathrm{~m}}=$ $475 \mathrm{~W}$ ，定子损耗 $\Delta P_{1 \mathrm{~m}}=578 \mathrm{~W}$ 。请回答下列问题。

14-24: 计算该电动机的短时负荷转矩标幺值和温升时间常数为下列哪一项。
(A) $1.15,46.84 \mathrm{~min}$
(B) $1.85,40.24 \mathrm{~min}$
(C) $1.35,41.84 \mathrm{~min}$
(D) $1.55,49.3 \mathrm{~min}$

答案:【A】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 $62 \sim 63$ 页例题。

短时负荷转矩标幺值: $M_{* 1}=M_{1} / M_{\mathrm{N} 25}=44.1 / 38.3=1.15$

温升时间常数: $T=\frac{t_{1 \mathrm{~h}}}{\ln \left(\frac{\Delta P_{1 \mathrm{~h}}}{\Delta P_{1 \mathrm{~h}}-\Delta P_{\mathrm{N} 100}}\right)}=\frac{60}{\ln \left(\frac{1080}{1080-780}\right)} \min =46.84 \mathrm{~min}$

14-25: 计算该电动机在静阻转矩 $M_{1}$ 为 $44.1 \mathrm{~N} \cdot \mathrm{m}$ 时的总功率损耗为下列哪一项。
(A) $2740 \mathrm{~W}$
( B ) $2348 \mathrm{~W}$
(C) $1789 \mathrm{~W}$
(D) $1450 \mathrm{~W}$

答案:【C】

解答过程: 依据《钢铁企业电力设计手册》(下册) 第 $62 \sim 63$ 页例题。

短时负荷转矩标幺值: $M_{* 1}=M_{1} / M_{\mathrm{N} 25}=44.1 / 38.3=1.15$

总功率损耗: $\Delta P_{\mathrm{Z}}=\Delta P_{\mathrm{c}}+M_{* 1}^{2}\left(\Delta P_{1 \mathrm{~m}}+\Delta P_{2 \mathrm{~m}}\right)=\left[397+1.15^{2} \times(578+475)\right] \mathrm{W}=1789 \mathrm{~W}$

14-26: 计算该电动机在静阻转矩 $M_{1}$ 为 $44.1 \mathrm{~N} \cdot \mathrm{m}$ 时的允许接电时间为下列哪一项。
(A) $26.83 \mathrm{~min}$
(B) $30.24 \mathrm{~min}$
(C) $41.84 \mathrm{~min}$
(D) $49.3 \mathrm{~min}$

答案:【A】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 62 63 页例题。

总功率损耗 $\Delta P_{\mathrm{Z}}$ 和温升时间常数 $T$ 计算见例题 14-24、例题 14-25。 允许接电时间: $t_{\mathrm{jd}}=T \ln \left(\frac{\Delta P_{\mathrm{Z}}}{\Delta P_{\mathrm{Z}}-\Delta P_{\mathrm{N} 100}}\right)=46.84 \times \ln \left(\frac{1789}{1789-780}\right) \min =26.83 \mathrm{~min}$

## 2 交、直流电动机的起动

## 【知识点说明】

1) 异步电动机的起动属于重要考点, 依据《钢铁企业电力设计手册》 (下册) 、《工业 与民用供配电设计手册》第四版 (上册) 6.5 节、《电气传动自动化技术手册》第三版。要 求熟练掌握电动机的起动电压暂降、电压允许值、电动机起动时间的计算; 熟练掌握直接起 动、星-三角起动、延边三角形起动、电抗器减压起动、自耦变减压起动; 掌握定子、转子 串电阻减压起动等。
2) 同步电动机的起动属于重要考点, 依据《钢铁企业电力设计手册》 (下册) 、《工业 与民用供配电设计手册》第四版 (上册) 6.5 节、《电气传动自动化技术手册》第三版。要 求熟练掌握电动机的起动电压暂降、电压允许值、电动机起动时间的计算; 熟练掌握直接起 动、电抗器减压起动、自耦变减压起动。
3) 直流电动机的起动属于冷门考点, 依据《钢铁企业电力设计手册》 (下册) 、《电气 传动自动化技术手册》第三版。了解直接起动、电枢回路串电阻起动。注意直流电动机并 励、串励、复励对于起动计算的不同。

## 依据书目:

《通用用电设备配电设计规范》GB 50055-2011

《钢铁企业电力设计手册》(下册)

《电气传动自动化技术手册》第三版

《工业与民用供配电设计手册》第四版 (上、下册)

《2016 年注册电气工程师执业资格专业考试复习指导书》(供配电下册)

例题 14-27 14-31: 某轧钢车间 $6 \mathrm{kV}$ 配电系统向轧钢机电动机配电, 假设其配电柜距 离很短, 可忽略配电电缆阻抗。

$6 \mathrm{kV}$ 系统参数如下: $6 \mathrm{kV}$ 母线短路容量 $S_{\mathrm{d} 1}=48 \mathrm{MV} \cdot \mathrm{A} ; 6 \mathrm{kV}$ 母线预接无功负荷 $Q_{\mathrm{fh}}=$ 2. $9 \mathrm{Mvar}_{\circ}$

轧钢机电动机参数如下: 额定功率 $P_{\mathrm{e}}=1500 \mathrm{~kW}$; 额定电压 $U_{\mathrm{e}}=6 \mathrm{kV}$; 效率 $\eta=0.95$; 功 率因数 $\cos \varphi=0.8$; 电动机全压起动时电流倍数 $K_{\mathrm{iq}}=6$, 电压标幺值 $U_{\mathrm{qe}}^{*}=1$; 静阻转矩标幺值 $M_{\mathrm{j}}^{*}=0.15$; 电动机全压起动时转矩标幺值 $U_{\mathrm{q}}^{*}=1$; 电动机起动时平均转矩标幺值 $U_{\mathrm{qp}}^{*}=1.1$; 额定转速 $n_{\mathrm{e}}=500 \mathrm{r} / \mathrm{min}$; 电动机起动时要求母线电压不低于母线额定电压的 $85 \%$, $U_{\mathrm{m}}^{*}=0.85$ 。

请回答下列问题，并列出解答过程。

14-27: 计算电动机起动容量及母线最大允许起动容量应为下列哪组数值, 并判断是否 满足直接起动条件。(供配电 2017 年考题)
(A) $11.84 \mathrm{MV} \cdot \mathrm{A}, 8.96 \mathrm{MV} \cdot \mathrm{A}$, 不满足
(B) $12.14 \mathrm{MV} \cdot \mathrm{A}, 9.76 \mathrm{MV} \cdot \mathrm{A}$, 不满足
(C) $7.5 \mathrm{MV} \cdot \mathrm{A}, 9.76 \mathrm{MV} \cdot \mathrm{A}$, 满足
(D) $7.5 \mathrm{MV} \cdot \mathrm{A}, 8.96 \mathrm{MV} \cdot \mathrm{A}$, 满足

答案:【A】 解答过程: 依据《钢铁企业电力设计手册》 (下册) 第 232 页和《电气传动自动化技术 手册》第 3 版第 397 页。

大型同步电动机全压起动时起动容量:

$$
K_{\mathrm{iq}} S_{\mathrm{e}}=K_{\mathrm{iq}} \frac{P_{\mathrm{e}}}{\cos \varphi \eta}=6 \times \frac{1.5}{0.8 \times 0.95} \mathrm{MV} \cdot \mathrm{A}=11.84 \mathrm{MV} \cdot \mathrm{A}
$$

母线电压不低于母线额定电压的 $85 \% 、 U_{\mathrm{m}}^{*}=0.85 、 \alpha=0.176$, 大型同步电动机母线最 大允许起动容量:

$$
\alpha\left(S_{\mathrm{dl}}+Q_{\mathrm{fh}}\right)=0.176(48+2.9) \mathrm{MV} \cdot \mathrm{A}=8.96 \mathrm{MV} \cdot \mathrm{A}
$$

因 $K_{\mathrm{iq}} S_{\mathrm{e}}=11.84 \mathrm{MV} \cdot \mathrm{A}>\alpha\left(S_{\mathrm{dl}}+Q_{\mathrm{fh}}\right)=8.96 \mathrm{MV} \cdot \mathrm{A}$, 不满足电动机全压起动要求, 选 $\mathrm{A}$ 。 14-28: 计算该电动机直接起动时的母线电压应为下列哪项数值。(供配电 2017 年考题)
(A) $4.56 \mathrm{kV}$
(B) $4.86 \mathrm{kV}$
(C) $5.06 \mathrm{kV}$
(D) $5.56 \mathrm{kV}$

答案：【B】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 482 页表 6.5-4 (第三版第 270 页)。

大型同步电动机全压起动时起动容量:

$$
S_{\mathrm{st} \mathrm{M}}=k_{\mathrm{st}} S_{\mathrm{rM}}=k_{\mathrm{st}} \frac{P_{\mathrm{rM}}}{\cos \varphi \eta}=6 \times \frac{1.5}{0.8 \times 0.95} \mathrm{MV} \cdot \mathrm{A}=11.84 \mathrm{MV} \cdot \mathrm{A}
$$

起动回路额定输入容量: $S_{\mathrm{st}}=\frac{1}{\frac{1}{S_{\mathrm{u}}+\frac{X_{1}}{U^{2}}}}=S_{\mathrm{stM}}=48 \mathrm{MV} \cdot \mathrm{A}$

$$
\frac{1}{S_{\mathrm{stM}}}+\frac{X_{1}}{U_{\mathrm{m}}^{2}}
$$

电动机全压起动时母线电压降: $u_{\mathrm{stm}}=\frac{S_{\mathrm{km}}+Q_{\mathrm{fh}}}{S_{\mathrm{km}}+Q_{\mathrm{fh}}+S_{\mathrm{st}}}=\frac{48+2.9}{48+2.9+11.84}=0.811$

电动机的额定起动电压为 $6 \mathrm{kV}, U_{\mathrm{stm}}=u_{\mathrm{stm}} U_{\mathrm{rM}}=0.811 \times 6=4.86 \mathrm{kV}$

14-29: 计算确定电动机电抗器起动时的可能性及电抗器的电抗器值。(供配电 2017 年 考题)
(A) 可以，1.99 $\Omega$
(B) 可以, $0.99 \Omega$
(C) 不可以, $0.55 \Omega$
(D) 不可以，0.49 $\Omega$

答案:【B】

解答过程: 依据《钢铁企业电力设计手册》(下册) 第 233 页。

母线电压不低于母线额定电压的 $85 \% 、 U_{\mathrm{m}}^{*}=0.85$ 时 $\beta=7$, 采用电抗器减压起动条件的 不等式为

$$
U_{* \mathrm{qe}} \frac{S_{\mathrm{dl}}+Q_{\mathrm{fh}}}{K_{\mathrm{iq}} S_{\mathrm{e}}}=1 \times \frac{48+2.9}{11.84}=4.298>\beta \sqrt{\frac{M_{* \mathrm{j}}}{M_{* \mathrm{q}}}}=7 \sqrt{\frac{0.15}{1}}=2.711 \text {, 满足起动要求 }
$$

已知电动机的全压起动电压标幺值 $U_{\mathrm{qe}}^{*}=1, U_{\mathrm{m}}^{*}=0.85 、 \gamma=5.67$, 同步电动机减压起动 电抗器的电抗值为

$$
X_{\mathrm{k}}=U_{\mathrm{e}}^{2}\left(\frac{\gamma}{S_{\mathrm{dl}}+Q_{\mathrm{fh}}}-\frac{1}{K_{\mathrm{iq}} S_{\mathrm{e}}}\right)=6^{2} \times\left(\frac{5.67}{48+2.9}-\frac{1}{11.84}\right) \Omega=0.97 \Omega
$$

14-30: 如果该电动机采用电抗器起动, 计算电动机起动时母线的电压及电动机的端电 压。(起动电抗器按 $1.0 \Omega$ 计算) (供配电 2017 年考题)
(A) $4.5 \mathrm{kV}, 3.67 \mathrm{kV}$
(B) $4.8 \mathrm{kV}, 3.87 \mathrm{kV}$
(C) $5.1 \mathrm{kV}, 3.67 \mathrm{kV}$
(D) $5.1 \mathrm{kV}, 3.87 \mathrm{kV}$

答案:【C】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 233 页。

母线短路容量: $S_{\mathrm{q}}^{\prime}=\frac{1}{\frac{U_{* \mathrm{q} e}^{2}}{K_{\mathrm{iq}} S_{\mathrm{e}}}+\frac{X_{\mathrm{k}}}{U_{\mathrm{e}}^{2}}}=\frac{1}{\frac{1}{11.84}+\frac{1}{6^{2}}} \mathrm{MV} \cdot \mathrm{A}=8.91 \mathrm{MV} \cdot \mathrm{A}$

电动机采用电抗器起动的母线电压标幺值:

$$
\begin{aligned}
& U_{* \mathrm{~m}}=\frac{S_{\mathrm{dl}}+Q_{\mathrm{fh}}}{S_{\mathrm{dl}}+Q_{\mathrm{fh}}+S_{\mathrm{q}}^{\prime}}=\frac{48+2.9}{48+2.9+8.91}=0.851 \\
& U_{* \mathrm{~m}} U_{\mathrm{e}}=0.851 \times 6 \mathrm{kV}=5.1 \mathrm{kV}
\end{aligned}
$$

采用电抗器起动时电动机端电压标幺值:

$$
\begin{aligned}
& U_{* \mathrm{q}}=U_{* \mathrm{qe}}\left(1-U_{* \mathrm{~m}}\right) \frac{S_{\mathrm{dl}}+Q_{\mathrm{fh}}}{K_{\mathrm{iq}} S_{\mathrm{e}}}=1 \times(1-0.851) \times \frac{48+2.9}{11.84}=0.645 \\
& U_{* \mathrm{q}} U_{\mathrm{e}}=0.645 \times 6 \mathrm{kV}=3.87 \mathrm{kV}
\end{aligned}
$$

14-31: 如果该电动机采用电抗器起动, 当电动机旋转体等效直径为 $1.2 \mathrm{~m}$, 重量为 $10000 \mathrm{~kg}$ 时, 该电动机的起动时间应为下列哪项数值? (供配电 2017 年考题)
(A) $10.7 \mathrm{~s}$
(B) $13.7 \mathrm{~s}$
(C) $14.7 \mathrm{~s}$
(D) $15.7 \mathrm{~s}$

答案:【A】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 16 页、第 234 页。

母线短路容量: $S_{\mathrm{q}}^{\prime}=\frac{1}{\frac{U_{* \mathrm{q}}^{2}}{K_{\mathrm{iq}} S_{\mathrm{e}}}+\frac{X_{\mathrm{k}}}{U_{\mathrm{e}}^{2}}}=\frac{1}{\frac{1}{11.84}+\frac{1}{6^{2}}} \mathrm{MV} \cdot \mathrm{A}=8.91 \mathrm{MV} \cdot \mathrm{A}$

电动机采用电抗器起动时母线电压标幺值:

$$
U_{* \mathrm{~m}}=\frac{S_{\mathrm{dl}}+Q_{\mathrm{fh}}}{S_{\mathrm{dl}}+Q_{\mathrm{fh}}+S_{\mathrm{q}}^{\prime}}=\frac{48+2.9}{48+2.9+8.91}=0.851
$$

采用电抗器起动时电动机端电压标幺值:

$$
U_{* \mathrm{q}}=U_{* \mathrm{qe}}\left(1-U_{* \mathrm{~m}}\right) \frac{S_{\mathrm{dl}}+Q_{\mathrm{fh}}}{K_{\mathrm{iq}} S_{\mathrm{e}}}=1 \times(1-0.851) \times \frac{48+2.9}{11.84}=0.645
$$

同步电动机的总飞轮力矩为

$$
G D^{2}=\frac{m D_{\mathrm{t}}^{2}}{2} g=\frac{10 \times(1.2)^{2}}{2} \times 9.807 \mathrm{kN} \cdot \mathrm{m}^{2}=70.61 \mathrm{kN} \cdot \mathrm{m}^{2}
$$

同步电动机的起动时间为

$$
t_{\mathrm{q}}=\frac{G D^{2} n_{\mathrm{e}}^{2}}{3580 P_{\mathrm{e}}\left(U_{* \mathrm{q}}^{2} M_{* \mathrm{qp}}-M_{* \mathrm{j}}\right)}=\frac{70.61 \times 500^{2}}{3580 \times 1500 \times\left(0.645^{2} \times 1.1-0.15\right)} \mathrm{s}=10.68 \mathrm{~s}
$$

例题 14-32 14-36: 某变电所设一台 $400 \mathrm{kV} \cdot \mathrm{A}$ 动力变压器, $U_{\mathrm{d}} \%=4$, 二次侧母线给 电动机负荷供电。其中一台笼型电动机, 额定功率 $P=132 \mathrm{~kW}$, 额定电压为 $380 \mathrm{~V}$, 额定电 流为 $240 \mathrm{~A}$, 额定转速为 $1480 \mathrm{r} / \mathrm{min}, \cos \varphi_{\mathrm{ed}}=0.89$, 额定效率为 0.94 , 起动电流倍数为 6.8 , 起动转矩倍数为 1.8 , 接至电动机的沿桥架敷设的电缆线路电抗为 $0.0245 \Omega$ 。变压器一次侧 的短路容量为 $20 \mathrm{MV} \cdot \mathrm{A}$ ，母线已有负荷为 $200 \mathrm{kV} \cdot \mathrm{A}, \cos \varphi_{\mathrm{fh}}=0.73$ 。请回答以下问题。

14-32: 电动机起动时母线电压为下列哪项数值?（忽略母线阻抗，仅计线路电抗）（供 配电 2013 年考题)
(A) $337.32 \mathrm{~V}$
(B) $336.81 \mathrm{~V}$
(C) $335.79 \mathrm{~V}$
(D) $335.30 \mathrm{~V}$

答案:【D】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 482 页表 6.5-4 (第三版第 270 页)。

母线短路容量为

预接负荷无功功率为

$$
S_{\mathrm{km}}=\frac{S_{\mathrm{rT}}}{x_{\mathrm{T}}+\frac{S_{\mathrm{rT}}}{S_{\mathrm{k}}}}=\frac{0.4}{0.04+\frac{0.4}{20}} \mathrm{MV} \cdot \mathrm{A}=6.667 \mathrm{MV} \cdot \mathrm{A}
$$

$$
Q_{\mathrm{fh}}=S_{\mathrm{fh}} \sqrt{1-\cos ^{2} \varphi_{\mathrm{fh}}}=0.2 \times \sqrt{1-0.73^{2}} \text { Mvar }=0.137 \text { Mvar }
$$

忽略线路阻抗影响, 起动回路额定输入容量为

$$
\begin{aligned}
& S_{\mathrm{stM}}=k_{\mathrm{st}} S_{\mathrm{rM}}=k_{\mathrm{st}} \sqrt{3} U_{\mathrm{rM}} I_{\mathrm{rM}}=6.8 \times \sqrt{3} \times 0.38 \times 0.24 \mathrm{MV} \cdot \mathrm{A}=1.074 \mathrm{MV} \cdot \mathrm{A} \\
& S_{\mathrm{st}}=\frac{1}{\frac{1}{S_{\mathrm{stM}}}+\frac{X_{1}}{U_{\mathrm{m}}^{2}}}=\frac{1}{\frac{1}{S_{\mathrm{stM}}}+\frac{X_{1}}{U_{\mathrm{m}}^{2}}}=\frac{1}{\frac{1}{1.074}+\frac{0.0245}{0.38^{2}}} \mathrm{MV} \cdot \mathrm{A}=0.908 \mathrm{MV} \cdot \mathrm{A}
\end{aligned}
$$

母线电压降为

$$
u_{\mathrm{stm}}=\frac{S_{\mathrm{km}}+Q_{\mathrm{fh}}}{S_{\mathrm{km}}+Q_{\mathrm{fh}}+S_{\mathrm{st}}}=\frac{6.667+0.137}{6.667+0.137+0.908}=0.8823
$$

母线电压为

## 【知识点解析】

$$
U=U_{\mathrm{m}} u_{\mathrm{stm}}=380 \times 0.8823 \mathrm{~V}=335.27 \mathrm{~V}
$$

无限大容量电源系统供电的电动机起动时电压下降计算见表 14-2。

表 14-2 无限大容量电源系统供电的电动机起动时电压下降计算

14-33: 若该低压笼型电动机具有 9 个出线端子, 现采用延边三角形减压起动, 设星形 部分和三角形部分的抽头比为 $2: 1$, 电动机的起动电压和起动电流应为下列哪组数值? (供 配电 2013 年考题)
(A) $242.33 \mathrm{~V}, 699.43 \mathrm{~A}$
(B) $242.33 \mathrm{~V}, 720 \mathrm{~A}$
(C) $242.33 \mathrm{~V}, 979.2 \mathrm{~A}$
(D) $283.63 \mathrm{~V}, 699.43 \mathrm{~A}$

答案:【A】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 102 页。

电动机的额定起动电流为

$$
I_{\mathrm{st}}=k_{\mathrm{st}} I_{\mathrm{rM}}=6.8 \times 240 \mathrm{~A}=1632 \mathrm{~A}
$$

电动机的起动电压为

$$
\frac{U^{\prime}}{U}=\frac{1+\sqrt{3} K}{1+3 K}, U^{\prime}=U \frac{1+\sqrt{3} K}{1+3 K}=380 \times \frac{1+2 \sqrt{3}}{1+3 \times 2} \mathrm{~V}=242.33 \mathrm{~V}
$$

电动机的起动电流为

$$
\frac{I^{\prime}}{I}=\frac{1+K}{1+3 K}, I^{\prime}=I_{\mathrm{st}} \frac{1+K}{1+3 K}=1632 \times \frac{1+2}{1+3 \times 2} \mathrm{~A}=699.43 \mathrm{~A}
$$

或者: 从第 90 页表 24-3 中查到对应起动电压系数 0.64 和起动电流系数 0.43 , 则

$$
\begin{gathered}
U^{\prime}=0.64 U=380 \times 0.64 \mathrm{~V}=246.2 \mathrm{~V} \\
I^{\prime}=0.43 I_{\mathrm{st}}=1632 \times 0.43 \mathrm{~A}=701.76 \mathrm{~A}
\end{gathered}
$$

## 【知识点解析】

延边三角形减压起动:

采用此种起动方式时, 电动机的起动电压和起动转矩与定子绕组的抽头匝数有关, 工程 设计中可按下述方法估算。

(1) 电动机的起动电压

$$
\frac{U_{\mathrm{st} \Delta}^{\prime}}{U_{\mathrm{st} \Delta}}=\frac{1+\sqrt{3} K}{1+3 K}
$$

式中, $U_{\mathrm{st} \Delta}^{\prime}$ 为电动机延边起动时的起动电压 $(\mathrm{V}) ; U_{\mathrm{st} \Delta}$ 为电动机全压起动时的起动电压, 即 $380 \mathrm{~V} ; K$ 为星形部分和三角形部分的抽头比, 即 $K=\frac{a}{b}$ 。

(2) 电动机的起动电流和起动转矩

$$
\frac{I_{\mathrm{st} \Delta}^{\prime}}{I_{\mathrm{st} \Delta}}=\frac{1+K}{1+3 K}
$$

式中, $I_{\mathrm{st} \Delta}^{\prime}$ 为电动机延边起动时的起动电流 ( $\left.\mathrm{A}\right)$; $I_{\mathrm{st} \Delta}$ 为电动机全压起动时的起动电流 (A)。

由于电动机用此种方法减压后的起动转矩与全压起动转矩之比和起动电流与全压起动电 流之比相同。因此式 (14-6) 可改写为

$$
\frac{T_{\mathrm{st} \Delta}^{\prime}}{T_{\mathrm{st} \Delta}}=\frac{1+K}{1+3 K}
$$

式中, $T_{\mathrm{st} \Delta}^{\prime}$ 为电动机延边起动时的起动转矩 $(\mathrm{N} \cdot \mathrm{m}) ; T_{\mathrm{st} \Delta}$ 为电动机全压起动时的起动转矩 $(\mathrm{N} \cdot \mathrm{m})$ 。

14-34: 若采用定子回路接人对称电阻起动, 设电动机的起动电压与额定电压之比为 0.7 , 忽略线路电阻，每相外电阻应为下列哪项数值? (供配电 2013 年考题)
(A) $0.385 \Omega$
(B) $0.186 \Omega$
(C) $0.107 \Omega$
(D) $0.104 \Omega$

答案:【C】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 104 页。

电动机起动电阻为

$$
\begin{gathered}
Z_{\mathrm{st}}=\frac{380}{\sqrt{3} I_{\mathrm{st}}}=\frac{380}{\sqrt{3} \times 1632} \Omega=0.134 \Omega \\
R_{\mathrm{st}}=0.25 Z_{\mathrm{st}}=0.0336 \Omega ; X_{\mathrm{st}}=0.97 Z_{\mathrm{st}}=0.1304 \Omega
\end{gathered}
$$

定子回路接人对称电阻起动, 每相外电阻为

$$
R_{\mathrm{w}}=\sqrt{\left(\frac{Z_{\mathrm{st}}}{a}\right)^{2}-X_{\mathrm{st}}^{2}}-R_{\mathrm{st}}=\left[\sqrt{\left(\frac{0.134}{0.7}\right)^{2}-0.1304^{2}}-0.0336\right] \Omega=0.107 \Omega
$$

## 【知识点解析】

## (1) 定子回路接入对称电阻起动

起动电阻的计算步骤如下:

1) 根据生产机械的静阻转矩 $T_{\mathrm{j}}$ 与电动机的起动转矩 $T_{\mathrm{st}}$, 求出电动机的允许起动电 压为

$$
U_{\text {st }} \geqslant U_{\mathrm{e}} \sqrt{\frac{1.1 T_{\mathrm{j}}}{T_{\mathrm{st}}}}
$$

式中, $U_{\mathrm{st}}$ 为电动机允许起动电压 $(\mathrm{V}) ; U_{\mathrm{e}}$ 为电动机额定电压 $(\mathrm{V})$ 。

2）计算电动机的起动阻抗

$$
Z_{\mathrm{st}}=\frac{380}{\sqrt{3} I_{\mathrm{st}}}
$$

式中, $Z_{\mathrm{st}}$ 为起动阻抗 $(\Omega) ; I_{\mathrm{st}}$ 为电动机起动电流 $(\mathrm{A})$ 。

3 ）计算每相允许的全部外加电阻

$$
R_{\mathrm{w}}=\sqrt{\left(\frac{Z_{\mathrm{st}}}{a}\right)^{2}-X_{\mathrm{st}}^{2}}-R_{\mathrm{st}}
$$

式中, $R_{\mathrm{w}}$ 为全部外加电阻 $(\Omega) ; a$ 为电动机的起动电压与额定电压之比, $\alpha=\frac{U_{\mathrm{st}}}{U_{\mathrm{e}}} ; X_{\mathrm{st}}$ 为电 动机的起动电抗 $(\Omega) ; R_{\mathrm{st}}$ 为电动机的起动电阻 $(\Omega)$ 。

$$
\begin{aligned}
& X_{\mathrm{st}}=Z_{\mathrm{st}} \sin \varphi_{\mathrm{st}} \\
& R_{\mathrm{st}}=Z_{\mathrm{st}} \cos \varphi_{\mathrm{st}}
\end{aligned}
$$

在工程计算中, 电动机起动时的功率因数 $\cos \varphi_{\mathrm{st}}$ 可取 0.25 , 则 $\sin \varphi_{\mathrm{st}}$ 为 0.97 。

4) 计算外加减压电阻

$$
R=R_{\mathrm{w}}-R_{\mathrm{i}}
$$

式中, $R$ 为外加减压电阻 $(\Omega) ; R_{\mathrm{i}}$ 为线路电阻 $(\Omega)$, 当线路较短时可忽略不计。

$5)$ 按等效起动电流及外加减压电阻值选择起动电阻器。

(2) 定子回路接入单相电阻起动

笼型电动机的定子回路接入单相电阻起动, 可以限制起动转矩, 但不能减少未接电 阻的其他两相的起动电流, 所以只适用于要求降低起动转矩而对起动电流并无限制的生 产机械。

起动电阻的计算步骤如下:

1) 生产机械所允许的起动转矩 $T_{\mathrm{st}}^{\prime}$ 与电动机的额定起动转矩 $T_{\mathrm{st}}$ 之比为
2) 计算电动机的起动阻抗

$$
\mu_{\mathrm{st}}=\frac{T_{\mathrm{st}}^{\prime}}{T_{\mathrm{st}}}
$$

$$
Z_{\mathrm{st}}=\frac{380}{\sqrt{3} I_{\mathrm{st}}}
$$

3) 求外加电阻

$$
R_{\mathrm{w}}=\frac{3}{2} Z_{\mathrm{st}}\left[\frac{1-2 \mu_{\mathrm{st}}}{2 \mu_{\mathrm{st}}} \cos \varphi_{\mathrm{st}}+\sqrt{\left(\frac{1-2 \mu_{\mathrm{st}}}{2 \mu_{\mathrm{st}}}\right)^{2} \cos ^{2} \varphi_{\mathrm{st}}+\frac{1-\mu_{\mathrm{st}}}{\mu_{\mathrm{st}}}}\right]
$$

式中, $\cos \varphi_{\mathrm{st}}$ 为电动机起动时的功率因数, 一般可取 $\cos \varphi_{\mathrm{st}}=0.25$ 。

4）计算流过电阻的电流

$$
I_{\mathrm{st}}^{\prime}=\frac{3 I_{\mathrm{st}}}{\sqrt{4\left(\frac{R_{\mathrm{w}}}{Z_{\mathrm{st}}}\right)^{2}+12 \frac{R_{\mathrm{w}}}{Z_{\mathrm{st}}} \cos \varphi_{\mathrm{st}}+9}}
$$

式中, $I_{\mathrm{st}}^{\prime}$ 为流过电阻的电流 $(\mathrm{A})$ 。

14-35: 若采用定子回路接人单相电阻起动, 设电动机的允许起动转矩为 $1.2 T_{\mathrm{e}}$, 忽略 线路电阻，流过单相电阻的电流应为下列哪项数值?（供配电 2013 年考题)
(A) $1272.60 \mathrm{~A}$
(B) $1245.11 \mathrm{~A}$
(C) $1236.24 \mathrm{~A}$
(D) $1231.02 \mathrm{~A}$

答案:【C】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 105 页。

外加电阻计算:

$$
\begin{aligned}
\mu_{\mathrm{st}} & =\frac{T_{\mathrm{st}}^{\prime}}{T_{\mathrm{st}}}=\frac{1.2}{1.8}=0.667 \\
R_{\mathrm{w}} & =\frac{3}{2} Z_{\mathrm{st}}\left[\frac{1-2 \mu_{\mathrm{st}}}{2 \mu_{\mathrm{st}}} \cos \varphi_{\mathrm{st}}+\sqrt{\left(\frac{1-2 \mu_{\mathrm{st}}}{2 \mu_{\mathrm{st}}}\right)^{2} \cos \varphi_{\mathrm{st}}^{2}+\frac{1-\mu_{\mathrm{st}}}{\mu_{\mathrm{st}}}}\right] \\
& =\frac{3}{2} \times 0.134 \times\left[\frac{1-2 \times 0.667}{2 \times 0.667} \times 0.25+\sqrt{\left(\frac{1-2 \times 0.667}{2 \times 0.667}\right)^{2} \times 0.25^{2}+\frac{1-0.667}{0.667}}\right] \Omega=0.1305 \Omega
\end{aligned}
$$

定子回路接人单相电阻起动, 流过单相电阻的电流为

$$
\begin{aligned}
I_{\mathrm{st}}^{\prime} & =\frac{3 I_{\mathrm{st}}}{\sqrt{4\left(\frac{R_{\mathrm{w}}}{Z_{\mathrm{st}}}\right)^{2}+12 \frac{R_{\mathrm{w}}}{Z_{\mathrm{st}}} \cos \varphi_{\mathrm{st}}+9}}=\frac{3 I_{\mathrm{st}}}{\sqrt{4\left(\frac{R_{\mathrm{w}}}{Z_{\mathrm{st}}}\right)^{2}+12 \frac{R_{\mathrm{w}}}{Z_{\mathrm{st}}} \cos \varphi_{\mathrm{st}}+1}} \\
& =\frac{3 \times 1632}{\sqrt{4 \times\left(\frac{0.1305}{0.134}\right)^{2}+12 \times \frac{0.1305}{0.134} \times 0.25+9}} \mathrm{~A}=1236.24 \mathrm{~A}
\end{aligned}
$$

14-36: 当采用自耦变压器减压起动时, 设电动机起动电压为额定电压的 $70 \%$, 允许每 小时起动 6 次, 电动机一次起动时间为 $12 \mathrm{~s}$ 。自耦变压器的容量应为下列哪项数值? (供配 电 2013 年考题)
(A) $450.62 \mathrm{kV} \cdot \mathrm{A}$
(B) $324.71 \mathrm{kV} \cdot \mathrm{A}$
(C) $315.44 \mathrm{kV} \cdot \mathrm{A}$
(D) $296.51 \mathrm{kV} \cdot \mathrm{A}$

答案:【C】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 106 页。

定子回路接人单相电阻起动，流过单相电阻的电流为

$$
S_{\mathrm{st}}=\left(\frac{U_{\mathrm{st}}}{U_{\mathrm{e}}}\right)^{2} S_{\mathrm{stM}}=0.7^{2} \times 1.074 \mathrm{MV} \cdot \mathrm{A}=0.5257 \mathrm{MV} \cdot \mathrm{A}
$$

$$
S_{\mathrm{bz}}=\frac{S_{\mathrm{st}} N t_{\mathrm{st}}}{2}=\frac{0.5257 \times 6 \times \frac{12}{60}}{2} \mathrm{MV} \cdot \mathrm{A}=0.315437 \mathrm{MV} \cdot \mathrm{A}=315.44 \mathrm{kV} \cdot \mathrm{A}
$$

## 【知识点解析】

自耦变压器减压起动:

自耦变压器减压起动通常用于要求起动转矩较高而起动电流较小的场合。

起动用的自耦变压器的容量可按下式计算:

$$
S_{\mathrm{bz}}=\frac{S_{\mathrm{st}} N t_{\mathrm{st}}}{2}
$$

或

$$
\begin{gathered}
S_{\mathrm{bz}}=\frac{S_{\mathrm{st}} t_{\mathrm{js}}}{2} \\
S_{\mathrm{st}}=\left(\frac{U_{\mathrm{st}}}{U_{\mathrm{e}}}\right)^{2} K_{\mathrm{ist}} S_{\mathrm{e}}
\end{gathered}
$$

式中, $S_{\mathrm{st}}$ 为电动机起动容量 $(\mathrm{kV} \cdot \mathrm{A})$; $U_{\mathrm{st}}$ 为电动机起动电压 $(\mathrm{V})$; $U_{\mathrm{e}}$ 为电动机额定电压 $(\mathrm{V}) ; K_{\mathrm{ist}}$ 为电动机起动电流倍数; $S_{\mathrm{e}}$ 为电动机额定容量 $(\mathrm{kV} \cdot \mathrm{A}) ; N$ 为电动机允许连续起 动次数; $t_{\mathrm{st}}$ 为电动机一次起动时间 $(\mathrm{min}) ; t_{\mathrm{js}}$ 为电动机计算起动时间 $(\min ) ; t_{\mathrm{js}}=t_{\mathrm{st}} N ; S_{\mathrm{bz}}$ 为自耦变压器容量 $(\mathrm{kV} \cdot \mathrm{A})$ 。

自耦变压器一般具有 $65 \%$ 和 $80 \%$ 额定电压的两组抽头, 相应的起动转矩和起动电流分 别为其额定值的 $42.3 \%$ 和 $64 \%$ 。

例题 14-37 14-41: 某工程项目设计中有一台同步电动机, 额定功率 $P_{\mathrm{e}}=1450 \mathrm{~kW}$, 额 定容量 $S_{\mathrm{rM}}=1.9 \mathrm{MV} \cdot \mathrm{A}$, 额定电压 $U_{\mathrm{e}}=6 \mathrm{kV}$, 额定电流 $I_{\mathrm{e}}=183 \mathrm{~A}$, 起动电流倍数 $K_{\mathrm{st}}=5.9$, 额定转速 $n_{\mathrm{e}}=500 \mathrm{r} / \mathrm{min}$, 折算到电动机轴上的总飞轮力矩 $G D^{2}=80 \mathrm{kN} \cdot \mathrm{m}^{2}$, 电动机全电压起 动时的转矩相对值 $T_{\mathrm{st}}^{*}=1.0$, 电动机起动时的平均转矩相对值 $T_{\mathrm{stp}}^{*}=1.1$, 生产机械的静阻转 矩 $T_{\mathrm{j}}^{*}=0.16,6 \mathrm{kV}$ 母线短路容量 $S_{\mathrm{km}}=46 \mathrm{MV} \cdot \mathrm{A}, 6 \mathrm{kV}$ 母线其他无功负载 $Q_{\mathrm{fh}}=2.95 \mathrm{Mvar}_{\mathrm{o}}$ 要求分别计算及讨论有关该同步电动机的起动电压及起动时间, 请回答下列问题, 并列出解 答过程。

14-37: 如采用全电压起动, 起动前, 母线电压相对值为 1.0 , 忽略电动机馈电线路阻 抗, 起动电动机定子端电压相对值应为下列哪一项数值? (供配电 2011 年考题)
(A) 0.77
(B) 0.814
(C) 0.856
(D) 1.0

答案:【B】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 482 页表 6.5-4 (第三版第 270 页)。

电动机起动容量为

$$
S_{\mathrm{st}}=S_{\mathrm{stM}}=k_{\mathrm{st}} S_{\mathrm{rM}}=5.9 \times 1.9 \mathrm{MV} \cdot \mathrm{A}=11.21 \mathrm{MV} \cdot \mathrm{A}
$$

电动机起动时母线电压相对值为

$$
u_{\mathrm{stm}}=\frac{S_{\mathrm{km}}+Q_{\mathrm{fh}}}{S_{\mathrm{km}}+Q_{\mathrm{fh}}+S_{\mathrm{st}}}=\frac{46+2.95}{46+2.95+11.21}=0.8136
$$

电动机起动时端子电压相对值为

$$
u_{\mathrm{stM}}=u_{\mathrm{stm}} \frac{S_{\mathrm{st}}}{S_{\mathrm{stM}}}=0.8136 \times \frac{11.21}{11.21}=0.8136
$$

14-38: 为满足生产机械所要求的起动转矩, 该同步电动机起动时定子端电压相对值最 小应为下列哪一项数值? (供配电 2011 年考题)
(A) 0.42
(B) 0.40
(C) 0.38
(D) 0.18

答案:【A】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 92 页。

同步电动机起动时定子端电压相对值最小为

## 【知识点解析】

$$
u_{\mathrm{stM}} \geqslant \sqrt{\frac{1.1 T_{\mathrm{j}}^{*}}{T_{\mathrm{st}}^{*}}}=\sqrt{\frac{1.1 \times 0.16}{1.0}}=0.42
$$

电动机的起动方式, 一般分为直接起动和减压起动。起动时应满足下述条件:

1) 起动时, 对电网造成的电压降不超过规定的数值。
2) 电动机起动时, 供电变压器容量的校验如下: 若每昼夜起动不超过 6 次, 每次持续 时间 $t \leqslant 15 \mathrm{~s}$, 变压器的负荷率 $\beta<0.9$ (或 $t \leqslant 30 \mathrm{~s}$ 而 $\beta<0.7$ ) 时, 起动时的最大电流允许为 变压器额定电流的 4 倍; 若每昼夜起动 $10 \sim 20$ 次, 则允许最大起动电流相应地减为 $3 \sim 2$ 倍。 变压器一电动机组的变压器容量应大于电动机容量, 经常起动或重载起动时, 变压器容量应 比电动机容量大 $15 \%$ 30\%。

3) 起动时电动机端子电压应能保证传动机械要求的起动转矩, 即

$$
u_{\mathrm{stM}} \geqslant \sqrt{\frac{1.1 T_{\mathrm{j}}}{T_{\mathrm{stM}}}}
$$

式中, $u_{\mathrm{stM}}$ 为起动机电动机端子电压相对值, 即端子电压与标称电压的比值; $T_{\mathrm{stM}}$ 为电动机起 动转矩相对值, 即起动转矩与额定转矩的比值; $T_{\mathrm{j}}$ 为电动机传动机械的静阻转矩相对值, 常用数据参数见相关手册。

换算到电动机轴上的静阻转矩为

$$
T_{\mathrm{i}}=\frac{T_{\mathrm{e}}}{i \eta}
$$

式中, $T_{\mathrm{i}}$ 为电动机轴上的静阻转矩 $(\mathrm{N} \cdot \mathrm{m}) ; T_{\mathrm{e}}$ 为机械轴上的静阻转矩, 即滚动摩擦静阻 转矩 $T_{\mathrm{f}}$ 或滑动摩擦的静阻转矩 $T_{\mu}(\mathrm{N} \cdot \mathrm{m}) ; \eta$ 为机械传动效率; $i$ 为速比。当 $\omega_{\mathrm{M}} 、 n_{\mathrm{M}}$ 与 $\omega_{\mathrm{m}} 、 n_{\mathrm{m}}$ 分别为电动机及机械的角速度、转速时, $i=\frac{\omega_{\mathrm{M}}}{\omega_{\mathrm{m}}}=\frac{n_{\mathrm{M}}}{n_{\mathrm{m}}}$ 。

14-39: 如上述同步电动机允许起动一次的时间为 $t_{\mathrm{st}}=14 \mathrm{~s}$, 该同步电动机起动时所要求 的定子端电压相对值最小应为哪一项数值? (供配电 2011 年考题)
(A) 0.50
(B) 0.63
(C) 0.66
(D) 1.91

答案:【B】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 239 页。

同步电动机允许起动一次的时间 $t_{\mathrm{st}}=14 \mathrm{~s}$ 对应的起动时定子端电压相对最小值为

$$
t_{\mathrm{st}}=\frac{G D^{2} n_{\mathrm{e}}^{2}}{3580 P_{\mathrm{e}}\left(u_{\mathrm{stM}}^{2} T_{\mathrm{st}}^{*}-T_{\mathrm{j}}^{*}\right)}=\frac{80 \times 500^{2}}{3580 \times 1450\left(u_{\mathrm{stM}}^{2} \times 1.1-0.16\right)}=14
$$

解方程后得 $u_{\mathrm{stM}}=0.63$ 。

14-40: 如上述同步电动机的中的阻尼条重量为 $32.6 \mathrm{~kg}$, 起动时定子端电压相对值为 0.65 , 该同步电动机连续起动时所要求最大允许起动时间应为哪一项数值?
(A) $11.37 \mathrm{~s}$
(B) $12.52 \mathrm{~s}$
(C) $16.17 \mathrm{~s}$
(D) $18.23 \mathrm{~s}$

答案:【A】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 239 页。

要求最大允许起动时间应为

$$
t_{\text {stmax }}=235 \frac{G}{P_{\mathrm{e}} T_{\mathrm{st}}^{*} u_{\mathrm{stM}}^{2}}=235 \times \frac{32.6}{1450 \times 1.1 \times 0.65^{2}} \mathrm{~s}=11.37 \mathrm{~s}
$$

14-41: 下列影响同步电动机起动时间的因素，哪一项是错误的? (供配电 2011 年考题)
(A) 电动机额定电压
(B) 电动机所带的起动转矩相对值
(C) 折合到电动机轴上的飞轮力矩
(D) 电动机起动时定子端电压相对值

答案:【A】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 239 页。

同步电动机实际起动时间 $t_{\mathrm{st}}=\frac{G D^{2} n_{\mathrm{e}}^{2}}{3580 P_{\mathrm{e}}\left(u_{\mathrm{stM}}^{2} T_{\mathrm{st}}^{*}-T_{\mathrm{j}}^{*}\right)}$, 分析公式中的参数没有电动机额定 电压, 选 $\mathrm{A}$ 。

## 【知识点解析】

大型高压电动机的起动方式，应符合制造厂的规定，具体计算式如下:

电动机起动时间为

$$
t_{\mathrm{st}}=\frac{G D^{2} n_{\mathrm{r}}^{2}}{3580 P_{\mathrm{rM}}\left(u_{\mathrm{stM}}^{2} T_{\mathrm{st}}^{*}-T_{\mathrm{j}}^{*}\right)}(\mathrm{s})
$$

为使同步电动机铜质阻尼笼温度不超过 $30^{\circ} \mathrm{C}$, 在冷却状态下连续起动 2 次 (或在热状 态下起动 1 次) 时, 电动机的最长允许起动时间为

$$
t_{\mathrm{st} \cdot \max }=\frac{235 G}{P_{\mathrm{rM}} u_{\mathrm{stM}}^{2} T_{\mathrm{st}}^{*}}(\mathrm{~s})
$$

上两式中, $P_{\mathrm{rM}}$ 为电动机的额定功率 $(\mathrm{kW}), n_{\mathrm{r}}$ 为电动机的额定转速 $(\mathrm{r} / \mathrm{min}) ; G$ 为同步电 动机阻尼笼中阻尼条的铜重 $(\mathrm{kg}) ; T_{\mathrm{j}}^{*}$ 为电动机传动机械的静阻转矩相对值; $G D^{2}$ 为机组 总飞轮力矩 $\left(\mathrm{kN} \cdot \mathrm{m}^{2}\right) ; T_{\mathrm{st}}^{*}$ 为电动机平均起动转矩相对值, 同步电动机为 $T_{\mathrm{stM}}^{*}$, 但当 $T_{\mathrm{stM}}^{*}<$ $T_{\mathrm{y}}^{*}$ 时, 为 $1.1 T_{\mathrm{stM}}^{*}$, 普通笼型电动机为 $T_{\mathrm{stM}}^{*}+0.2\left(T_{\mathrm{max}}^{*}-T_{\mathrm{stM}}^{*}\right) ; T_{\mathrm{stM}}^{*}$ 为电动机的起动转矩相对 值; $T_{\mathrm{y}}^{*}$ 为同步电动机的牵入转矩相对值; $T_{\text {max }}^{*}$ 为电动机的最大转矩相对值。

例题 14-42 14-43: 某企业设 $10 \mathrm{kV}$ 车间变电所, 所带低压负荷为若干标称电压为 $380 \mathrm{~V}$ 的低压笼型电动机。其车间变电所 $380 \mathrm{~V}$ 低压配电母线短路容量为 $15 \mathrm{MV} \cdot \mathrm{A}$ 。请回答下列问题。

14-42: 车间某电动机额定容量为 $250 \mathrm{kV} \cdot \mathrm{A}$, 额定起动电流倍数为 6.5 , 当计算中忽略 低压配电线路阻抗的影响且不考虑变压器预接负荷的无功功率时, 该电动机起动时低压母线 电压相对值为下列哪一项? (供配电 2010 年考题)
(A) 0.43
(B) 0.87
(C) 0.9
(D) 0.92

答案:【C】 解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 482 页表 6.5-4 (第三版第 270 页)。

母线短路容量为

电动机起动容量为

$$
S_{\mathrm{km}}=15 \mathrm{MV} \cdot \mathrm{A}
$$

$$
S_{\mathrm{stM}}=k_{\mathrm{st}} S_{\mathrm{rM}}=6 \times 0.25 \mathrm{MV} \cdot \mathrm{A}=1.625 \mathrm{MV} \cdot \mathrm{A}
$$

预接负荷无功功率为 $Q_{\mathrm{fh}}=0 \mathrm{Mvar}$, 忽略线路阻抗影响 $X_{1}=0$ 。

起动回路额定输入容量为

母线电压降为

$$
S_{\mathrm{st}}=\frac{1}{\frac{1}{S_{\mathrm{stM}}}+\frac{X_{1}}{U_{\mathrm{m}}^{2}}}=S_{\mathrm{stM}}=1.625 \mathrm{MV} \cdot \mathrm{A}
$$

$$
u_{\mathrm{stm}}=\frac{S_{\mathrm{km}}+Q_{\mathrm{fh}}}{S_{\mathrm{km}}+Q_{\mathrm{fh}}+S_{\mathrm{st}}}=\frac{15+0}{15+0+1.625}=0.902
$$

14-43: 车间某笼型异步电动机通过一减速比为 20 的减速器与一静阻转矩为 $30 \mathrm{kN} \cdot \mathrm{m}$ 的生产机械相连, 减速器效率为 0.9 , 如电动机在额定电压下起动转矩为 $3.5 \mathrm{kN} \cdot \mathrm{m}$ 。为了 保证生产机械要求的起动转矩, 起动时电动机端子电压相对值 (起动时电动机端子电压与 标称电压的比值) 至少应为下列哪一项? (供配电 2010 年考题)
(A) 0.66
(B) 0.69
(C) 0.73
(D) 0.79

答案:【C】

解答过程: 依据《钢铁企业电力设计手册》(下册) 第 14 页和第 92 页。

减速比 $i=20$, 减速器效率 $\eta=0.9$, 静阻转矩 $T_{\mathrm{e}}=30 \mathrm{kN} \cdot \mathrm{m}$, 换算到电动机轴上的静阻 转矩为

$$
T_{\mathrm{j}} \geqslant \frac{T_{\mathrm{e}}}{i \eta}=\frac{30}{20 \times 0.9} \mathrm{kN} \cdot \mathrm{m}=1.667 \mathrm{kN} \cdot \mathrm{m}
$$

起动时电动机端子电压相对值为

$$
u_{\mathrm{stM}} \geqslant \sqrt{\frac{1.1 T_{\mathrm{j}}}{T_{\mathrm{stM}}}}=\sqrt{\frac{1.1 \times 1.667}{3.5}}=0.7237
$$

例题 14-44 14-46: 某台空压机传动电动机的技术数据: 额定功率 $P=130 \mathrm{~kW}$, 转子开 路额定电压为 $285 \mathrm{~V}$, 转子额定电流为 $270 \mathrm{~A}$, 属于轻载起动, 当采用起动频敏变阻器时, 请 计算主回路参数。

14-44: 当起动频敏变阻器采用 2 号铁心时, 铁心片数 $\sum N$ 为下列哪一项数值?
(A) 9 片
(B) 10 片
(C) 12 片
(D) 14 片

答案:【C】

解答过程: 依据《钢铁企业电力设计手册》(下册) 第 122 页。

轻载起动, 2 号铁心, 查表 24-20 得系数 $K_{\mathrm{N}}=0.0897$, 铁心片数为

$$
\sum N=K_{\mathrm{N}} P_{\mathrm{e}}=0.0897 \times 130 \text { 片 }=11.7 \text { 片, 取 } 12 \text { 片 }
$$

14-45: 当起动频敏变阻器采用一串 10 片 2 号铁心时, 绕组匝数 $W$ 为下列哪一项数值?
(A) 31
(B) 33
(C) 35
(D) 42

答案:【D】

解答过程: 依据《钢铁企业电力设计手册》(下册) 第 122 页。

轻载起动, 2 号铁心, 查表 24-21 得系数 $K_{\mathrm{W}}=868.8$, 绕组匝数 $W$ 为

$$
W=K_{\mathrm{W}} \frac{P_{\mathrm{e}}}{C N I_{\mathrm{se}}}=868.8 \times \frac{130}{1 \times 10 \times 270} \text { 㠴=41.8匝, 取 } 42 \text { 匝 }
$$

14-46: 当起动频敏变阻器采用一串 10 片 2 号铁心时, 并联数为 1 , 其连接铜导线截面 为下列哪一项数值?
(A) $11.2 \mathrm{~mm}^{2}$
(B) $13.5 \mathrm{~mm}^{2}$
(C) $14.8 \mathrm{~mm}^{2}$
(D) $16.1 \mathrm{~mm}^{2}$

答案: 【B】

解答过程: 依据《钢铁企业电力设计手册》(下册) 第 122 页。

轻载起动, 查表 24-22, 铜导线截面经济电流密度 $j_{\mathrm{e}}=20 \mathrm{~A} / \mathrm{mm}^{2}$, 铜导线截面为

$$
S=\frac{I_{\mathrm{se}}}{b j_{\mathrm{e}}}=\frac{270}{1 \times 20} \mathrm{~mm}^{2}=13.5 \mathrm{~mm}^{2}
$$

例题 14-47: 在 10/0.4 $\mathrm{kV}$ 变压器为电动机供电时, 当系统短路容量是变压器容量的 50 倍以 上时, 笼型电动机全压直接经常起动的最大电动机额定功率不宜大于电源变压器容量的多少?
(A) $15 \%$
(B) $20 \%$
(C) $25 \%$
(D) $30 \%$

答案:【B】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 486 页 (第三版第 273 页)。

表 6. 5-7 中, 经常起动电动机 (允许全压起动) 的额定功率不宜大于电源变压器容量 的 $20 \%$ 。

例题 14-48 14-51: 某工厂配电站 $10 \mathrm{kV}$ 母线最大运行方式时短路容量为 $150 \mathrm{MV} \cdot \mathrm{A}$, 最小运行方式短路容量为 $100 \mathrm{MV} \cdot \mathrm{A}$, 该 $10 \mathrm{kV}$ 母线供电的一台功率最大的异步电动机额定 功率为 $4000 \mathrm{~kW}$, 额定电压为 $10 \mathrm{kV}$, 额定电流为 $260 \mathrm{~A}$, 起动电流倍数为 6.5 , 起动转矩相 对值为 1.1 , 此电动机驱动的风机静阻转矩相对值为 0.3 , 母线上其他计算负荷为 $10 \mathrm{MV}$. $\mathrm{A}$, 功率因数为 0.9 , 请回答下列问题。

14-48: 本案例中 $4000 \mathrm{~kW}$ 电动机驱动的风机起动时, 电动机端电压最小应为下列哪项 数值? (供配电 2009 年考题)
(A) $10 \mathrm{kV}$
(B) $5.5 \mathrm{kV}$
(C) $5.22 \mathrm{kV}$
(D) $3 \mathrm{kV}$

答案:【B】

解答过程: 依据《钢铁企业电力设计手册》(下册) 第 92 页。

定子端电压相对值最小为 $U_{* \mathrm{qd}} \geqslant \sqrt{\frac{1.1 M_{* \mathrm{j}}}{M_{* \mathrm{qd}}}}=\sqrt{\frac{1.1 \times 0.3}{1.1}}=0.548$

定子端电压: $U_{\mathrm{qd}}=U_{* \mathrm{qd}} U_{\mathrm{n}}=0.548 \times 10 \mathrm{kV}=5.48 \mathrm{kV}$

14-49: 本案例中 $4000 \mathrm{~kW}$ 电动机若采用变比为 $64 \%$ 自耦变压器起动时, 起动回路的额 定输入容量为下列哪项数值? (忽略供电电缆电抗) (供配电 2009 年考题)
(A) $10.65 \mathrm{MV} \cdot \mathrm{A}$
(B) $11.99 \mathrm{MV} \cdot \mathrm{A}$
(C) $18.37 \mathrm{MV} \cdot \mathrm{A}$
(D) $29.27 \mathrm{MV} \cdot \mathrm{A}$

答案:【B】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 482 页表 6.5-4 (第三版第 270 页)。 起动回路的额定输入容量:

$$
S_{\mathrm{st}}=\frac{1}{\frac{1}{t^{2} S_{\mathrm{st} \mathrm{M}}}+\frac{X_{1}}{U_{\mathrm{m}}^{2}}}=t^{2} k_{\mathrm{st}} S_{\mathrm{rM}}=0.64^{2} \times 6.5 \times \sqrt{3} \times 10 \times 0.26 \mathrm{MV} \cdot \mathrm{A}=11.99 \mathrm{MV} \cdot \mathrm{A}
$$

14-50: 如本案例中 $4000 \mathrm{~kW}$ 电动机采用电抗器减压起动。电抗器每相额定电抗为 $1 \Omega$, 电动机起动时母线电压相对值为 0.82 , 计算电动机起动转矩与全压起动转矩的相对值为下列 哪项数值。(忽略电抗器与母线和电抗器与电动机之间的电缆电抗) (供配电 2009 年考题)
(A) $41 \%$
(B) $64 \%$
(C) $67 \%$
(D) $112 \%$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版（上册）第 479 页表 6.5-1 (第三版第 268 页)。

电动机起动转矩与全压起动转矩的相对值:

$$
M_{\mathrm{dk}} / M_{\mathrm{st}}=k^{2}=0.82^{2}=0.6724
$$

14-51: 本案例中 $4000 \mathrm{~kW}$ 电动机采用串联电抗器方式起动, 计算为满足设计规范中在 电动机不频繁起动时及一般情况下对配电母线电压的要求, 电抗器的最小电抗值为下列哪项 数值。(忽略电抗器与母线和电抗器与电动机之间的电缆电抗) (供配电 2009 年考题)
(A) $0.27 \Omega$
(B) $0.43 \Omega$
(C) $1.8 \Omega$
(D) $2.03 \Omega$

答案:【D】

解答过程：依据《通用用电设备配电设计规范》GB 50055-2011。

第 2. 2.2 条 交流电动机起动时, 配电母线上的电压电动机不频繁起动时, 不宜低于额 定电压的 $85 \%$ 。

依据《工业与民用供配电设计手册》第四版 (上册) 第 482 页表 6.5-4 (第三版第270 页)。

母线电压降: $u_{\mathrm{stm}}=\frac{S_{\mathrm{km}}+Q_{\mathrm{fh}}}{S_{\mathrm{km}}+Q_{\mathrm{fh}}+S_{\mathrm{st}}}=\frac{100+4.36}{100+4.36+1.625}=0.85 \Rightarrow S_{\mathrm{st}}=18.41 \mathrm{MV} \cdot \mathrm{A}$

$$
S_{\mathrm{st}}=\frac{1}{\frac{1}{S_{\mathrm{st} \mathrm{M}}}+\frac{X_{\mathrm{R}}}{U_{\mathrm{m}}^{2}}+\frac{X_{1}}{U_{\mathrm{m}}^{2}}}=\frac{1}{\frac{1}{29.25}+\frac{X_{\mathrm{R}}}{10^{2}}}=18.41 \mathrm{MV} \cdot \mathrm{A} \Rightarrow X_{\mathrm{R}}=2.013 \Omega
$$

例题 14-52: 某轧钢车间有一台额定功率为 $1450 \mathrm{~kW}$, 额定转速为 $500 \mathrm{r} / \mathrm{min}$ 的轧钢用同 步电动机, 电动机的额定起动电压为 $6 \mathrm{kV}$, 额定容量为 $1.9 \mathrm{MV} \cdot \mathrm{A}$, 额定起动电流倍数为 5.9 倍, 额定电压下起动转矩标幺值为 1 。若同步电动机采用电抗器起动, 起动时电动机端 电压标幺值为 0.655 , 同步电动机起动一次时间为 $12.4 \mathrm{~s}$, 连续起动三次电抗器所必备的热 稳定度 $\left(\mathrm{kA} \cdot \mathrm{s}^{\frac{1}{2}}\right)$ 最接近于下列哪一项数值?
(A) 1.76
(B) 2.49
(C) 3.82
(D) 4.96

答案:【C】

解答过程: 依据《钢铁企业电力设计手册》(下册) 第 234 页。

题目已知电动机的额定起动电压为 $6 \mathrm{kV}$, 额定容量为 $1.9 \mathrm{MV} \cdot \mathrm{A}$, 额定起动电流倍数为 5.9 倍, 电动机端电压标幺值为 0.655 , 电动机的起动电流为

$$
I_{\mathrm{st}}=U_{\mathrm{st}}^{*} K_{\mathrm{ist}} \frac{S_{\mathrm{e}}}{\sqrt{3} U_{\mathrm{e}}}=0.655 \times 5.9 \times \frac{1900}{\sqrt{3} \times 6} \mathrm{~A}=707 \mathrm{~A}
$$

同步电动机连续起动 3 次电抗器所必备的热稳定度为

$$
I \sqrt{t}=0.9 I_{\mathrm{st}} \sqrt{t N} \times 10^{-3}=0.9 \times 707 \sqrt{12.4 \times 3} \times 10^{-3} \mathrm{kA} \cdot \mathrm{s}^{\frac{1}{2}}=3.82 \mathrm{kA} \cdot \mathrm{s}^{\frac{1}{2}}
$$

例题 14-53 14-55: 某机械每小时起动 300 次, 选用 $\mathrm{S} 4$ 和 $\mathrm{S} 5$ 工作制, 负荷持续率 $F C=$ $40 \%$, 绕线电动机的型号为 YZR3 $355 \mathrm{M}-10$, 其额定功率为 $60 \mathrm{~kW}$, 转子额定电压为 $330 \mathrm{~V}$, 转 子额定电流为 $112 \mathrm{~A}$, 机械静阻转矩标幺值为 0.8 , 电动机最大转矩标幺值为 3.1 , 理想空载 转速为 $600 \mathrm{r} / \mathrm{min}$, 额定转速为 $590 \mathrm{r} / \mathrm{min}$, 转子导线长 $30 \mathrm{~m}$, 转子导线电阻为 $0.0102 \Omega$ 。请 回答以下问题。

14-53: 该绕线型异步电动机的额定转差率为下列哪一项数值?
(A) 0.0167
(B) 0.0221
(C) 0.0316
(D) 0.0366

答案:【A】

解答过程: 依据《钢铁企业电力设计手册》(下册) 第 2 页续表 23-1。

异步电动机的额定转差率为

$$
s_{\mathrm{e}}=\frac{n_{0}-n_{\mathrm{e}}}{n_{0}}=\frac{600-590}{600}=0.0167
$$

14-54: 该绕线型异步电动机转子串 3 级电阻起动时, 若额定转差率为 0.0167 , 电动机 最大起动转矩标幺值为最大转矩标幺值 0.8 倍, 最大起动转矩与切换转矩之比 $\lambda$ 为下列哪一 项数值?
(A) 1.77
(B) 3.5
(C) 2.6
(D) 4.8

答案: 【C】

解答过程: 依据《钢铁企业电力设计手册》 (下册) 第 177 页。

转子额定电阻 $R_{\mathrm{ze}}=\frac{U_{\mathrm{ze}}}{\sqrt{3} I_{\mathrm{ze}}}=\frac{330}{\sqrt{3} \times 112} \Omega=1.7 \Omega$

转子导线电阻: $R=0.0102 \Omega$

等效转差率: $s_{\mathrm{dx}}=R_{*}+s_{\mathrm{e}}=\frac{R}{R_{\mathrm{ze}}}+s_{\mathrm{e}}=\frac{0.0102}{1.7}+0.0167=0.0227$

电动机最大起动转矩标幺值: $T_{1}^{*}=0.8 T_{\mathrm{dmax}}^{*}=0.8 \times 3.1=2.5$

异步电动机转子串 3 级电阻: $m=3$

最大起动转矩与切换转矩之比 $\lambda$ 为

$$
\lambda=\sqrt[m]{\frac{1}{s_{\mathrm{dx}} T_{1}^{*}}}=\sqrt[3]{\frac{1}{0.0227 \times 2.5}}=2.6
$$

14-55: 该绕线型异步电动机转子串 3 级电阻起动时, 若最大起动转矩与切换转矩之比 $\lambda$ 为 2.6 , 转子内电阻标幺值为 0.0227 , 各级起动电阻为下列哪一组数值?
(A) $r_{3}=0.07 \Omega, r_{2}=0.26 \Omega, r_{1}=1.42 \Omega$
(B) $r_{3}=0.06 \Omega, r_{2}=0.16 \Omega, r_{1}=0.42 \Omega$
(C) $r_{3}=0.04 \Omega, r_{2}=0.09 \Omega, r_{1}=0.22 \Omega$
(D) $r_{3}=0.05 \Omega, r_{2}=0.11 \Omega, r_{1}=0.32 \Omega$

答案: 【B】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 177 页。

转子额定电阻: $R_{\mathrm{ze}}=\frac{U_{\mathrm{ze}}}{\sqrt{3} I_{\mathrm{ze}}}=\frac{330}{\sqrt{3} \times 112}=1.7 \Omega$ 转子内电阻: $r_{\mathrm{n}}^{*}=0.0227$

各级起动电阻标幺值:

$$
\begin{aligned}
& r_{3}^{*}=r_{\mathrm{n}}^{*}(\lambda-1)=0.0227 \times(2.6-1)=0.036 \\
& r_{2}^{*}=r_{3}^{*} \lambda=0.036 \times 2.6=0.094 \\
& r_{1}^{*}=r_{2}^{*} \lambda=0.094 \times 2.6=0.245
\end{aligned}
$$

换算为有名值:

$$
\begin{aligned}
& r_{3}=r_{3}^{*} R_{\text {ze }}=0.036 \times 1.7 \Omega=0.06 \Omega \\
& r_{2}=r_{2}^{*} R_{\text {ze }}=0.094 \times 1.7 \Omega=0.16 \Omega \\
& r_{1}=r_{1}^{*} R_{\text {ze }}=0.245 \times 1.7 \Omega=0.42 \Omega
\end{aligned}
$$

例题 14-56: 某低压交流异步电动机额定电压为 $380 \mathrm{~V}$, 额定功率为 $90 \mathrm{~kW}$, 额定电流为 $169.5 \mathrm{~A}$, 全压起动时起动电流为 $1186.5 \mathrm{~A}$, 星-三角减压起动时, 起动电流为下列哪一项 数值?
(A) $396 \mathrm{~A}$
(B) $685 \mathrm{~A}$
(C) $839 \mathrm{~A}$
(D) $1186 \mathrm{~A}$

答案:【A】

解答过程: 依据《钢铁企业电力设计手册》 (下册) 第 90 页表 24-3。

异步电动机起动电流为

$$
I=\left(\frac{1}{\sqrt{3}}\right)^{2} I_{\mathrm{st}}=\frac{1}{3} \times 1186.5 \mathrm{~A}=395.5 \mathrm{~A}
$$

例题 14-57: 某并励直流电动机额定功率为 $10 \mathrm{~kW}$, 额定电压为 $220 \mathrm{~V}$, 额定转速为 $1500 \mathrm{r} / \mathrm{min}$, 电动机效率为 $84.5 \%$, 电枢回路总电阻为 $0.316 \Omega$, 励磁回路总电阻为 $178 \Omega$ 。 现要求电动机电枢起动电流限制为额定电枢电流的 1.5 倍, 起动变阻器的电阻应为下列哪一 项数值?
(A) $0.31 \Omega$
(B) $1.86 \Omega$
(C) $2.47 \Omega$
(D) $178 \Omega$

答案:【C】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 2 页续表 23-1。

额定电枢电流 : $I_{\mathrm{a}}=\frac{P_{\mathrm{N}}}{U_{\mathrm{N}} \eta_{\mathrm{N}}}-\frac{U_{\mathrm{N}}}{R_{\mathrm{f}}}=\left(\frac{10000}{220 \times 0.845}-\frac{220}{178}\right) \mathrm{A}=52.556 \mathrm{~A}$

起动变阻器的电阻: $R_{\mathrm{st}}=\frac{U_{\mathrm{N}}}{1.5 I_{\mathrm{a}}}-R_{\mathrm{a}}=\left(\frac{220}{1.5 \times 52.556}-0.316\right) \Omega=2.47 \Omega$

## 3 交、直流电动机的制动

## 【知识点说明】

1) 异步、同步电动机和直流电动机的能耗制动属于重要考点, 依据《钢铁企业电力设 计手册》 (下册) 、《电气传动自动化技术手册》第三版。要求熟练掌握能耗制动电阻计算、 能耗制动原理和特点、适用场合等。
2) 异步电动机和直流电动机的反接制动属于普通考点, 依据《钢铁企业电力设计手 册》 (下册) 、《电气传动自动化技术手册》第三版。要求掌握反接制动电阻计算、反接制动 原理和特点、适用场所等。
3) 异步电动机和直流电动机的回馈制动属于冷门考点, 依据《钢铁企业电力设计手册》 (下册)、《电气传动自动化技术手册》第三版。要求了解回馈制动原理和特点、适用场合等。

## 依据书目:

《钢铁企业电力设计手册》(下册)

《电气传动自动化技术手册》第三版

例题 14-58 14-60：某工程设计一电动机控制中心（MCC），其中最大一台笼型电动机 额定功率 $P_{\mathrm{ed}}=200 \mathrm{~kW}$, 额定电压 $U_{\mathrm{e}}=380 \mathrm{~V}$, 额定电流 $I_{\mathrm{e}}=263 \mathrm{~A}$, 额定转速 $N_{\mathrm{e}}=1490 \mathrm{r} / \mathrm{min}$, 功 率因数 $\cos \varphi_{\mathrm{e}}=0.89$, 效率 $\eta_{\mathrm{e}}=0.945$, 起动机电流倍数 $K_{\mathrm{IQ}}=6.8, \mathrm{MCC}$ 由一台 $S_{\mathrm{B}}=$ $1250 \mathrm{kV} \cdot \mathrm{A}$ 的变压器 $\left(U_{\mathrm{d}} \%=4\right)$ 供电, 变压器二次侧的短路容量 $S_{\mathrm{d} 1}=150 \mathrm{MV} \cdot \mathrm{A}, \mathrm{MCC}$ 除 最大一台笼型电动机外, 其他负荷总计 $S_{\mathrm{fh}}=650 \mathrm{kV} \cdot \mathrm{A}$, 功率因数 $\cos \varphi=0.72$ 。请回答下列 问题，并列出解答过程。

14-58: 关于交流电动机能耗制动的性能，下述哪一项不是能耗制动的特点?

(A) 制动转矩较平滑, 可方便地改变制动转矩

(B) 制动转矩基本恒定

(C) 可使生产机械较可靠地停止

(D) 能量不能回馈单位, 效率较低

答案:【B】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 95 96 页。

表 24-6 交流电动机能耗制动的性能中, 制动转矩随转速降低而减小。故答案 $\mathrm{B}$ 不是能 耗制动的特点，选 $\mathrm{B}$ 。

14-59: 如果该电动机的空载电流 $I_{\mathrm{kz}}=55 \mathrm{~A}$, 定子电阻 $R_{\mathrm{d}}=0.12 \Omega$, 采用能耗制动时, 外加直流电压 $U_{\mathrm{ZD}}=60 \mathrm{~V}$, 忽略线路电阻, 通常为获得最大制动转矩, 外加能耗制动电阻值 为下列哪一项? (供配电 2012 年考题)
(A) $0.051 \Omega$
(B) $0.234 \Omega$
(C) $0.244 \Omega$
(D) $0.124 \Omega$

答案:【D】

解答过程: 依据《钢铁企业电力设计手册》 (下册) 第 114 页 24.2.7 节。

最大制动转矩时，制动电流为 3 倍空载电流。

制动回路总电阻: $R=\frac{U_{\mathrm{D}}}{3 I_{\mathrm{kz}}}=\frac{60}{3 \times 55} \Omega=0.364 \Omega$

外加制动电阻: $R_{\mathrm{ad}}=R-2 R_{\mathrm{d}}=(0.364-2 \times 0.12) \Omega=0.124 \Omega$

14-60: 如果该电动机每小时接电次数为 20 次, 每次制动时间为 $12 \mathrm{~s}$, 则制动电阻接电 持续率为下列哪一项? (供配电 2012 年考题)
(A) $0.67 \%$
(B) $6.67 \%$
(C) $25 \%$
(D) $66.7 \%$

答案:【B】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 115 页 24.2 .7 节例题。

制动电阻接电持续率:

$$
F C=\frac{12 \times 20}{3600}=0.0667=6.67 \%
$$

例题 14-61 14-65: 车间一台笼型电动机采用能耗制动方式。该电动机型号规格为 $\mathrm{YZ180L}-8$, 额定电压为 $380 \mathrm{~V}$, 额定转速为 $694 \mathrm{r} / \mathrm{min}, P_{\mathrm{c}}=40 \%$ 额定电流 $I_{\mathrm{ed}}=25.8 \mathrm{~A}$, 空载 电流 $I_{\mathrm{kz}}=12.5 \mathrm{~A}$, 定子单相电阻 $R_{\mathrm{d}}=0.56 \Omega$, 制动电压为直流 $60 \mathrm{~V}$, 制动时间为 $2 \mathrm{~s}$, 电动机 每小时接电次数为 30 次, 制动回路电缆为 $6 \mathrm{~mm}^{2}$ 铜芯电缆, 其电阻值可忽略不计。请回答 以下问题。

14-61：取制动电流为空载电流的 3 倍, 其外加制动电阻值与下列哪项数值相近?（供 配电 2009 年考题)
(A) $0.22 \Omega$
(B) $0.48 \Omega$
(C) $1.04 \Omega$
(D) $1.21 \Omega$

答案:【B】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 114 页 24.2 .7 节。

取制动电流为空载电流的 3 倍, $I_{\mathrm{zd}}=3 \times 12.5 \mathrm{~A}=37.5 \mathrm{~A}$

制动电压为固定直流电压 $60 \mathrm{~V}$, 即 $U_{z \mathrm{~d}}=60 \mathrm{~V}$, 制动回路的全部电阻（包括定子两相绕 组电阻、供电电缆电阻和外加电阻), 电缆电阻忽略不计, 因此制动回路的外加电阻为

$$
R_{\mathrm{w}}=\frac{U_{\mathrm{zd}}}{I_{\mathrm{zd}}}-2 R_{\mathrm{d}}=\left(\frac{60}{37.5}-2 \times 0.56\right) \Omega=0.48 \Omega
$$

## 【知识点解析】

能耗制动, 是将运转中的电动机与电源断开并改接为发电机, 使电能在其绕组中消耗 (必要时还可消耗在外接电阻中) 的一种电制动方式。

交流笼型和绕线转子异步电动机采用能耗制动时, 应在交流供电电源断开后, 立即向定子 绕组 (可取任意两相绕组) 通入直流励磁电流 $I_{\mathrm{f}}$, 以便产生制动转矩。制动转矩的大小取决于 直流励磁电流 $I_{\mathrm{f}}$ 的大小及电动机的转速。当 $n \approx n_{0}$ 时, 制动转矩较小; 随着转速 $n$ 的降低, 制 动转矩增大, 当 $n=(0.1 \sim 0.2) n_{0}$ 时, 制动转矩最大。为获得较好的制动特性, 励磁电流 $I_{\mathrm{f}}$ 通 常取电动机定子空载电流 $I_{0}$ 的 $1 \sim 3$ 倍。绕线转子异步电动机能耗制动时, 应在转子回路中串 接 ( $0.3 \sim 0.4) R_{2 \mathrm{~N}}$ 的常接电阻, 可使平均制动转矩等于额定转矩 (此时平均制动转矩值为最 大)。制动时, 励磁所用直流电源 $U_{\mathrm{b}}$ 可为 $48 \mathrm{~V} 、 10 \mathrm{~V}$ 或 $220 \mathrm{~V}$, 为减小在附加制动电阻 $R_{\mathrm{b}}$ 上的 能量损耗，在供电条件允许的情况下， $U_{\mathrm{b}}$ 越小越好。在多电动机集中控制而又都采用能耗制 动的情况下 (如大型轧钢车间)，可设置专用的直流 $48 \mathrm{~V}$ 能耗制动电源，这样更为经济。

异步电动机能耗制动特性见表 14-3。

## 表 14-3 异步电动机能耗制动特性

| 异步电动机能耗制动 | 制动特性曲线 |
| :--- | :---: |
| 一般取 $I_{\mathrm{f}}=(1 \sim 3) I_{0}$ |  |
| $I_{\mathrm{f}}$ 越大, 制动转矩越大 |  |
| $\qquad R_{\mathrm{b}}=\frac{U_{\mathrm{f}}}{I_{\mathrm{f}}}-2 r_{\mathrm{Ms}}$ |  |

14-62: 若将制动电压改为直流 $220 \mathrm{~V}$, 取制动电流为空载电流的 3 倍, 假设已知制动电 压为直流 $60 \mathrm{~V}$ 时制动回路外加电阻为 $1.08 \Omega, 220 \mathrm{~V}$ 制动方案比 $60 \mathrm{~V}$ 方案在外加电阻上每天 多消耗的电能为下列哪项数值? (供配电 2009 年考题)
(A) $69 \mathrm{~W} \cdot \mathrm{h}$
(B) $86 \mathrm{~W} \cdot \mathrm{h}$
(C) $2064 \mathrm{~W} \cdot \mathrm{h}$
(D) $2672 \mathrm{~W} \cdot \mathrm{h}$

答案:【C】

解答过程: 依据《钢铁企业电力设计手册》(下册) 第 114 页 24.2.7 节。

取制动电流为空载电流的 3 倍: $I_{z \mathrm{~d}}=3 \times 12.5 \mathrm{~A}=37.5 \mathrm{~A}$ 。

$60 \mathrm{~V}$ 外加制动电阻: $R_{\mathrm{w} 1}=1.08 \Omega$ 。

$220 \mathrm{~V}$ 外加制动电阻: $R_{\mathrm{w} 2}=\frac{U_{\mathrm{zd}}}{I_{\mathrm{zd}}}-2 R_{\mathrm{d}}=\left(\frac{220}{3 \times 12.5}-2 \times 0.56\right) \Omega=4.75 \Omega$ 。

制动时间 $2 \mathrm{~s}$, 每小时制动次数 30 次, $220 \mathrm{~V}$ 制动方案比 $60 \mathrm{~V}$ 方案每天多消耗的电能为 $W=\left(P_{2}-P_{1}\right) T=I_{\mathrm{zd}}^{2}\left(R_{\mathrm{w} 2}-R_{\mathrm{w} 1}\right) T=37.5^{2} \times(4.75-1.08) \times(24 \times 30 \times 2 / 3600) \mathrm{W} \cdot \mathrm{h}=2064 \mathrm{~W} \cdot \mathrm{h}$

注: 原供配电 2009 真题题目没有考虑到外加制动电阻变化时制动电流也会变化, 即: 当制动电压为直流 $60 \mathrm{~V}$ 外加制动电阻 $R_{\mathrm{w} 1}=1.08 \Omega$ 时制动电流应为 $I_{\mathrm{zd} 1}=\frac{60}{1.08+2 \times 0.56} \mathrm{~A}=$ $27.3 \mathrm{~A}$ 。特别说明, 本题假设制动电流为空载电流的 3 倍, 直流 $60 \mathrm{~V}$ 外加制动电阻 $R_{\mathrm{w} 1}=$ $1.08 \Omega$ 直接替代 $R_{\mathrm{w} 1}=0.48 \Omega$, 按 $60 \mathrm{~V}$ 改为 $220 \mathrm{~V}$ 前后制动电流为空载电流的 3 倍不变计算。

14-63: 制动电阻持续率 FCR 为下列哪项数值? (供配电 2009 年考题)
(A) $0.83 \%$
(B) $1.7 \%$
(C) $16.7 \%$
(D) $40 \%$

答案:【B】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 115 页 24.2 .7 节例题。

制动电阻接电持续率: $F C R=\frac{N t}{T}=\frac{30 \times 2}{3600}=1.67 \%$

14-64: 比较制动电压为直流 $60 \mathrm{~V}$ 和直流 $220 \mathrm{~V}$ 时制动回路的不同外加电阻值, 则该电 动机能耗制动的运行状况, 下列结论错误的是哪一项?

(A) 对于产生同样的制动电流, 制动电压越高所需接人的外加电阻越大

(B) 制动电压较低时可以减小甚至不用外加制动电阻

(C) 采用直流 $220 \mathrm{~V}$ 制动电压比采用直流 $60 \mathrm{~V}$ 制动电压外加电阻小

(D) 对于产生同样的制动电流, 应尽量采用较低的制动电压

答案:【C】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 114 页 24.2 .7 节。

对于产生同样的制动电流, 直流 $220 \mathrm{~V}$ 制动电压比直流 $60 \mathrm{~V}$ 制动电压外加电阻大, 答案 C 错。

14-65: 笼型电动机的能耗制动转矩在转速下降到下列哪项数值附近时达最大值?（供 配电 2009 年考题)

(1) (0.5 0.09) 倍同步转速

(B) $(0.1 \sim 0.2)$ 倍同步转速

(C) $(0.25 \sim 0.3)$ 倍同步转速

(D) (0.35 0.4) 倍同步转速

答案:【B】

解答过程: 依据《钢铁企业电力设计手册》 (下册) 第 114 页 24.2 .7 节。 当转速降到 $(0.1 \sim 0.2)$ 同步转速时, 制动转矩达到最大值。

例题 14-66 14-68: 某机械每小时起动 300 次, 选用 $\mathrm{S} 4$ 和 S5 工作制, 负荷持续率 $F C=$ $40 \%$, 绕线转子电动机的型号为 $\mathrm{YZR} 315 \mathrm{~s}-10$, 其额定功率为 $40 \mathrm{~kW}$, 转子额定开路电压为 $242 \mathrm{~V}$ ，转子额定电流为 $102.2 \mathrm{~A}$ 。请回答以下问题。

14-66: 若反接制动转矩标幺值为 1.9 , 该绕线转子异步电动机的转子回路总电阻标么 值为下列哪一项数值?
(A) 1.67
(B) 1.01
(C) 1.05
(D) 2.61

答案:【C】

解答过程: 依据《钢铁企业电力设计手册》(下册) 第 222 页。

反接制动时电动机的转差率一般取 $s_{\mathrm{fj}}=2$ 。

绕线转子异步电动机的转子回路标幺值: $R_{\Sigma}^{*}=\frac{s_{\mathrm{fj}}}{T_{\mathrm{fj}}^{*}}=\frac{2}{1.9}=1.05$

14-67: 该绕线转子异步电动机转子串两级电阻起动时, 两级起动电阻为 $r_{2}=0.104 \Omega$, $r_{1}=0.375 \Omega$, 若异步电动机的转子回路总电阻标幺值为 $R_{\Sigma}^{*}=1.05$, 该绕线转子异步电动机 的转子回路反接制动电阻为下列哪一项数值? (转子导线电阻忽略不计)
(A) $1.67 \Omega$
(B) $0.956 \Omega$
(C) $0.78 \Omega$
(D) $0.61 \Omega$

答案:【B】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 177 页、第 222 页。

转子额定电阻: $R_{\mathrm{ze}}=\frac{U_{\mathrm{ze}}}{\sqrt{3} I_{\mathrm{ze}}}=\frac{242}{\sqrt{3} \times 102.2} \Omega=1.367 \Omega$

转子回路反接制动电阻标幺值为

$$
R_{\mathrm{fj}}^{*}=R_{\Sigma}^{*}-R_{\mathrm{q}}^{*}=1.05-\frac{0.104+0.375}{1.367}=0.6996
$$

转子回路反接制动电阻有名值为

$$
R_{\mathrm{fj}}=R_{\mathrm{fj}}^{*} R_{\mathrm{ze}}=0.6996 \times 1.367 \Omega=0.956 \Omega
$$

14-68: 若该绕线转子异步电动机的转子回路采用反接制动, 则反接制动电阻的发热等 效电流为下列哪一项数值?
(A) $16.7 \mathrm{~A}$
(B) $66.2 \mathrm{~A}$
(C) $58.6 \mathrm{~A}$
(D) $40.9 \mathrm{~A}$

答案:【D】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 222 页。

每小时起动 300 次, 反接制动电阻的发热等效电流标幺值为 0.4 。反接制动电阻的发热 等效电流为

$$
I_{\mathrm{dxfj}}=0.4 I_{\mathrm{ze}}=0.4 \times 102.2 \mathrm{~A}=40.9 \mathrm{~A}
$$

例题 14-69: 某车间有一台同步电动机, 额定电压为 $6000 \mathrm{~V}$, 额定容量为 $5200 \mathrm{kV} \cdot \mathrm{A}$, 额定转速为 $1000 \mathrm{r} / \mathrm{min}$, 额定电流为 $500 \mathrm{~A}$, 定子绕组相电阻为 $0.03 \Omega$, 星形连接。其制动 采用能耗制动方式, 当定子由电源断开后接到星形连接的三相电阻上。根据同步电动机能耗 制动特性曲线分析，当定子回路总电阻的标幺值为 0.4 时，制动时间最短。按制动时间最短 的要求, 制动时每相定子应接人的能耗制动电阻为下列哪项?
(A) $17.3 \Omega$
(B) $4.77 \Omega$
(C) $3.37 \Omega$
(D) $2.74 \Omega$

答案:【D】

解答过程: 依据《钢铁企业电力设计手册》(下册) 第 241 页 24.4.3.1 节。

定子额定电阻: $Z_{\mathrm{s}}=\frac{U_{\mathrm{N}}}{\sqrt{3} I_{\mathrm{s}}}=\frac{6000}{\sqrt{3} \times 500} \Omega=6.93 \Omega$

定子每相总阻抗： $\sum R=K_{1} Z_{\mathrm{s}}=0.4 \times 6.93 \Omega=2.77 \Omega$

每相定子应接人的能耗制动电阻: $R_{\mathrm{b}}=\sum R-R_{\mathrm{b}}=(2.77-0.03) \Omega=2.74 \Omega$

## 4 交、直流电动机调速

## 【知识点说明】

1) 交流电动机简单调速属于重要考点，依据《钢铁企业电力设计手册》（下册）等。 要求熟练掌握调速系统的特点、调速方案比较; 熟练掌握改变转子电阻调速、变极调速、电 磁转差离合器交流调速、液力耦合器调速; 掌握改变定子电压交流调速、变极调压和变极电 磁交流调速等。
2) 交流电动机变频调速属于重要考点, 依据《钢铁企业电力设计手册》 (下册) 、《电 气传动自动化技术手册》第三版。要求熟练掌握变频调速原理和特性、交-直-交电压型变 频调速、交-直-交电流型变频调速、交-交变频调速; 了解无换向器电动机调速等。
3) 交流电动机串极调速、双馈调速、带飞轮传动装置的异步电动机的转差率调节属于 冷门考点, 依据《钢铁企业电力设计手册》(下册)。
4) 直流电动机调速属于重要考点, 依据《电气传动自动化技术手册》第三版、《钢铁 企业电力设计手册》(下册)。要求熟练掌握改变电枢回路电阻调速、改变电枢电压调速、 改变磁通调速。注意直流电动机并励、串励、复励对于调速计算的不同。

## 依据书目:

《钢铁企业电力设计手册》(下册)

《电气传动自动化技术手册》第三版

《工业与民用供配电设计手册》第四版 (下册)

例题 14-70 14-75: 某台风机电动机采用电流型变频器控制, 选用串联二极管式电流 型变频器, 如图 14-9 所示。该风机电动机额定功率 $P=160 \mathrm{~kW}$, 额定电压为 $380 \mathrm{~V}$, 额定电 流为 $279 \mathrm{~A}$, 额定效率为 $94.6 \%$, 额定功率因数为 0.92 , 电动机为星形接线, 每相漏感为 $L=620 \mu \mathrm{H}$, 要求调速范围为 $5 \sim 50 \mathrm{~Hz}$, 请计算主回路参数。

14-70: 该风机拟采用变频调速，下列哪一项是采用变频调速方案的缺点?（供配电 2011 年考题)
(A) 调速范围
(B) 起动特性
(C) 节能效果
（D）初始投资

答案:【D】

解答过程: 依据《钢铁企业电力设计手册》(下册) 第 271 页。

查表 25-2, 变频调速初期投资大是变频调速方案的缺点。

14-71: 直流侧电压 $U_{\mathrm{d}}$ 为下列哪一项数值? (供配电 2014 年考题)
(A) $431 \mathrm{~V}$
(B) $452 \mathrm{~V}$
(C) $475 \mathrm{~V}$
(D) $496 \mathrm{~V}$

答案: 【C】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 324 页。 直流侧电压 $U_{\mathrm{d}}$ :

$$
U_{\mathrm{d}}=A U \cos \varphi+2 U_{\mathrm{df}}=(1.35 \times 380 \times 0.92+2 \times 1.5) \mathrm{V}=475 \mathrm{~V}
$$

## 【知识点解析】

## 电流型变频器主回路参数计算:

典型的电流型变频器主回路如图 14-9 所示。假设整流后的电流波形完全平直，换相过 程较短, 所引起的电压尖波可忽略不计, 变频器输出电流为理想的矩形波。变频器主回路参 数计算如下。

1) 直流侧电压由下式确定:

$$
U_{\mathrm{d}}=A U_{\mathrm{L}} \cos \varphi+2 U_{\mathrm{df}}
$$

式中, $U_{\mathrm{L}}$ 为电动机的线电压 $(\mathrm{V}) ; A$ 为三相桥式整流电路的电压转换系数, $A=\frac{3 \sqrt{2}}{\pi}=1.35$; $\cos \varphi$ 为负载功率因数; $U_{\mathrm{df}}$ 为晶闸管管压降, 取 $1.5 \mathrm{~V}$ 。

2) 直流侧电流 $I_{\mathrm{d}}$ 。变频器输出电流是矩形波, 将输出电流分解成傅氏级数得

$$
i_{\mathrm{L}}=\frac{2 \sqrt{3}}{\pi} I_{\mathrm{d}}\left(\sin \omega t-\frac{1}{5} \sin 5 \omega t-\frac{1}{7} \sin 7 \omega t+\frac{1}{11} \sin 11 \omega t+\cdots\right)
$$

输出基波电流的有效值为

$$
I_{\mathrm{L}}=\frac{2 \sqrt{3}}{\sqrt{2} \pi} I_{\mathrm{d}}=\frac{\sqrt{6}}{\pi} I_{\mathrm{d}}=0.78 I_{\mathrm{d}}
$$

基波电流为电动机产生有效转矩的电流，电动机实际通过的电流是矩形波电流的有 效值。

$$
I_{\sim}=\sqrt{\frac{2}{3}} I_{\mathrm{d}}=0.816 I_{\mathrm{d}}
$$

所以，直流侧电流为

$$
I_{\mathrm{d}}=\frac{\pi}{\sqrt{6}} I_{\mathrm{L}}=\sqrt{\frac{3}{2}} I_{\sim}
$$

式中, $I_{\mathrm{L}}$ 为电动机负载电流基波有效值 $(\mathrm{A})$; $I_{\sim}$ 为电动机定子电流有效值 $(\mathrm{A})$ 。 对电动机负载, 一般要求考虑一定的过载能力, 因此要计算出最大直流电流

$$
I_{\mathrm{dm}}=K I_{\mathrm{d}}
$$

式中, $K$ 为过载倍数 (一般取 $1.5 \sim 2.0)$ 。

3) 换向电容由下式确定:

$$
C=\frac{t_{0}^{2}}{3 L}
$$

式中, $C$ 为换相电容 $(\mu \mathrm{F}) ; t_{0}$ 为晶闸管计算用反压时间 $(\mu \mathrm{s}) ; L$ 为星形接线电动机的每 相漏感 $(\mu \mathrm{H})$ 。

电容器峰值电压

$$
U_{\mathrm{cm}}=I_{\mathrm{dm}} \sqrt{\frac{4 L}{3 C}}+\sqrt{2} U_{\mathrm{L}} \sin \varphi
$$

式中, $\sin \varphi$ 为电动机电流滞后正弦值。

4) 逆变侧晶闸管的电压、电流值。逆变侧晶闸管所承受的正、反最大的电压为

$$
U_{\mathrm{VT}}=I_{\mathrm{d}} \sqrt{\frac{4 L}{3 C}}+\sqrt{2} U_{\mathrm{L}} \sin \varphi
$$

逆变侧晶闸管流过的电流 $I_{\mathrm{L}}$, 考虑到晶闸管导通角为 $120^{\circ}$, 则晶闸管电流有效值为

$$
I_{\mathrm{VT}}=\frac{I_{\mathrm{d}}}{\sqrt{3}}
$$

5) 隔离二极管的电压与电流。隔离二极管承受的最大反向电压为

$$
U_{\mathrm{VD}}=I_{\mathrm{d}} \sqrt{\frac{4 L}{3 C}}+2 \sqrt{2} U_{\mathrm{L}} \sin \varphi
$$

隔离二极管的电流等级选用与主晶闸管相同的电流等级。

6) 平波电抗器。平波电抗器用于限制直流电流脉动, 较大的平波电感可增加系统运行 的稳定性, 平波电感的理论计算较复杂, 在工程实际中, 常采用经验公式计算所需平波电 感值

$$
L_{\mathrm{d}}=(10 \sim 20) L
$$

14-72: 设计考虑变频器过载倍数 $K$ 为 1.7 时, 直流侧电流为下列哪一项? (供配电 2014 年考题)
(A) $573 \mathrm{~A}$
( B ) $592 \mathrm{~A}$
(C) $608 \mathrm{~A}$
(D) $620 \mathrm{~A}$

答案:【C】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 325 页。

直流侧电流为

$$
I_{\mathrm{dm}}=K I_{\mathrm{d}}=K \frac{\pi}{\sqrt{6}} I=\frac{\pi}{\sqrt{6}} \times 1.7 \times 279 \mathrm{~A}=608 \mathrm{~A}
$$

14-73：设晶闸管计算用反压时间为 $400 \mu \mathrm{s}$, 直流侧最大直流电流为 $600 \mathrm{~A}$, 换相电容 $C$ 的电容量和峰值电压为下列哪一项?（供配电 2014 年考题)
(A) $82 \mu \mathrm{F}, 1820 \mathrm{~V}$
(B) $86 \mu \mathrm{F}, 2071 \mathrm{~V}$
(C) $91 \mu \mathrm{F}, 2192 \mathrm{~V}$
(D) $95 \mu \mathrm{F}, 2325 \mathrm{~V}$

答案:【B】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 325 页。

换相电容 $C$ 的电容为

$$
C=\frac{t_{0}^{2}}{3 L}=\frac{400^{2}}{3 \times 620} \mu \mathrm{F}=86 \mu \mathrm{F}
$$

峰值电压为

$$
U_{\mathrm{cm}}=I_{\mathrm{dm}} \sqrt{\frac{4 L}{3 C}}+\sqrt{2} U \sin \varphi=\left(600 \sqrt{\frac{4 \times 620}{3 \times 86}}+\sqrt{2} \times 380 \times 0.392\right) \mathrm{V}=2071 \mathrm{~V}
$$

14-74: 设直流侧最大直流电流 $I_{\mathrm{d}}=I_{\mathrm{dm}}=600 \mathrm{~A}$, 换相电容值为 $90 \mu \mathrm{F}$, 逆变侧晶闸管承 受的最大电压和电流有效值为下列哪一项? (供配电 2014 年考题)
(A) $1931 \mathrm{~V}, 325 \mathrm{~A}$
(B) $2029 \mathrm{~V}, 346 \mathrm{~A}$
(C) $2145 \mathrm{~V}, 367 \mathrm{~A}$
(D) $2196 \mathrm{~V}, 385 \mathrm{~A}$

答案：【B】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 325 页。

逆变侧晶闸管承受的最大电压为

$$
U_{\mathrm{VT}}=I_{\mathrm{d}} \sqrt{\frac{4 L}{3 C}}+\sqrt{2} U \sin \varphi=\left(600 \sqrt{\frac{4 \times 620}{3 \times 90}}+\sqrt{2} \times 380 \times 0.392\right) \mathrm{V}=2029 \mathrm{~V}
$$

逆变侧晶闸管承受的电流有效值为

$$
I_{\mathrm{VT}}=\frac{I_{\mathrm{d}}}{\sqrt{3}}=\frac{600}{\sqrt{3}} \mathrm{~A}=346 \mathrm{~A}
$$

14-75: 设直流侧最大直流电流 $I_{\mathrm{d}}=I_{\mathrm{dm}}$ 为 $600 \mathrm{~A}$, 换相电容值为 $85 \mu \mathrm{F}$, 逆变侧隔离二极 管承受的最大反向电压为下列哪一项? (供配电 2014 年考题)
(A) $2012 \mathrm{~V}$
(B) $2186 \mathrm{~V}$
(C) $2292 \mathrm{~V}$
(D) $2432 \mathrm{~V}$

答案：【C】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 325 页。

逆变侧隔离二极管承受的最大反向电压为

$$
U_{\mathrm{VD}}=I_{\mathrm{d}} \sqrt{\frac{4 L}{3 C}}+2 \sqrt{2} U \sin \varphi=\left(600 \sqrt{\frac{4 \times 620}{3 \times 90}}+2 \sqrt{2} \times 380 \times 0.392\right) \mathrm{V}=2292 \mathrm{~V}
$$

例题 14-76 14-80: 某炼钢厂除尘风机电动机额定功率 $P_{\mathrm{e}}=2100 \mathrm{~kW}$, 额定转速 $n_{\mathrm{e}}=1500 \mathrm{r} /$ $\min$, 额定电压 $U_{\mathrm{e}}=10 \mathrm{kV}$, 除尘风机额定功率 $P_{\mathrm{ef}}=2000 \mathrm{~kW}$, 额定转速 $n_{\mathrm{ef}}=1491 \mathrm{r} / \mathrm{min}$, 根据 工艺状况, 工作在高速或低速状态, 高速时转速为 $1350 \mathrm{r} / \mathrm{min}$, 低速时为 $300 \mathrm{r} / \mathrm{min}$, 年作业 320 天, 每天 $24 \mathrm{~h}$, 进行方案设计时, 需做液力耦合器调速方案和变频器调速方案的技术比 较, 变频器效率为 0.96 , 忽略风机电动机效率和功率因数影响。请回答下列问题, 并列出 解答过程。

14-76: 在做液力耦合器调速方案时, 计算确定液力耦合器工作轮有效工作直径 $D$ 是多 少?（供配电 2012 年考题）
(A) $124 \mathrm{~mm}$
(B) $246 \mathrm{~mm}$
(C) $844 \mathrm{~mm}$
(D) $890 \mathrm{~mm}$

答案:【C】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 362 页。

液力耦合器工作轮有效工作直径 $D$, 按电动机功率、转速计算:

## 【知识点解析】

$$
D=K \sqrt[5]{\frac{P_{\mathrm{e}}}{n_{\mathrm{e}}^{3}}}=14.7 \times \sqrt[5]{\frac{2100}{1500^{3}}} \mathrm{~mm}=844 \mathrm{~mm}
$$

一般厂家提供的产品样本都列有耦合器的适用条件和范围, 但在使用时仍应进行校验计 算，以满足最不利工况的需要。下面介绍两种简单的方法。

1) 查表法。用计算出的负荷容量和转速, 从产品样本的有关曲线和参数表中初步 选定。
2) 确定耦合器有效工作直径法。可按下式:

$$
D=K \sqrt[5]{\frac{P_{\mathrm{N}}}{n_{\mathrm{B}}^{3}}}
$$

式中, $D$ 为耦合器的有效工作直径 $(\mathrm{m}) ; K$ 为系数, 与耦合器性能有关, $K=14.7 \sim 13.8$, 工程一般选用 $14.7 ; P_{\mathrm{N}}$ 为负载额定轴功率 $(\mathrm{kW}) ; n_{\mathrm{B}}$ 为原轮转速 $(\mathrm{r} / \mathrm{min})$ 。

14-77: 若该电动机工作在额定状态, 液力耦合器输出转速为 $300 \mathrm{r} / \mathrm{min}$ 时, 电动机的输 出功率是多少? (供配电 2012 年考题)
(A) $380 \mathrm{~kW}$
(B) $402 \mathrm{~kW}$
(C) $420 \mathrm{~kW}$
(D) $444 \mathrm{~kW}$

答案：【C】

解答过程: 依据《钢铁企业电力设计手册》(下册) 第 362 页。

液力耦合器输出转速为 $300 \mathrm{r} / \mathrm{min}$ 时, 电动机的输出功率为

$$
\frac{P_{\mathrm{T}}}{P_{\mathrm{e}}}=\frac{n_{\mathrm{T}}}{n_{\mathrm{e}}} \Rightarrow P_{\mathrm{T}}=P_{\mathrm{e}} \frac{n_{\mathrm{T}}}{n_{\mathrm{e}}}=2100 \times \frac{300}{1500} \mathrm{~kW}=420 \mathrm{~kW}
$$

14-78: 下列有关液力耦合器调速的描述, 哪一项是错误的?

(A) 液力耦合器是装于电动机和负载轴之间的机械无级调速装置, 由两个互不接触的 金属叶轮组成, 在两个轮之间充满油, 利用轮和轮之间的摩擦力来传输转矩

(B) 上述油压越大, 所传输的转矩越大, 因此可通过调节油压来改变转矩, 从而实现 调速

(C) 液力耦合器是一种高效的调速方法

(D) 液力耦合器调速的转差能量变成油的热能而消耗掉, 并存在漏油和机械磨损现象

答案:【C】

解答过程: 依据《钢铁企业电力设计手册》(下册) 第 361 页。

25.7 节中, 液力耦合器属于转差率调速, 是低效调速方法, 答案 C 错。

14-79: 若该电动机采用变频调速器, 除尘风机转速为 $300 \mathrm{r} / \mathrm{min}$ 时, 电动机的输出功 率是多少? (供配电 2012 年考题)
(A) $13.32 \mathrm{~kW}$
(B) $16.29 \mathrm{~kW}$
(C) $16.8 \mathrm{~kW}$
(D) $80.97 \mathrm{~kW}$

答案: 【B】

解答过程: 依据《钢铁企业电力设计手册》 (上册) 第 306 页。

根据风机轴功率与转速的特性关系, 电动机的输出功率为

$$
\frac{P_{\mathrm{T}}}{P_{\text {ef }}}=\left(\frac{n_{\mathrm{T}}}{n_{\text {ef }}}\right)^{3} \Rightarrow P_{\mathrm{T}}=P_{\text {ef }}\left(\frac{n_{\mathrm{T}}}{n_{\text {ef }}}\right)^{3}=2000 \times\left(\frac{300}{1491}\right)^{3} \mathrm{~kW}=16.29 \mathrm{~kW}
$$

14-80: 若该风机拟采用变频调速, 说明除变频调速方式外, 下列风量控制方式中哪种 节能效果好? (供配电 2012 年考题)
(A) 风机出口挡板控制
(B) 电动机变极调速加风机出口挡板控制
(C) 风机人口挡板控制
(D) 电动机变极调速加风机人口挡板控制

答案:【D】

解答过程: 依据《钢铁企业电力设计手册》(上册) 第 307 页、第 310 页例 11 。

第 307 页中结论, 电动机变极调速加风机挡板控制要比风机挡板控制节能效果好, 第 310 页查图 6-11: 电动机变极调速加风机人口挡板控制对比电动机变极调速加风机出口挡 板控制的功率消耗相对值低，节能效果好。选 D。

例题 14-81 14-83: 某厂为进行节能技术改造, 拟将原由晶闸管整流器供电的直流电 动机改用交流调速同步电动机, 电动机水冷方式不变, 原直流电动机的功率 $P_{\mathrm{e}}=2500 \mathrm{~kW}$, 转速 $n_{\mathrm{e}}=585 \mathrm{r} / \mathrm{min}$, 要求调速比大于 $15: 1$, 请回答下列问题。

14-81：本工程选用哪种交流调速系统最合适?
(1) 由变频电源供电的交流调速系统
(B) 定子调压调速系统
(C) 串级调速系统
(D) 调速型液力耦合器

答案:【A】

解答过程: 依据《钢铁企业电力设计手册》(下册) 第 271 页。

表 25-2 中, 变频调速调速比为 10:1 或更大, 满足要求, 选 $\mathrm{A}$ 。

14-82: 改造方案如选 6 极同步电动机, 要求电动机的转速为 $585 \mathrm{r} / \mathrm{min}$, 同步电动机的 定子变频电源频率接近下列哪一项?
(A) $29 \mathrm{~Hz}$
(B) $35 \mathrm{~Hz}$
(C) $39 \mathrm{~Hz}$
(D) $59 \mathrm{~Hz}$

答案:【A】

解答过程: 依据《钢铁企业电力设计手册》 (下册) 第 269 页表 25-1。

6 极对应磁极对数为 3 , 同步电动机的定子频率为

$$
f_{1}=\frac{n p}{60}=\frac{585 \times 3}{60} \mathrm{~Hz}=29.25 \mathrm{~Hz}
$$

## 【知识点解析】

交流电动机的转速为

异步电动机

$$
n=n_{0}(1-s)=\frac{60 f_{1}}{p}(1-s)
$$

同步电动机

$$
n=n_{0}=\frac{60 f_{1}}{p}
$$

式中, $n$ 为电动机转速 $(\mathrm{r} / \mathrm{min}) ; n_{0}$ 为电动机同步转速 $(\mathrm{r} / \mathrm{min}) ; p$ 为电动机极对数; $s$ 为 转差率; $f_{1}$ 为电源频率 $(\mathrm{Hz})$ 。 14-83: 改造方案如选交-交变频器调速系统, 关于电动机的交-交变频器调速系统的描 述，下列哪一项是错误的? (供配电 2006 年考题)

(A) 用晶闸管移相控制的交-交变频调速系统, 适用于大功率 ( $3000 \mathrm{~kW}$ 以上)、低速 (600 r/min 以下) 的调速系统

(B) 交-交变频调速电动机可以是同步电动机或异步电动机

(C) 当电源频率为 $50 \mathrm{~Hz}$ 时，交-交变频最大输出频率被限制为 $f \leqslant 16 \sim 20 \mathrm{~Hz}$

(D) 当输出频率超过 $16 \sim 20 \mathrm{~Hz}$ 后, 随输出频率增加, 输出电流的谐波分量减少

答案:【D】

解答过程：依据《钢铁企业电气设计手册》(下册) 第 331 页。

25.5.4 节中, 交-交变频调速系统输出频率在 $1 / 3 \sim 1 / 2$ 范围内, 随输出频率增加, 输出 电流的谐波分量增加，答案 D 错。

例题 14-84: 某厂有一台变频调速异步电动机, 额定功率为 $75 \mathrm{~kW}$, 额定电压为 $380 \mathrm{~V}$, 额定转速为 $985 \mathrm{r} / \mathrm{min}$, 额定频率为 $50 \mathrm{~Hz}$, 最高弱磁转速为 $1800 \mathrm{r} / \mathrm{min}$, 采用通用电压型变 频装置供电, 如果电动机拖动恒转矩负载, 当电动机运行在 $25 \mathrm{~Hz}$ 时, 变频器输出电压最接 近下列哪项数值?
(A) $380 \mathrm{~V}$
(B) $190 \mathrm{~V}$
(C) $400 \mathrm{~V}$
(D) $220 \mathrm{~V}$

答案:【B】

解答过程: 依据《钢铁企业电气设计手册》(下册) 第 308 页。

25.1.1. 1 节中变频调速原理 $U_{1} \approx E_{1}=K_{\mathrm{e}} f_{1} \Phi_{\mathrm{m}}$ 中, 可以看出变频器输出电压与频率大致 成正比, 故电动机运行在 $25 \mathrm{~Hz}$ 时变频器输出电压约在 $190 \mathrm{~V}$ 。

例题 14-85 14-86: 某车间使用的电磁转差离合器传动电动机功率为 $45 \mathrm{~kW}$, 额定转速 为 $1480 \mathrm{r} / \mathrm{min}$, 离合器调速范围为 $10: 1$, 离合器额定转差率为 $3 \%$, 离合器系数 $K$ 为 1.5 。 请回答以下问题。

14-85: 电磁转差离合器额定工作条件下的传递效率为下列哪项数值?
(A) $92 \%$
(B) $97 \%$
(C) $95 \%$
(D) $97 \%$

答案:【B】

解答过程：依据《钢铁企业电气设计手册》(下册) 第 283 页。

电磁转差离合器额定工作条件下的传递效率为

$$
\eta=\frac{n_{2}}{n_{1}}=1-s=1-0.03=0.97=97 \%
$$

14-86: 某车间使用的电磁转差离合器将从动部分转速调整到 $1200 \mathrm{r} / \mathrm{min}$, 若此时离合 器转矩为 $215.6 \mathrm{~N} \cdot \mathrm{m}$, 励磁电压为 $73 \mathrm{~V}$ 。电磁转差离合器励磁电流为下列哪项数值?
(A) $9.63 \mathrm{~A}$
(B) $3.41 \mathrm{~A}$
(C) $3.97 \mathrm{~A}$
(D) $4.78 \mathrm{~A}$

答案:【C】

解答过程：依据《钢铁企业电气设计手册》(下册) 第 284 页。

电磁转差离合器调速特性经验公式:

$$
n_{2}=n_{1}-K \frac{T^{2}}{I_{\mathrm{f}}^{4}}=\left[1480-1.5 \times \frac{(215.6)^{2}}{I_{\mathrm{f}}^{4}}\right] \mathrm{r} / \mathrm{min}=1200 \mathrm{r} / \mathrm{min}
$$

推导出电磁转差离合器励磁电流为

$$
I_{\mathrm{f}}=\sqrt[4]{\frac{K T^{2}}{n_{1}-n_{2}}}=\sqrt[4]{\frac{1.5 \times(215.6)^{2}}{1480-1200}} \mathrm{~A}=3.97 \mathrm{~A}
$$

例题 14-87 14-89: 某电动机的主要数据: 额定功率为 $2500 \mathrm{~kW}$, 定子额定电压为 $6000 \mathrm{~V}$, 额定转速 $n=490 \mathrm{r} / \mathrm{min}$, 转子额定电压为 $1440 \mathrm{~V}$, 转子额定电流为 $1070 \mathrm{~A}$, 采用双 星形连接的转差率调节器。请回答下列问题。

14-87：若双星形连接的转差率调节器的常接电阻选用 7 号铸铁电阻器，每箱电阻值为 $0.14 \Omega$ ，每箱长期允许电流为 $181 \mathrm{~A}$ ，请计算常接电阻值和选用几箱并联。
(A) $0.0148 \Omega, 2$ 箱
(B) $0.0467 \Omega, 3$ 箱
(C) $0.0648 \Omega, 3$ 箱
(D) $0.0741 \Omega, 4$ 箱

答案:【B】

解答过程: 依据《钢铁企业电气设计手册》(下册) 第 358 页。 转子电阻:

$$
r_{* \mathrm{~N}}=s_{\mathrm{N}}=\frac{n_{0}-n_{\mathrm{N}}}{n_{0}}=\frac{500-490}{500}=0.02 ; R_{\mathrm{RN}}=\frac{U_{\mathrm{ze}}}{\sqrt{3} I_{\mathrm{ze}}}=\frac{1440}{\sqrt{3} \times 1070} \Omega=0.778 \Omega
$$

常接电阻:

$$
r_{* 1}=2\left(0.05-r_{* \mathrm{~N}}\right)=2 \times(0.05-0.02)=0.06 ; r_{1}=r_{* 1} R_{\mathrm{RN}}=0.06 \times 0.778 \Omega=0.0467 \Omega
$$

$N=\frac{0.14}{r_{1}}=\frac{0.14}{0.0467}$ 箱 $=3$ 箱, 允许电流 $I=3 \times 181 \mathrm{~A}=543 \mathrm{~A}$, 大于双星形连接的转子电流 $1070 / 2 \mathrm{~A}=535 \mathrm{~A}$, 可选 3 箱。

14-88：请计算转差率调节电阻值。若双星形连接的转差率调节器的每相转差率调节电 阻选用 7 号铸铁电阻器, 3 箱并联 2 组串联, 每箱电阻值为 $0.14 \Omega$, 每箱长期允许电流为 $181 \mathrm{~A}$, 是否满足设计要求?
(A) $0.0778 \Omega$, 是
(B) $0.0467 \Omega$, 是
(C) $0.0648 \Omega$, 否
(D) $0.0778 \Omega$, 否

答案:【A】

解答过程: 依据《钢铁企业电气设计手册》(下册) 第 358 页。

转差率调节电阻: $r_{\mathrm{t}}=0.1 R_{\mathrm{RN}}=0.1 \times 0.778 \Omega=0.0778 \Omega$

每相转差率调节电阻选用 3 箱并联 2 组串联, $R=\frac{0.14}{3} \times 2 \Omega=0.0932 \Omega>0.0778 \Omega$, 允许 电流 $I=3 \times 181 \mathrm{~A}=543 \mathrm{~A}$, 大于双星形连接的转子电流 $1070 / 2 \mathrm{~A}=535 \mathrm{~A}$, 满足要求。

14-89: 若该转差继电器吸引电流为 $4 \mathrm{~A}$, 释放电流为 $3.4 \mathrm{~A}$, 转差继电器附加电阻为 $0.4 \Omega$, 请计算转差继电器附加电阻值和转差继电器连接点电阻值为下列哪项数值。
(A) $0.778 \Omega, 0.0467 \Omega$
(B) $0.8969 \Omega, 0.0416 \Omega$
(C) $0.0778 \Omega, 0.0467 \Omega$
(D) $8.969 \Omega, 0.0416 \Omega$

答案:【D】

解答过程：依据《钢铁企业电气设计手册》(下册) 第 358 页。

转差继电器附加电阻: $r_{\mathrm{f}}=\frac{1.5 I_{\mathrm{RN}}}{2 I_{\mathrm{RN}}} r_{1}-r_{* 1}=\left(\frac{1.5 \times 1070}{2 \times 4} \times 0.467-0.4\right) \Omega=8.969 \Omega$

转差继电器连接点电阻: $r_{\mathrm{x}}=0.89 r_{1}=0.89 \times 0.0467 \Omega=0.0416 \Omega$ 例题 14-90 14-92: 某台直流他励电动机的主要数据为: 额定功率 $P=22 \mathrm{~kW}$, 额定电 压 $U=220 \mathrm{~V}$, 额定转速 $n=1000 \mathrm{r} / \mathrm{min}$, 额定电流为 $110 \mathrm{~A}$, 电枢回路电阻为 $0.1 \Omega$ 。请回答下 列问题。

14-90: 下列关于直流电动机电枢回路串联电阻调速方法的特性，哪一项是错误的? (供配电 2010 年考题)

(A) 电枢回路串联电阻的调速方法, 属于恒转矩调速

(B) 电枢回路串联电阻的调速方法, 一般在基速以上需要提高转速时使用

(C) 电枢回路串联电阻的调速方法, 因某机械特性变软, 系统转速受负载的影响较大, 轻载时达不到调速的目的，重载时还会产生堵转

(D) 电枢回路串联电阻的调速方法在串联电阻中流过的是电枢电流, 长期运行损耗大

答案:【B】

解答过程：依据《电气传动自动化技术手册》第三版第 469 470 页 6.1.1.1 节。

电枢回路串联电阻的调速方法, 属于恒转矩调速, A 正确。并且只能在需要向下调速时 使用, $\mathrm{B}$ 错误。电动机电枢回路中串联附加电阻时, 特性的斜率增加, 机械特性变软, 系统 转速受负载的影响较大, 轻载时达不到调速的目的, 重载时还会产生堵转; 而且在串联电阻 中流过的是电枢电流，长期运行损耗也大，C、D 正确。

14-91: 该电动机若采用电枢串电阻的方法调速, 调速时保持直流电源电压和励磁电流 为额定值, 负载转矩为电动机的额定转矩, 该直流电动机运行在 $n=800 \mathrm{r} / \mathrm{min}$ 时, 反电动势 及所串电阻为下列哪组数值? (供配电 2010 年考题)
(A) $167.2 \mathrm{~V}, 0.38 \Omega$
(B) $176 \mathrm{~V}, 0.30 \Omega$
(C) $188.1 \mathrm{~V}, 0.19 \Omega$
(D) $209 \mathrm{~V}, 0.01 \Omega$

答案:【A】

解答过程: 依据《钢铁企业电力设计手册》 (下册) 第 3 页表 23-1 或《电气传动自动 化技术手册》第三版第 469 470 页。

已知额定功率 $P=22 \mathrm{~kW}$, 额定电压 $U_{\mathrm{N}}=220 \mathrm{~V}$, 额定转速 $n_{\mathrm{N}}=1000 \mathrm{r} / \mathrm{min}$, 额定电流为 $110 \mathrm{~A}$, 电枢回路电阻为 $0.1 \Omega$, 则电势常数为

$$
K_{\mathrm{e}} \Phi=\frac{U_{\mathrm{N}}-I_{\mathrm{a}} R_{\mathrm{a}}}{n_{\mathrm{N}}}=\frac{220-110 \times 0.1}{1000}=0.209
$$

直流电动机运行在 $n=800 \mathrm{r} / \mathrm{min}$ 时, 反电动势为

$$
E=K_{\mathrm{e}} \Phi_{n}=0.209 \times 800 \mathrm{~V}=167.2 \mathrm{~V}
$$

此时电枢所串电阻为

$$
R=\frac{U_{\mathrm{s}}-K_{\mathrm{e}} \Phi n-I_{\mathrm{a}} R_{\mathrm{a}}}{I_{\mathrm{a}}}=\frac{220-0.209 \times 800-110 \times 0.1}{110} \Omega=0.38 \Omega
$$

14-92: 若采用改变磁通实现调速, 当电枢电流为 $100 \mathrm{~A}$, 电动机电动势常数为 $0.175 \mathrm{~V} /$ ( $\mathrm{r} / \mathrm{min}$ ) 时, 直流电动机的转速应为下列哪项? (供配电 2010 年考题)
(A) $1004 \mathrm{r} / \mathrm{min}$
(B) $1138 \mathrm{r} / \mathrm{min}$
(C) $1194 \mathrm{r} / \mathrm{min}$
(D) $1200 \mathrm{r} / \mathrm{min}$

答案:【D】

解答过程: 依据《钢铁企业电力设计手册》 (下册) 第 3 页表 23-1 或《电气传动自动 化技术手册》第三版第 472 页。 直流电动机的转速为

$$
n=\frac{U_{\mathrm{s}}-I_{\mathrm{a}} R_{\mathrm{a}}}{K_{\mathrm{e}} \Phi}=\frac{220-100 \times 0.1}{0.175} \mathrm{r} / \mathrm{min}=1200 \mathrm{r} / \mathrm{min}
$$

例题 14-93 14-95: 某台直流他励电动机主要数据: 额定功率为 $22 \mathrm{~kW}$, 额定电压为 $220 \mathrm{~V}$, 额定转速为 $1000 \mathrm{r} / \mathrm{min}$ ，效率为 0.909 、电枢回路电阻为 $0.1 \Omega$ 。请回答以下问题。

14-93: 若采用电枢串电阻的方法调速, 调速时保持该直流电动机端电压和励磁电流均为 额定值不变, 负载转矩不变且等于电动机的额定转矩。若将直流电动机转速调整为 $800 \mathrm{r} / \mathrm{min}$ 时，直流电动机电枢回路所需的串联电阻为下列哪项数值?
(A) $0.38 \Omega$
(B) $0.45 \Omega$
(C) $0.29 \Omega$
(D) $0.15 \Omega$

答案: 【A】

解答过程: 依据《电气传动自动化技术手册》第三版第 272 页表 2-1。 他励直流电动机电枢电流为

$$
I_{\mathrm{a}}=\frac{P}{U \eta}=\frac{22 \times 1000}{220 \times 0.909} \mathrm{~A}=110 \mathrm{~A}
$$

他励直流电动机转速 $800 \mathrm{r} / \mathrm{min}$ 的电动势为

$$
E_{1}=K_{\mathrm{e}} \Phi n_{1}=\frac{E}{n} n_{1}=\frac{U-I_{\mathrm{a}} R}{n} n_{1}=\frac{220-110 \times 0.1}{1000} \times 800 \mathrm{~V}=167.2 \mathrm{~V}
$$

他励直流电动机电枢回路所需的串联电阻为

$$
R_{1}=\frac{U-I_{\mathrm{a}} R-E_{1}}{I_{\mathrm{a}}}=\frac{220-110 \times 0.1-167.2}{110} \Omega=0.38 \Omega
$$

14-94: 若采取改变电枢电压的方法来调速，调速时保持该直流电动机励磁电流和电枢 电阻均为额定值不变, 负载转矩不变且等于电动机的额定转矩。若将直流电动机转速调整为 $600 \mathrm{r} / \mathrm{min}$ 时, 直流电动机的电枢电压为下列哪项数值?
(A) $110.7 \mathrm{~V}$
(B) $128.6 \mathrm{~V}$
(C) $136.4 \mathrm{~V}$
(D) $140.4 \mathrm{~V}$

答案:【C】

解答过程: 依据《电气传动自动化技术手册》第三版第 272 页表 2-1。

他励直流电动机转速 $600 \mathrm{r} / \mathrm{min}$ 的电动势为

$$
E_{2}=K_{\mathrm{e}} \Phi n_{2}=\frac{E}{n} n_{2}=\frac{209}{1000} \times 600 \mathrm{~V}=125.4 \mathrm{~V}
$$

他励直流电动机转速调整为 $600 \mathrm{r} / \mathrm{min}$ 时, 直流电动机的电枢电压为

$$
U_{2}=E_{2}+I_{\mathrm{a}} R=(125.4+110 \times 0.1) \mathrm{V}=136.4 \mathrm{~V}
$$

14-95: 某并励直流电动机参数: 额定功率为 $17 \mathrm{~kW}$, 额定电压为 $220 \mathrm{~V}$, 额定转速为 $3000 \mathrm{r} / \mathrm{min}$, 额定电流为 $88.9 \mathrm{~A}$, 电枢回路总电阻为 $0.0896 \Omega$, 励磁回路总电阻为 $181.5 \Omega$, 该直流电动机为恒转矩负载, 忽略电枢反应影响。当采用电枢回路串联电阻调速时, 额定运 行时在电枢回路串人串联电阻为 $0.1552 \Omega$, 则直流电动机的转速为下列哪项数值?
(A) $2267 \mathrm{r} / \mathrm{min}$
(B) $2815 \mathrm{r} / \mathrm{min}$
(C) $3000 \mathrm{r} / \mathrm{min}$
(D) $3120 \mathrm{r} / \mathrm{min}$

答案: 【B】

解答过程: 依据《电气传动自动化技术手册》第三版第 272 页表 2-1。

并励直流电动机额定电枢电流为 并励直流电动机的电动势结构常数为

$$
I_{\mathrm{a}}=I_{\mathrm{N}}-\frac{U_{\mathrm{N}}}{R_{\mathrm{f}}}=\left(88.9-\frac{220}{181.5}\right) \mathrm{A}=87.69 \mathrm{~A}
$$

$$
K_{\mathrm{e}} \Phi=\frac{U_{\mathrm{N}}-I_{\mathrm{a}} R_{\mathrm{a}}}{n_{\mathrm{N}}}=\frac{220-87.69 \times 0.0896}{3000}=0.0707
$$

额定运行时电枢回路串人串联电阻为 $0.1552 \Omega$, 直流电动机的转速为

$$
n=\frac{U_{\mathrm{N}}-I_{\mathrm{a}}\left(R_{\mathrm{a}}+R\right)}{K_{\mathrm{e}} \Phi}=\frac{220-87.688 \times(0.0896+0.15)}{0.0707} \mathrm{r} / \mathrm{min}=2815 \mathrm{r} / \mathrm{min}
$$

## 5 变流器相关计算

## 【知识点说明】

变流器相关计算属于重要考点, 依据《钢铁企业电力设计手册》 (下册) 、《电气传动自 动化技术手册》第三版等。要求熟练掌握整流变压器计算容量、平波和均衡电抗器、二次 侧电压电流的相关计算。由于考试依据中两本手册对应内容略有不同, 会影响计算结果, 请 考生注意。

## 依据书目:

《钢铁企业电力设计手册》(下册)

《电气传动自动化技术手册》第三版

例题 14-96 14-97: 某车间变电所设 10/0.4 供电变压器一台, 变电所设有低压配电 室, 用于布置电压配电柜。变压器容量为 $1250 \mathrm{kV} \cdot \mathrm{A}, U_{\mathrm{d}} \%=5, \triangle / Y$ 接线, 短路损耗为 $13.8 \mathrm{~kW}$ 。变电所低压侧总负荷为 $836 \mathrm{~kW}$, 功率因数为 0.76 。低压用电设备中电动机 $\mathrm{M}_{1}$ 的 额定功率为 $45 \mathrm{~kW}$, 额定电流为 $94.1 \mathrm{~A}$, 额定转速为 $740 \mathrm{r} / \mathrm{min}$, 效率为 $92.0 \%$, 功率因数为 0.79 , 最大转矩比为 2 。电动机 $M_{1}$ 的供电电缆型号为 $V V-0.6 / 1 \mathrm{kV}, 3 \times 25+1 \times 16 \mathrm{~mm}^{2}$, 长度 为 $220 \mathrm{~m}$, 单位电阻为 $0.723 \Omega / \mathrm{km}$ 。请回答下列问题, 并列出解答过程。（计算中忽略变压 器进线侧阻抗和变压器至低压配电柜的母线阻抗)

14-96: 车间内设有整流系统, 整流变压器额定容量为 $118 \mathrm{kV} \cdot \mathrm{A}, U_{\mathrm{d}} \%=5, \triangle / Y$ 接 线, 额定电压为 $380 / 220 \mathrm{~V}$, 二次相电流为 $300 \mathrm{~A}$, 接三相桥式整流电路。求额定直流输出电 流 $I_{\text {ed }}$ 计算值为下列哪项数值。(供配电 2017 年考题)
(A) $259 \mathrm{~A}$
(B) $300 \mathrm{~A}$
(C) $367 \mathrm{~A}$
(D) $519 \mathrm{~A}$

答案:【C】

解答过程: 依据《钢铁企业电力设计手册》(上册) 第 395 页表 26-18。

$\triangle / Y$ 接线, 整流变压器额定直流输出电流 $I_{\mathrm{ed}}$ :

$$
I_{\mathrm{b} 2}=0.816 I_{\mathrm{ed}} \Rightarrow I_{\mathrm{ed}}=I_{\mathrm{b} 2} / 0.816=367.6 \mathrm{~A}
$$

14-97: 车间设有整流系统, 整流变压器额定容量为 $118 \mathrm{kV} \cdot \mathrm{A}, U_{\mathrm{d}} \%=5, \triangle /$ 接线, 额定电压为 $380 / 227 \mathrm{~V}$, 接三相桥式整流电路。若三相桥式整流电路直流输出电压平均值 $U_{\mathrm{d}}=220 \mathrm{~V}$, 直流输出电流 $I_{\mathrm{d}}$ 为额定直流输出电流 $I_{\mathrm{de}}$ 的 1.5 倍时, 计算的换相角 $\gamma$ 应为下列 哪项数值? (供配电 2017 年考题)
(A) $4.36^{\circ}$
(B) $5.23^{\circ}$
(C) $6.18^{\circ}$
(D) $7.32^{\circ}$

答案: 【C】

解答过程: 依据《钢铁企业电力设计手册》(上册) 第 378 页例题、第 394 页。

已知 $U_{\mathrm{d}}=220 \mathrm{~V}, I_{\mathrm{d}}=1.5 I_{\mathrm{de}}, X_{* \mathrm{c}}=5 \%$, 查图 26-26 中 $C=0.5, U_{\mathrm{d} 0}=2.34 U_{2}=2.34 \times \frac{227}{\sqrt{3}} \mathrm{~V}=$ 306. $69 \mathrm{~V}$ 。

整流角 $\alpha$ 计算:

$$
\begin{aligned}
& U_{\mathrm{d}}=U_{\mathrm{d} 0}\left(\cos \alpha-C X_{*} \frac{I_{\mathrm{d}}}{I_{\mathrm{de}}}\right) \\
& \Rightarrow 220=306.69 \times(\cos \alpha-0.5 \times 5 \% \times 1.5) \\
& \Rightarrow \alpha=40.97^{\circ}
\end{aligned}
$$

换相角 $\gamma$ 计算:

$$
\begin{aligned}
& \frac{U_{\mathrm{d}}}{U_{\mathrm{d} 0}}=C X_{* \mathrm{c}} \frac{I_{\mathrm{d}}}{I_{\mathrm{de}}}=\frac{\cos \alpha-\cos (\alpha+\gamma)}{2} \\
& \Rightarrow \frac{U_{\mathrm{d}}}{U_{\mathrm{d} 0}}=0.5 \times 5 \% \times 1.5=\frac{\cos 40.97^{\circ}-\cos \left(40.97^{\circ}+\gamma\right)}{2} \\
& \Rightarrow \gamma=6.18^{\circ}
\end{aligned}
$$

例题 14-98 14-102: 某小型轧机主传动电动机型号为 $\mathrm{Z} 560-4 \mathrm{~B}$, 额定功率 $P_{\mathrm{e}}=800 \mathrm{~kW}$, 额定电压 $U_{\mathrm{e}}=660 \mathrm{~V}$, 额定转速 $n_{\mathrm{e}}=410 \mathrm{r} / \mathrm{min}$, 最高转速为 $1100 \mathrm{r} / \mathrm{min}$, 极对数 $p=3$, 电枢电 流为 $1305 \mathrm{~A}$, 电枢电阻为 $0.028 \Omega$, 电动机过载倍数为 2.5 倍, 效率为 $91.9 \%, \mathrm{Z}$ 系列电动 机有补偿; 整流变压器为 $\mathrm{Y} / \mathrm{Y}$ 联结, $U_{\mathrm{d}} \%=5$, 整流桥为三相桥式反并联接线, $a_{\mathrm{zx}}=30^{\circ}$, 设 均衡电流为额定电流的 $5 \%$; 电流电源为三相 $10 \mathrm{kV}$, 电网波动系数 $\beta=0.95$, 控制方式为速 度反馈可逆系统。请回答下列问题。

14-98: 整流变压器计算容量应为下列哪项数值?（供配电 2016 年考题)
(A) $1217.08 \mathrm{kV} \cdot \mathrm{A}$
(B) $1275.04 \mathrm{kV} \cdot \mathrm{A}$
(C) $1329.52 \mathrm{kV} \cdot \mathrm{A}$
(D) $1338.79 \mathrm{kV} \cdot \mathrm{A}$

答案: 【D】

解答过程: 依据《钢铁企业电力设计手册》(下册) 第 401 404 页 26.3 节和 26.3.7 节 示例。

因为均衡电流为额定电流的 5\%, 所以正常工作时, 变流器的额定电流为

$$
I_{\mathrm{dc}}=I_{\mathrm{e}}+I_{\mathrm{jh}}=1.05 I_{\mathrm{e}}=1.05 \times 1305 \mathrm{~A}=1370.25 \mathrm{~A}
$$

最大可能的整流电流为

$$
\begin{gathered}
I_{\mathrm{dm}}=2.5 I_{\mathrm{e}}+I_{\mathrm{jh}}=2.55 I_{\mathrm{e}}=2.55 \times 1305 \mathrm{~A}=3327.75 \mathrm{~A} \\
r=I_{\mathrm{e}} / U_{\mathrm{e}} r_{\mathrm{a}}=1305 / 660 \times 0.028=0.055
\end{gathered}
$$

变压器二次相电压为

$$
U_{2}=\frac{U_{\mathrm{e}}\left[1+r\left(\frac{I_{\mathrm{d}}}{I_{\mathrm{e}}}-1\right)\right]}{A \beta\left(\cos \alpha_{c x}-C \frac{U_{\mathrm{d}} \% I_{\mathrm{d}}}{100}\right)}=\frac{660[1+0.055(2.5-1)]}{2.34 \times 0.95\left(0.866-0.5 \times \frac{5}{100} \times 2.5\right)} \mathrm{V}=399.1 \mathrm{~V}
$$

整流桥为三相桥式反并联接线, 查表 26-18 中系数 $K_{2}=0.816$, 整流变二次相电流为

$$
I_{2}=0.816 I_{\mathrm{dc}}=1118.12 \mathrm{~A}
$$

二次侧整流变压器计算容量为

$$
S_{\mathrm{b} 2}=3 U_{2} I_{2}=3 \times 399.1 \times 1118.12 \times 10^{-3} \mathrm{kV} \cdot \mathrm{A}=1338.73 \mathrm{kV} \cdot \mathrm{A}
$$

变压器相一次电压和变比为

$$
U_{1}=\frac{10000}{\sqrt{3}} \mathrm{~V}, K=\frac{U_{1}}{U_{2}}
$$

整流桥为三相桥式反并联接线, 查表 26-18 中系数 $K_{1}=0.816$, 整流变一次相电流为

$$
I_{1}=0.816 I_{\mathrm{dc}} / K=\frac{1118.12}{\frac{10000}{\sqrt{3} \times 399.1}} \mathrm{~A}=127.8 \mathrm{~A}
$$

一次侧整流变压器计算容量为

$$
S_{\mathrm{b} 1}=3 U_{1} I_{1}=3 \times \frac{10000}{\sqrt{3}} \times 127.8 \times 10^{-3} \mathrm{kV} \cdot \mathrm{A}=1338.73 \mathrm{kV} \cdot \mathrm{A}
$$

整流变压器计算容量为

$$
S_{\mathrm{b}}=\frac{S_{\mathrm{b} 1}+S_{\mathrm{b} 2}}{2}=1338.73 \mathrm{kV} \cdot \mathrm{A}
$$

14-99: 若整流变压器二次相电压 $U_{2}=410 \mathrm{~V}$, 电动机允许的电流脉动率 $U_{\mathrm{d}}=5 \%$, 此时 按限制电流脉动选择电抗器, 则电抗器电感应为下列哪项数值? (供配电 2016 年考题)
(A) $4.60 \mathrm{mH}$
(B) $5.65 \mathrm{mH}$
(C) $5.77 \mathrm{mH}$
(D) $5.83 \mathrm{mH}$

答案:【C】

解答过程: 依据《钢铁企业电力设计手册》(下册) 第 404 408 页 26.3 节和 26.4.5 节 示例 2 。

因为均衡电流为额定电流的 $5 \%$, 电动机电感为

$$
L_{\mathrm{d}}=K_{\mathrm{d}} \frac{19.1 U_{\mathrm{e}}}{2 p n_{\mathrm{e}} I_{\mathrm{e}}}=0.1 \times \frac{19.1 \times 660}{2 \times 3 \times 410 \times 1305} \mathrm{mH}=0.393 \mathrm{mH}
$$

三相桥式电压器电感按两倍计算为

$$
L_{\mathrm{b}}=2 \times K_{\mathrm{b}} \frac{U_{\mathrm{d}} \% U_{2}}{100 I_{\mathrm{dc}}}=2 \times \frac{5}{100} \times \frac{410}{1.05 \times 1305} \mathrm{mH}=0.116 \mathrm{mH}
$$

整流桥为三相桥式反并联接线, 查表 26-19 中系数 $K_{\mathrm{md}}^{\prime}=1.05$, 按限制电流脉动选择电 抗器电感为

$$
L_{\mathrm{dk} 1}=K_{\mathrm{md}}^{\prime} \frac{U_{2}}{V_{\mathrm{d}} I_{\mathrm{dc}}}-\left(L_{\mathrm{d}}+L_{\mathrm{b}}\right)=\left[1.05 \times \frac{410}{5 \% \times 1.05 \times 1305}-(0.393+0.116)\right] \mathrm{mH}=5.77 \mathrm{mH}
$$

14-100: 若整流变压器二次相电压 $U_{2}=410 \mathrm{~V}$, 取最小工作电流 $I_{\mathrm{js}}=5 \% I_{\mathrm{ed}}\left(I_{\mathrm{ed}}\right.$ 为变流器 的额定电流), 此时按电流连续选择电抗器, 电抗器电感应为下列哪项数值? (供配电 2016 年考题)
(A) $2.68 \mathrm{mH}$
(B) $3.74 \mathrm{mH}$
(C) $3.86 \mathrm{mH}$
(D) $3.92 \mathrm{mH}$

答案:【C】 解答过程: 依据《钢铁企业电力设计手册》(下册) 第 404 408 页 26.3 节和 26.4.5 节 示例 2 。

因为均衡电流为额定电流的 $5 \%$, 电动机电感为

$$
L_{\mathrm{d}}=K_{\mathrm{d}} \frac{19.1 U_{\mathrm{e}}}{2 p n_{\mathrm{e}} I_{\text {ed }}}=0.1 \times \frac{19.1 \times 660}{2 \times 3 \times 410 \times 1305} \mathrm{mH}=0.393 \mathrm{mH}
$$

三相桥式电压器电感按两倍计算为

$$
L_{\mathrm{b}}=2 \times K_{\mathrm{b}} \frac{U_{\mathrm{d}} \% U_{2}}{100 I_{\mathrm{dc}}}=2 \times \frac{5}{100} \times \frac{410}{1.05 \times 1305} \mathrm{mH}=0.116 \mathrm{mH}
$$

整流桥为三相桥式反并联接线, 查表 26-19 中系数 $K_{\mathrm{js}}^{\prime}=0.695$, 按电流连续选择电抗器 电感

$$
L_{\mathrm{dk} 1}=K_{\mathrm{js}}^{\prime} \frac{U_{2}}{I_{\mathrm{js}}}-\left(L_{\mathrm{d}}+L_{\mathrm{b}}\right)=\left[0.695 \times \frac{410}{5 \% \times 1305}-(0.393+0.116)\right] \mathrm{mH}=3.86 \mathrm{mH}
$$

14-101: 若整流变压器二次相电压 $U_{2}=410 \mathrm{~V}$, 取均衡电流 $I_{\mathrm{jh}}=5 \% I_{\mathrm{ed}}\left(I_{\mathrm{ed}}\right.$ 为变流器的额 定电流), 此时按均衡电流选择电抗器, 则电抗器电感应为下列哪项数值? (供配电 2016 年 考题)
(A) $9.37 \mathrm{mH}$
(B) $17.36 \mathrm{mH}$
(C) $17.48 \mathrm{mH}$
(D) $17.54 \mathrm{mH}$

答案:【C】

解答过程: 依据《钢铁企业电力设计手册》(下册) 第 404 408 页 26.3 节和 26.4.5 节 示例 2 。

因为均衡电流为额定电流的 $5 \%$, 电动机电感为

$$
L_{\mathrm{d}}=K_{\mathrm{d}} \frac{19.1 U_{\mathrm{e}}}{2 p n_{\mathrm{e}} I_{\mathrm{e}}}=0.1 \times \frac{19.1 \times 660}{2 \times 3 \times 410 \times 1305} \mathrm{mH}=0.393 \mathrm{mH}
$$

三相桥式电压器电感按两倍计算:

$$
L_{\mathrm{b}}=2 \times K_{\mathrm{b}} \frac{U_{\mathrm{d}} \% U_{2}}{100 I_{\mathrm{dc}}}=2 \times \frac{5}{100} \times \frac{410}{1.05 \times 1305} \mathrm{mH}=0.116 \mathrm{mH}
$$

整流桥为三相桥式反并联接线, 查表 26-19 中系数 $K_{\mathrm{jh}}^{\prime}=2.8$, 按均衡电流选择电抗器 电感:

$$
L_{\mathrm{dk} 3}=K_{\mathrm{jh}}^{\prime} \frac{U_{2}}{I_{\mathrm{jh}}}-L_{\mathrm{b}}=\left(2.8 \times \frac{410}{5 \% \times 1305}-0.116\right) \mathrm{mH}=17.47 \mathrm{mH}
$$

14-102: 若整流变压器二次相电压 $U_{2}=410 \mathrm{~V}$, 交流侧相电流 $I_{2}=1050 \mathrm{~A}$, 计算系数 $K_{\mathrm{j}}$ 取 50, 则交流侧进线电抗器电感应为下列哪项数值?（供配电 2016 年考题）
(A) $0.05 \mathrm{mH}$
(B) $0.06 \mathrm{mH}$
(C) $0.07 \mathrm{mH}$
(D) $0.10 \mathrm{mH}$

答案:【B】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 409 页。

交流侧进线电抗器电感为

$$
L_{\mathrm{j}}=K_{\mathrm{j}} \frac{U_{2}}{\omega I_{2}}=50 \times \frac{410}{314 \times 1050} \mathrm{mH}=0.06 \mathrm{mH}
$$

例题 14-103 14-107: 某轧钢厂有一台轧机传动直流电动机, 额定功率为 $1000 \mathrm{~kW}$, 额 定转速为 $600 \mathrm{r} / \mathrm{min}$, 最高弱磁转速为 $1200 \mathrm{r} / \mathrm{min}$, 电枢回路额定电压为 $750 \mathrm{~V}$, 效率为 0.92 。 采用三相桥式晶闸管整流装置供电, 电枢回路可逆, 四象限运行。电动机的过载倍数为 1.5 倍。车间变电所的电压等级为 $10 \mathrm{kV}$, 拟在传动装置进线侧设置一台整流变压器, 需要进行 变压器的参数设计。请回答下列问题。

14-103：下列整流变压器接线形式哪一种是不可采用的?（供配电 2006 年考题)
(A) Dd0
(B) Dy11
(C) $\mathrm{YyO}$
(D) Yd5

答案:【C】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 403 页 26.3.6 节。

由于三相中含有三次谐波电流, 一般整流变压器的一次绕组或二次绕组应至少一侧采用 三角形接法，使激磁电流中三次谐波分量在三角形绕组中环流。选项 $\mathrm{C}$ 不符合要求。

14-104: 整流变压器的二次侧额定电压最接近下列哪项数值?（供配电 2006 年考题）
(A) $850 \mathrm{~V}$
(B) $600 \mathrm{~V}$
(C) $700 \mathrm{~V}$
(D) $800 \mathrm{~V}$

答案:【D】

解答过程: 依据《钢铁企业电力设计手册》 (下册) 第 402 页 26.3.3 节。

三相桥式可逆调速系统二次线电压为

$$
U_{\mathrm{N}}=\sqrt{3} U_{2}=(1 \sim 1.1) U_{\mathrm{e}}=(1 \sim 1.1) \times 750 \mathrm{~V}=750 \sim 825 \mathrm{~V}
$$

14-105: 电动机在额定电流下运行, 整流变压器二次绕组 $\mathrm{Y}$ 接, 其相电流有效值最接 近哪项数值? (供配电 2006 年考题)
(A) $1182 \mathrm{~A}$
(B) $1088 \mathrm{~A}$
(C) $1449 \mathrm{~A}$
(D) $1522 \mathrm{~A}$

答案:【A】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 402 页。

三相桥式晶闸管整流装置二次绕组 $\mathrm{Y}$ 接线, 查表 26-18 中 $K_{2}=0.816$, 整流变压器二次 相电流为

$$
I_{2}=K_{2} I_{\mathrm{de}}=0.816 \times[1000 /(0.75 \times 0.92)] \mathrm{A}=1182.6 \mathrm{~A}
$$

14-106: 若整流变压器二次额定电压为 $825 \mathrm{~V}$, 整流装置最小移相角为 $30^{\circ}$, 当电网电 压跌落 $10 \%$ 时, 整流装置的最大输出电压最接近下列哪项数值? (供配电 2006 年考题)
(A) $1505 \mathrm{~V}$
( B ) $869 \mathrm{~V}$
(C) $965 \mathrm{~V}$
(D) $1003 \mathrm{~V}$

答案:【B】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 402 页。

三相桥式晶闸管整流装置查表 26-18 中 $A=2.34$, 整流装置直流输出电压最大为

$$
U_{\mathrm{d}}=A U_{2} \beta \cos \alpha=2.34 \times \frac{825}{\sqrt{3}} \times 0.9 \times \cos 30^{\circ} \mathrm{V}=868.725 \mathrm{~V}
$$

14-107: 若整流变压器二次侧计算额定电压为 $780 \mathrm{~V}$, 计算电流为 $1100 \mathrm{~A}$, 则整流变压 器额定容量最接近下列哪项数值? (供配电 2006 年考题)
(A) $1250 \mathrm{kV} \cdot \mathrm{A}$
(B) $1000 \mathrm{kV} \cdot \mathrm{A}$
(C) $1600 \mathrm{kV} \cdot \mathrm{A}$
(D) $1050 \mathrm{kV} \cdot \mathrm{A}$

答案:【C】

解答过程: 依据《钢铁企业电力设计手册》(下册) 第 402 页。

三相桥式晶闸管整流装置查表 26-18 中, $S_{2}=3 U_{2} I_{2} 、 \frac{S_{\mathrm{bj}}}{S_{2}}=1$, 整流装置整流变压器二次 侧容量为

$$
S_{\mathrm{bj}}=S_{2}=3 U_{2} I_{2}=3 \times \frac{780}{\sqrt{3}} \times 1100 \mathrm{kV} \cdot \mathrm{A}=1486 \mathrm{kV} \cdot \mathrm{A}
$$

例题 14-108 14-111：某工程中有一台直流电动机，额定功率为 $1500 \mathrm{~kW}$, 额定电压为 $660 \mathrm{~V}$, 额定电流为 $2500 \mathrm{~A}$, 采用晶闸管变流器调速, 速度反馈不可逆速度调节系统, 变流 器主电路为三相全控桥接线, 电网额定电压为 $10 \mathrm{kV}$, 电压波动系数为 0.95 。请回答下列 问题。

14-108: 整流变压器阀侧绕组为 $\mathrm{Y}$ 接线, 则绕组最低相电压应为下列哪项数值? (供配 电 2008 年考题)
(A) $660 \mathrm{~V}$
( B) $622 \mathrm{~V}$
(C) $326 \mathrm{~V}$
(D) $381 \mathrm{~V}$

答案:【D】

解答过程: 依据《钢铁企业电力设计手册》 (下册) 第 402 页 26.3.3 节或《电气传动 自动化技术手册》第三版第 503 页。

直流电动机采用不可逆调速系统，则 $\mathrm{Y}$ 形联结的阀侧相电压 $U_{2}$ 为

$$
U_{2}=\frac{(0.95 \sim 1.0) U_{\mathrm{e}}}{\sqrt{3}}=\frac{(0.95 \sim 1.0) \times 660}{\sqrt{3}} \mathrm{~V}=362 \sim 381 \mathrm{~V}
$$

14-109: 若整流变压器阀侧绕组为 $\mathrm{Y}$ 接线, 相电压为 $390 \mathrm{~V}$, 变流器最小触发延迟角为 $30^{\circ}$, 该变流器输出空载电压应为下列哪项?
(A) $751 \mathrm{~V}$
(B) $375 \mathrm{~V}$
(C) $790 \mathrm{~V}$
(D) $867 \mathrm{~V}$

答案:【A】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 402 页。

三相桥式晶闸管整流装置查表 26-18 中 $A=2.34$, 整流装置直流输出电压最大为

$$
U_{\mathrm{d}}=A U_{2} \beta \cos \alpha=2.34 \times 390 \times 0.95 \times \cos 30^{\circ} \mathrm{V}=750.8 \mathrm{~V}
$$

14-110: 整流变压器阀侧绕组 $\mathrm{D}$ 接线, 则电动机额定运行时该整流变压器阀侧绕组相 电流为下列哪项数值? (供配电 2008 年考题)
(A) $2500 \mathrm{~A}$
(B) $2040 \mathrm{~A}$
(C) $589 \mathrm{~A}$
(D) $1178 \mathrm{~A}$

答案:【D】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 402 页。

整流变压器阀侧绕组 $\Delta$ 接线, 对应三相桥式 $\mathrm{D} / \mathrm{d} 、 \mathrm{Y} / \mathrm{d}$, 查表 26-16 中或查图 26-29 和 图 26-30 中 $I_{\mathrm{b} 2} / I_{\mathrm{d}}=0.471$ 。整流变压器阀侧绕组相电流为

$$
I_{\mathrm{b} 2}=0.471 I_{\mathrm{d}}=0.471 \times 2500 \mathrm{~A}=1177.5 \mathrm{~A}
$$

14-111: 若整流变压器阀侧绕组为 $\mathrm{Y}$ 接线, 当变压器空载整流电压为 $800 \mathrm{~V}$ 时, 整流变 压器的等值容量应为下列哪项数值? (供配电 2008 年考题改编)
(A) $3464 \mathrm{kV} \cdot \mathrm{A}$
(B) $2100 \mathrm{kV} \cdot \mathrm{A}$
(C) $2000 \mathrm{kV} \cdot \mathrm{A}$
(D) $2826 \mathrm{kV} \cdot \mathrm{A}$

答案:【D】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 402 页。

变流器三相全控桥接线, 查表 26-18 中, $S_{2}=3 U_{2} I_{2} 、 \frac{S_{\mathrm{bj}}}{S_{2}}=1 、 K_{2}=0.816$, 整流装置整流 变压器容量为

$$
S_{\mathrm{bj}}=S_{2}=3 U_{2} I_{2}=3 U_{2} K_{2} I_{2}=3 \times \frac{800}{\sqrt{3}} \times 0.816 \times 2500 \mathrm{kV} \cdot \mathrm{A}=2826.7 \mathrm{kV} \cdot \mathrm{A}
$$

## 6 电动机继电保护、PLC、控制电器闭环调节系统

## 【知识点说明】

1) 低压电动机继电保护属于重要考点, 依据《通用用电设备配电设计规范》 GB 50055-2011、《工业与民用供配电设计手册》第四版（下册）12.1 节等。要求熟练掌握低 压电动机继电保护配置要求、过载保护和热继电器的整定计算等。高压电动机继电保护配置 详见第 9 章, 低压电动机保护电器、控制电器详见第 1 章。
2) PLC 属于普通考点, 依据《电气传动自动化技术手册》第三版、《钢铁企业电力设 计手册》 (下册)。要求掌握 PLC 的工作原理、选择, 现场总线、输入/输出 ( I/O) 模块的 选择等。
3) 控制电器闭环调节系统属于冷门考点, 依据《钢铁企业电力设计手册》 (下册)。要 求了解二阶闭环调节系统。

## 依据书目:

《通用用电设备配电设计规范》GB 50055-2011

《钢铁企业电力设计手册》(下册)

《电气传动自动化技术手册》第三版

## 《工业与民用供配电设计手册》第四版 (上、下册)

例题 14-112 14-114: 某住宅建筑其一台水葲由异步电动机驱动, 电动机参数如下: 额定功率为 $15 \mathrm{~kW}$, 额定电压为 $380 \mathrm{~V}$, 额定效率为 0.87 , 额定功率因数为 0.89 , 起动电流 倍数为 7.0 , 起动时间为 $4 \mathrm{~s}$ 。请回答以下问题。

14-112: 该水洜频繁起动且系统瞬时停电恢复供电时需要自起动, 则该水葲电动机不 宜设置下列哪项保护? 并说明依据和理由。(供配电 2010 年考题)
(A) 短路保护
(B) 接地故障保护
(C) 断相保护
（D）低电压保护

答案:【D】

解答过程：依据《通用用电设备配电设计规范》GB 50055-2011。

第 2.3.1 条 交流电动机应装设短路保护和接地故障的保护。A、B 应装设。

第2.3.10 条 连续运行的三相电动机, 当采用熔断器保护时, 应装设断相保护; 当采 用低压断路器保护时, 宜装设断相保护。在条文说明中采用接触器作为控制电器宜装设断相 保护。C 宜装设。

第 2.3.12 条 该水洜属于非重要电动机且系统瞬时停电恢复供电时需要自起动。在条 文说明中交流电动机装设低电压保护是为了限制自起动, 而不是保护电动机本身。所以 $\mathrm{D}$ 不应装设。

14-113: 该水洜电动机采用电动机过载保护时, 若已知电流互感器变比为 50/5, 星形 接线，过载保护动作于断电时，其整定电流和动作时间应为下列哪项数值?
(A) $3.42 \mathrm{~A}, 4 \mathrm{~s}$
(B) $4.15 \mathrm{~A}, 4 \mathrm{~s}$
(C) $3.42 \mathrm{~A}, 6 \mathrm{~s}$
(D) $4.15 \mathrm{~A}, 6 \mathrm{~s}$

答案:【D】 解答过程：依据《通用用电设备配电设计规范》GB 50055-2011。 三相电动机的额定电流为

$$
I_{\mathrm{r}}=\frac{P_{\mathrm{r}}}{\sqrt{3} U_{\mathrm{r}} \eta \cos \varphi}=\frac{15 \times 10^{3}}{\sqrt{3} \times 380 \times 0.87 \times 0.89} \mathrm{~A}=29.43 \mathrm{~A}
$$

过载保护动作于断电时可靠系数为 1.2 , 热过载继电器整定电流为

$$
I_{\mathrm{zd}}=K_{\mathrm{k}} K_{\mathrm{jx}} \frac{I_{\mathrm{r}}}{n_{\mathrm{TA}} K_{\mathrm{h}}}=1.2 \times 1 \times \frac{29.43}{50 / 5 \times 0.85} \mathrm{~A}=4.15 \mathrm{~A}
$$

热过载继电器的动作时间应大于电动机的起动时间 $4 \mathrm{~s}$, 取 $6 \mathrm{~s}$ 。

14-114: 假设该电动机采用热继电器作过载和断相保护器件。为提高运行功率因数及 减少起动时对电网的冲击, 设计方案中考虑星-三角起动方式和电动机单独补偿电容器。接 线如图 14-10 所示。采用星-三角起动方式时热继电器的装设方式有图中 3 个位置。位置 1 、 位置 2 、位置 3 热继电器的整定电流为下列哪一组数值?

(A) $13.22 \mathrm{~A}, 22.79 \mathrm{~A}, 13.22 \mathrm{~A}$
(B) $17.07 \mathrm{~A}, 29.43 \mathrm{~A}, 17.07 \mathrm{~A}$
(C) $29.43 \mathrm{~A}, 17.07 \mathrm{~A}, 29.43 \mathrm{~A}$
(D) $22.79 \mathrm{~A}, 13.22 \mathrm{~A}, 22.79 \mathrm{~A}$

答案:【B】

解答过程: 依据《工业与民用供配电设计手册》第四版 (下册) 第 1091 1092 页 (第 三版第 670 页)。

三相电动机的额定电流为

$$
I_{\mathrm{r}}=\frac{P_{\mathrm{r}}}{\sqrt{3} U_{\mathrm{r}} \eta \cos \varphi}=\frac{15 \times 10^{3}}{\sqrt{3} \times 380 \times 0.87 \times 0.89} \mathrm{~A}=29.43 \mathrm{~A}
$$

12.1.6. 2 节中, 对应图 12.1-25 中的位置:

位置 1 热继电器整定电流应为电动机额定电流乘以 0.58 , 即 $0.58 \times 29.34=17.07 \mathrm{~A}$; 位置 2 热继电器整定电流应为电动机额定电流, 即 $29.34 \mathrm{~A}$; 位置 3 热继电器的整定电流和位置 1 相同。

例题 14-115 14-116：图 14-11 为二阶闭环调节系统的标准形式，请回答下列问题。

14-115: 二阶闭环调节系统的描述中，下列哪些项描述是错误的?（供配电 2009 年考题）

(A) 该系统的调节器为时间常数 $T_{\mathrm{i}}$ 的积分调节器

(B) 该系统的调节对象为时间常数 $T_{\mathrm{t}}$ 、放大系数 $K_{\mathrm{x}}$ 的惯性环节

(C) 该系统为二阶闭环调节系统

(D) 该系统的闭环传递函数为 $(1+K) /\left(1+T_{\mathrm{t}} s+T_{\mathrm{t}} s^{2}\right)$

答案:【D】

解答过程：依据《钢铁企业设计电力手册》(下册) 第 457 页。

二阶闭环传递函数为

$$
K(s)_{\mathrm{b}}=\frac{1}{1+2 T_{\mathrm{t}} s+2 T_{\mathrm{t}}^{2} s^{2}}
$$

答案 D 错。

14-116: 假设 $K_{\mathrm{x}}=2.0, T_{\mathrm{t}}=0.02$, 为将调速系统校正为二阶闭环调节系统的标准形式, 该积分调节器的积分调节时间 $T_{\mathrm{i}}$ 应为下列哪一项? (供配电 2010 年考题)
(A) 0.04
(B) 0.08
(C) 0.16
(D) 0.8

答案:【B】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 457 页。

为了得到二阶预期系统的过渡过程, 当积分调节器的积分时间为 $T_{\mathrm{i}}=2 K_{\mathrm{x}} T_{\mathrm{t}}$, 可以将调 速系统校正为二阶闭环调节系统的标准形式。

积分调节时间 $T_{\mathrm{i}}$ 为

$$
T_{\mathrm{i}}=2 K_{\mathrm{x}} T_{\mathrm{t}}=2 \times 2 \times 0.02=0.08
$$

例题 14-117: 图 14-12 为某移动设备的正反方向运行原理系统图及接线图, 该移动设 备运行区间受 PLC (可编程序控制器) 控制, 到达两端位置受限位开关 $\left(\mathrm{LS}_{1} 、 \mathrm{LS}_{2}\right.$ ) 控制 停止, 请对图中标注的 $a 、 b 、 c 、 d$ 环节中原理、逻辑或电缆接线进行分析, 判断错误有几 处, 并对错误环节的原因进行解释说明。(供配电 2017 年考题)
(A) 1 处
(B) 2 处
(C) 3 处
(D) 4 处

答案:【A】

解答过程:

1) 题目图中 $\mathrm{a}$ 处, 该处 $\mathrm{KM}_{1} 、 \mathrm{KM}_{2}$ 处 $\mathrm{L}_{1} 、 \mathrm{~L}_{3}$ 两相接线回路互换, 可以实现正反转切换 功能, 正确。
2) 题目图中 $\mathrm{d}$ 处, 该处为两端位置受限位开关 $\left(\mathrm{LS}_{1} 、 \mathrm{LS}_{2}\right)$, 到达限位处 PLC 控制 $\mathrm{LS}_{1}$ 或 $\mathrm{LS}_{2}$ 开关闭合, $K A_{2}$ 或 $K A_{3}$ 线圈通电, 可以使 $K A_{2}$ 或 $K A_{3}$ 常闭触头断开, $K M_{1}$ 或 $K M_{2}$ 线圈 断电, $\mathrm{KM}_{1}$ 或 $\mathrm{KM}_{2}$ 接触器主触头断开, 可以实现到达限位处控制 PLC 停止移动设备, 正确。

3) 题目图中 $\mathrm{c}$ 处, 该处为通过 $\mathrm{KM}_{1}$ 或 $\mathrm{KM}_{2}$ 接触器辅助常闭触头实现移动设备正反转 工作状态闭锁。当 $\mathrm{KM}_{1}$ 线圈通电时 $\mathrm{KM}_{1}$ 接触器辅助常闭触头断开使对应的 $\mathrm{KM}_{2}$ 线圈无法通 电; 当 $\mathrm{KM}_{2}$ 线圈通电时 $\mathrm{KM}_{2}$ 接触器辅助常闭触头断开使对应的 $\mathrm{KM}_{1}$ 线圈无法通电, 从而实 现正反转切换时闭锁功能。题目图中无法显示该功能，错误。
4) 题目图中 d 处, 该处为 $\mathrm{X}$ 端子排接线说明，波浪号范围内从上图中编号 1 12 接口 内容对应，正确; 图中给出的端子排接线说明明显错位半格。波浪号范围外编号 7 中 DC24V 对应接线未写明。

共计 1 处错误, 选 $\mathrm{A}$ 。

## 第 15 章 建筑智能化

## 【知识点导图】

其中《综合布线系统工程设计规范》GB 50311 已经更新到 2016 版，2017 年考试会 用到。

## 1 火灾自动报警系统

## 【知识点说明】

1) 火灾自动报警系统基本规定属于普通考点，依据《火灾自动报警系统设计规范》 GB 50116-2013 等。要求掌握火灾自动报警系统形式的选择与设计、报警区域的划分、消 防控制室的要求。
2) 消防联动控制设计属于普通考点，依据《火灾自动报警系统设计规范》GB 501162013 等。要求掌握防烟排烟系统、防火门及防火卷帘系统、火灾警报和消防应急广播系统 等的联动控制设计。
3) 火灾探测器的选择属于重要考点, 依据《火灾自动报警系统设计规范》GB 501162013 等。要求熟练掌握火灾探测器各种情况下设计与选择。
4) 系统设备的设置属于普通考点，依据《火灾自动报警系统设计规范》GB 501162013 等。要求掌握消防专用电话的设置、消防应急广播的设置、火灾警报器的设置等。
5) 系统供电、布线属于普通考点，依据《火灾自动报警系统设计规范》GB 501162013 等。要求掌握剩余电流式、测温式电气火灾监控探测器的设置, 火灾自动报警系统传 输线路形式和截面选择、系统接地等。

6）典型场所的火灾自动报警系统属于普通考点，依据《火灾自动报警系统设计规范》 GB 50116-2013 等。要求掌握住宅建筑、道路隧道、油罐区电缆隧道、高度大于 $12 \mathrm{~m}$ 的空 间场所火灾自动报警系统，可燃气体探测报警系统，电气火灾监控系统。

7) 其他场所防火设计详见各自专业规范, 具体防火设计要求可以参照一级注册消防 工程师《消防安全技术实务》。由于《火灾自动报警系统设计规范》GB 50116-2013 规 定条款较为粗略, 详细的设计可参照国家标准图集 14X505-1《火灾自动报警系统设计规 范图示》。

依据书目:

《火灾自动报警系统设计规范》GB 50116-2013

《建筑设计防火规范》 GB 50016-2014

《火力发电厂与变电所设计防火规范》 GB 50229-2006

《石油化工企业设计防火规范》GB 50160-2008

《汽车库、修车库、停车场设计防火规范》 GB 50067-1997

《人民防空工程设计防火规范》GB 50098-2009

《民用建筑电气设计规范》JGJ 16-2008

## 参考书目:

国家标准图集 14X505-1《火灾自动报警系统设计规范图示》

一级注册消防工程师《消防安全技术实务》 例题 15-1：有一个大型超高层办公楼, 高 $300 \mathrm{~m}$, 总建筑面积 20 万 $\mathrm{m}^{2}$, 地下 4 层, 地 上 78 层，有 4 层裙房。地下 $1 、 2$ 层层高 $5.5 \mathrm{~m}$, 主要为设备机房和功能性用房; 地下 $3 、 4$ 层层高 $3.5 \mathrm{~m}$, 主要为停车场; 在裙房 4 层有一大型会议室, 能召开国际会议。预计在楼内 办公人员 1.1 万人。该会议室长 $30 \mathrm{~m}$ 、宽 $20 \mathrm{~m}$ 、地面至吊顶 $6.5 \mathrm{~m}$ (为平吊顶)。在会议室 内需设置火灾探测器，则至少应设置多少个点型感烟探测器?（供配电 2016 年考题)
(A) 10 个
(B) 12 个
(C) 14 个
(D) 16 个

答案:【A】

解答过程：依据《火灾自动报警系统设计规范》GB 50116-2013。

查规范中表 6.2.2, 一个感烟探测器的保护面积 $A$ 为 $80 \mathrm{~m}^{2}$ 。第 6.2 .2 条, 楼内办公人员 1.1 万人, 系数 $K$ 取 $0.7 \sim 0.8$ 。

点型感烟探测器个数为

$$
N=\frac{S}{K A}=\frac{30 \times 20}{(0.7 \sim 0.8) \times 80}=9.37 \sim 10.71 \text {, 取 } 10 \text { 个 }
$$

## 【知识点解析】

点型火灾探测器的设置应符合下列规定:

1) 探测区域的每个房间应至少设置一只火灾探测器。
2) 感烟火灾探测器和 A1、A2、B 型感温火灾探测器的保护面积和保护半径, 应按 表 15-1确定; C、D、E、F、G 型感温火灾探测器的保护面积和保护半径, 根据生产企业设 计说明书确定, 但不应超过表中的规定。

表 15-1 感烟火灾探测器和 A1、A2、B 型感温火灾探测器的保护面积和保护半径

| $\begin{array}{c}\text { 火灾探测器 } \\ \text { 的种类 }\end{array}$ | $\begin{array}{c}\text { 地面面积 } \\ \mathrm{S} / \mathrm{m}^{2}\end{array}$ | $\begin{array}{c}\text { 房间高度 } \\ h / \mathrm{m}\end{array}$ | 一只探测器的保护面积 $A$ 和保护半径 $R$ |  |  |  |  |  |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
|  |  |  | 屋顶坡度 $\theta$ |  |  |  |  |  |
|  |  |  | $\theta \leqslant 15^{\circ}$ |  | $15^{\circ}<\theta \leqslant 30^{\circ}$ |  | $\theta>30^{\circ}$ |  |
|  |  |  | $A / \mathrm{m}^{2}$ | $R / \mathrm{m}$ | $A / \mathrm{m}^{2}$ | $R / \mathrm{m}$ | $A / \mathrm{m}^{2}$ | $R / \mathrm{m}$ |
| $\begin{array}{l}\text { 感烟火灾 } \\ \text { 探测器 }\end{array}$ | $S \leqslant 80$ | $h \leqslant 12$ | 80 | 6.7 | 80 | 7.2 | 80 | 8.0 |
|  | $S>80$ | $6<h \leqslant 12$ | 80 | 6.7 | 100 | 8.0 | 120 | 9.9 |
|  |  | $h \leqslant 6$ | 60 | 5. 8 | 80 | 7.2 | 100 | 9.0 |
| $\begin{array}{l}\text { 感温火灾 } \\ \text { 探测器 }\end{array}$ | $S \leqslant 30$ | $h \leqslant 8$ | 30 | 4. 4 | 30 | 4.9 | 30 | 5.5 |
|  | $S>30$ | $h \leqslant 8$ | 20 | 3.6 | 30 | 4.9 | 40 | 6.3 |

注：建筑高度不超过 $14 \mathrm{~m}$ 的封闭探测空间，且火灾初期会产生大量的烟时，可设置点型感烟火灾探测器。

3) 感烟火灾探测器、感温火灾探测器的安装间距, 应根据探测器的保护面积 $A$ 和保护半 径 $R$ 确定, 并不应超过图 15-2 所示探测器安装间距的极限曲线 $D_{1} \sim D_{11}$ (含 $D_{9}^{\prime}$ ) 规定的范围。

4) 一只探测区域内所需设置的探测器数量，不应少于下式的计算值:

$$
N=\frac{S}{K A}
$$

式中, $N$ 为探测器数量 (只), $N$ 应取整数; $S$ 为该探测区域面积 $\left(\mathrm{m}^{2}\right) ; K$ 为修正系数, 容 纳人数超过 1000 人的公共场所宜取 $0.7 \sim 0.8$; 容纳人数为 $2000 \sim 10000$ 人的公共场所宜取 $0.8 \sim 0.9$, 容纳人数为 $500 \sim 2000$ 人的公共场所宜取 $0.9 \sim 1.0$, 其他场所可取 $1.0 ; A$ 为探测 器的保护面积 $\left(\mathrm{m}^{2}\right)$ 。

$A$ 一探测器的保护面积 $\left(\mathrm{m}^{2}\right) \quad a$ 、 $b$ 一探测器的安装间距 $(\mathrm{m})$

$D_{1} \sim D_{11}$ (含 $D_{9}^{\prime}$ ) 一在不同保护面积 $A$ 和保护半径下确定探测器安装间距 $a 、 b$ 的极限曲线

$Y 、 Z$ 一极限曲线的端点（在 $Y$ 和 $Z$ 两点间的曲线范围内，保护面积可得到充分利用）

例题 15-2：火灾报警区域的划分，下列哪些符合规范的规定?（供配电 2016 年考题改编） （A）一个火灾报警区域只能是一个防火分区

(B) 一个火灾报警区域只能是一个楼层户

(C) 一个火灾报警区域可以是发生火灾时不用同时联动消防设备的几个相邻防火分区

(D) 一个火灾报警区域可以是发生火灾时需要同时联动消防设备的几个相邻楼层 答案:【D】

解答过程：依据《火灾自动报警系统设计规范》GB 50116-2013。

第 3.3.1-1 条 报警区域应根据防火分区或楼层划分; 可将一个防火分区或一个楼层 划分为一个报警区域, 也可将发生火灾时需要同时联动消防设备的相邻几个防火分区或楼层 划分为一个报警区域。

例题 15-3：有一高度为 $15 \mathrm{~m}$ 的空间场所, 当设置线型光束感烟火灾探测器时, 下列哪 一项不符合规范的要求? (供配电 2016 年考题改编)

(A) 探测器应设置在建筑顶部

(B) 探测器宜采用分层组网的探测方式

(C) 宜在 6 7 $\mathrm{m}$ 和 11 12 $\mathrm{m}$ 处各增设一层探测器

(D) 分层设置的探测器保护面积可按常规计算, 并宜与下层探测器交错布置 答案: 【C】

解答过程：依据《火灾自动报警系统设计规范》GB 50116-2013。

第 12.4.3 条 线型光束感烟火灾探测器的设置:

探测器应设置在建筑顶部。A 对。

探测器宜采用分层组网的探测方式。B 对。

建筑高度不超过 $16 \mathrm{~m}$ 时，宜在 $6 \sim 7 \mathrm{~m}$ 增设一层探测器。C 错。

分层设置的探测器保护面积可按常规计算, 并宜与下层探测器交错布置。D 对。

例题 15-4: 交通隧道内火灾自动报警系统的设置, 下列哪一项不符合规范的要求?（供 配电 2016 年考题改编）

(A) 应设置火灾自动探测装置

(B) 隧道出人口和隧道内每隔 $200 \mathrm{~m}$ 处, 应设置报警电话

(C) 应设置火灾应急广播

(D) 每隔 100 150 m 处设置声光报警装置

答案:【D】

解答过程：依据《火灾自动报警系统设计规范》GB 50116-2013。

第 12.1.1 条 城市道路隧道、特长双向公路隧道和道路中的水底隧道，应同时采用线 型光纤感温火灾探测器和点型红外火焰探测器 (或图像型火灾探测器); 其他公路隧道应采 用线型光纤感温火灾探测器或点型红外火焰探测器。A 对。

第 12.1 .4 条 隧道出人口以及隧道内每隔 $200 \mathrm{~m}$ 处应设置报警电话, 每隔 $50 \mathrm{~m}$ 处应设 置手动火灾报警按钮和闪㷧红光的火灾声光警报器。隧道人口前方 $50 \sim 250 \mathrm{~m}$ 内应设置指示 隧道内发生火灾的声光警报装置。B 对, $\mathrm{D}$ 错。

第 12.1.8 条 消防应急广播可与隧道内设置的有线广播合用, C 对。

例题 15-5: 某大型超市, 建筑物中做防火分隔的防火门及防火卷帘系统有联动控制设 计要求, 下面哪一项是错误的? (供配电 2006 年考题改编)

(A) 疏散通道上设置的防火卷帘联动控制方式，防火分区内任两只独立的感烟火灾探 测器或任一只专门用于联动防火卷帘的感烟火灾探测器的报警信号应联动控制防火卷帘下降 至距楼板面 $1.8 \mathrm{~m}$ 处; 任一只专门用于联动防火卷帘的感温火灾探测器的报警信号应联动控 制防火卷帘下降到楼板面; 在卷帘的任一侧距卷帘纵深 $0.5 \sim 5 \mathrm{~m}$ 内应设置不少于两只专门 用于联动防火卷帘的感温火灾探测器

(B) 非疏散通道上设置的防火卷帘的联动控制设计联动控制方式，应由防火卷帘所在 防火分区内任两只独立的火灾探测器的报警信号, 作为防火卷帘下降的联动触发信号, 并应 联动控制防火卷帘直接下降到楼板面

(C) 疏散通道上各防火门的开启、关闭及故障状态信号应反馈至防火门监控器

(D) 防火卷帘下降至距楼板面 $0.8 \mathrm{~m}$ 处、下降到楼板面的动作信号和防火卷窝控制器 直接连接的感烟、感温火灾探测器的报警信号, 应反馈至消防联动控制器

答案:【D】

解答过程：依据《火灾自动报警系统设计规范》 GB 50116-2013。

第 4.6.5 条 防火卷帘下降至距楼板面 $1.8 \mathrm{~m}$ 处、下降到楼板面的动作信号和防火卷帘 控制器直接连接的感烟、感温火灾探测器的报警信号, 应反馈至消防联动控制器。D 错。 例题 15-6 15-10: 某设有几种空调的办公建筑, 建筑高度 $105 \mathrm{~m}$, 地下共两层, 其中 地下二层为停车库，地下一层设有消防水泵房、变配电室、备用发电机房、通风机排烟合用 机房, 地上共 29 层, 裙房共 5 层, 其中在三层有一多功能共享大厅（长×宽 $\times$ 高 $=54 \mathrm{~m} \times 54 \mathrm{~m}$ $\times 15 \mathrm{~m}$ ，无窗，设有防排烟系统），消防控制室设在首层。请回答下列问题。

15-6: 在三层的多功能共享大厅内设置线型光束感烟火灾探测器, 探测器至侧墙的水 平距离应为多少? (供配电 2007 年考题)
(A) 小于或等于 $7 \mathrm{~m}$
(B) 小于或等于 $9 \mathrm{~m}$
(C) 小于或等于 $7 \mathrm{~m}$ ，但大于或等于 $0.5 \mathrm{~m}$
(D) 小于或等于 $9 \mathrm{~m}$ ，但大于或等于 $0.5 \mathrm{~m}$

答案:【C】

解答过程：依据《火灾自动报警系统设计规范》 GB 50116-2013。

第 6.2.15 条 探测器至侧墙水平距离不应大于 $7 \mathrm{~m}$, 且不应小于 $0.5 \mathrm{~m}$ 。

## 【知识点解析】

线型光束感烟火灾探测器的设置应符合下列规定:

1) 探测器的光束轴线至顶棚的垂直距离宜为 $0.3 \sim 1.0 \mathrm{~m}$, 距地高度不宜超过 $20 \mathrm{~m}$ 。
2) 相邻两组探测器的水平距离不应大于 $14 \mathrm{~m}$, 探测器至侧墙水平距离不应大于 $7 \mathrm{~m}$, 且不应小于 $0.5 \mathrm{~m}$, 探测器的发射器和接收器之间的距离不宜超过 $100 \mathrm{~m}$ 。
3) 探测器应设置在固定结构上。
4) 探测器的设置应保证其接收端避开日光和人工光源直接照射。
5) 选择反射式探测器时, 应保证在反射板与探测器间任何部位进行模拟试验时, 探测 器均能正确响应。

15-7: 在三层的多功能共享大厅内设置线型光束感烟火灾探测器。则线型光束感烟火 灾探测器最少需要多少组? (供配电 2007 年考题)
(A) 2 组
(B) 3 组
(C) 4 组
(D) 5 组

答案:【C】

解答过程：依据《火灾自动报警系统设计规范》GB 50116-2013。

第 6.2.15 条 相邻两组探测器的水平距离不应大于 $14 \mathrm{~m}$, 探测器至侧墙水平距离不应 大于 $7 \mathrm{~m}$, 且不应小于 $0.5 \mathrm{~m}$ 。多功能共享大厅长、宽均为 $54 \mathrm{~m}$, 当选 4 组时探测器至侧墙水平 距离 $6 \mathrm{~m}$, 即 $(3 \times 14+6+6) \mathrm{m}=54 \mathrm{~m}$, 探测器的发射器和接收器之间的距离 $54 \mathrm{~m}$ 小于 $100 \mathrm{~m}$, 满 足规范要求, 选 $\mathrm{C}_{\text {。 }}$

15-8：地下室发生火灾时，当确认火灾后，发出报警程序顺序如何? 请说明理由。（供 配电 2007 年考题改编)
(A) 先接通地下二层
(B) 先接通地下各层
(C) 应同时向全楼进行报警
(D) 先接通地下及地上各层

答案:【C】

解答过程：依据《火灾自动报警系统设计规范》 GB 50116-2013。

第 4. 8.1 条 火灾自动报警系统应设置火灾声光警报器, 并应在确认火灾后起动建筑内 的所有火灾声光警报器。

第 4.8.8 条 消防应急广播系统的联动控制信号应由消防联动控制器发出。当确认火灾 后，应同时向全楼进行广播。 15-9: 在该建筑地下一层下列哪项所列场所必须设置消防专用电话分机? 请说明依据。 (供配电 2007 年考题)

(A) 仅在消防水葲设置

(B) 仅在消防水洜房、备用发电机房设置

(C) 在消防水葲房、备用发电机房、配变电室、通风及排烟合用机房需设置

(D) 仅在疏散走道设置

答案:【C】

解答过程：依据《火灾自动报警系统设计规范》 GB 50116-2013。

第 6.7.4 条 电话分机或电话插孔的设置, 消防水洜房、发电机房、配变电室、计算机 网络机房、主要通风和空调机房、防排烟机房、灭火控制系统操作装置处或控制室、企业消 防站、消防值班室、总调度室、消防电梯机房及其他与消防联动控制有关的且经常有人值班 的机房应设置消防专用电话分机。消防专用电话分机, 应固定安装在明显且便于使用的部 位，并应有区别于普通电话的标识。

15-10: 在三层的多功能共享大厅内发生火灾并报警后, 消防控制设备应对防烟、排烟 系统的联动控制方式中哪一条不符合规定?（供配电 2007 年考题改编）

(A) 应由加压送风口所在防火分区内的两只独立的火灾探测器或一只火灾探测器与一 只手动火灾报警按钮的报警信号，作为送风门开启和加压送风机起动的联动触发信号，并应 由消防联动控制器联动控制相关层前室等需要加压送风场所的加压送风口开启和加压送风机 起动

(B) 应由同一防烟分区内的两只独立的火灾探测器的报警信号，作为排烟口、排烟窗 或排烟阀开启的联动触发信号, 并应由消防联动控制器联动控制排烟口、排烟窗或排烟阀的 开启，同时停止该防烟分区的空气调节系统

(C) 送风口、排烟口、排烟窗或排烟阀开启和关闭的动作信号，防烟、排烟风机起动 和停止及电动防火阀关闭的动作信号, 均应反馈至消防联动控制器

(D) 排烟风机人口处的总管上设置的 $180^{\circ} \mathrm{C}$ 排烟防火阀在关闭后应直接联动控制风机 停止，排烟防火阀及风机的动作信号应反馈至消防联动控制器

答案：【D】

解答过程：依据《火灾自动报警系统设计规范》GB 50116-2013。

第 4.5.4 条 排烟风机人口处的总管上设置的 $280^{\circ} \mathrm{C}$ 排烟防火阀在关闭后应直接联动控 制风机停止，排烟防火阀及风机的动作信号应反馈至消防联动控制器。答案 $\mathrm{D}$ 不符合规定。

例题 15-11 15-13: 某城市有一甲级写字楼, 总建筑面积约 7 万 $\mathrm{m}^{2}$, 地下 3 层, 地上 24 层, 可容纳人数为 9000 人, 三层设有一多功能厅, 地下室为车库。请回答以下问题, 并 列出解答过程。

15-11：若多功能厅长 $33 \mathrm{~m}$ 、宽 $15 \mathrm{~m}$, 从地面到吊顶高度为 $9 \mathrm{~m}$, 吊顶平整, 多功能厅 容纳人数为 2000 人。在多功能厅设置感烟火灾探测器, 最少需要设置多少个? 请列出解答 过程。(供配电 2006 年考题改编)
(A) 6 个
(B) 8 个
(C) 10 个
(D) 12 个

答案：【B】

解答过程：依据《火灾自动报警系统设计规范》 GB 50116-2013。 写字楼容纳人数为 9000 人的公共场所 $K$ 修正系数为 0.8 ; 多功能厅大于 $80 \mathrm{~m}^{2}$ 、高度为 $9 \mathrm{~m}$ 时一个感烟火灾探测器保护面积为 $80 \mathrm{~m}^{2}$, 最少需要设置感烟火灾探测器个数为

$$
N=\frac{S}{K A}=\frac{15 \times 33}{0.8 \times 80}=7.7344 \text {, 取 } 8 \text { 个 }
$$

15-12: 该建筑地下三层 (包含车库) 设有 35 只 $3 \mathrm{~W}$ 扬声器, 首层大厅中设有 20 只 $3 \mathrm{~W}$ 扬声器, 地上第二、三层 (含多功能厅) 设有 35 只 $3 \mathrm{~W}$ 扬声器, 第四层以上在走道上 设有 $3 \mathrm{~W}$ 扬声器, 走道长度为 $360 \mathrm{~m}$ (按照直线距离估算)。火灾应急广播功率放大器的容 量为下列哪项数值? (供配电 2006 年考题改编)
(A) $1000 \mathrm{~W}$
(B) $1200 \mathrm{~W}$
(C) $1600 \mathrm{~W}$
(D) $2000 \mathrm{~W}$

答案:【D】

解答过程：依据《火灾自动报警系统设计规范》GB 50116-2013 第 6.6.1 条。

建筑二层走道长度为 $400 \mathrm{~m}$, 应安装扬声器个数 $360 / 25$ 个 $=14.4$ 个, 取 15 个, 满足规 范中距离要求。

依据《公共广播系统工程技术规范》GB 50526-2010 第 3.7.3 条。

火灾应急广播功率放大器的容量为

$\sum P=1.5 \times(35 \times 3+20 \times 3+35 \times 3+21 \times 15 \times 3) \mathrm{kW}=1822.5 \mathrm{~kW}, 2000 \mathrm{~W}$ 满足功率要求

## 【知识点解析】

消防应急广播扬声器的设置, 民用建筑内扬声器应设置在走道和大厅等公共场所。每个 扬声器的额定功率不应小于 $3 \mathrm{~W}$, 其数量应能保证从一个防火分区内的任何部位到最近一个 扬声器的直线距离不超过 $25 \mathrm{~m}$, 走道末端距最近的扬声器距离不应超过 $12.5 \mathrm{~m}$ 。用于紧急 广播的广播功率放大器, 额定输出功率不应小于其所驱动总和的 1.5 倍, 全部紧急广播功率 放大器的功率总容量, 应满足所有广播的要求。

15-13：该建筑地下两层停车库，车库长 $99 \mathrm{~m}$ 、宽 $58.8 \mathrm{~m}$, 每跨的间距为 $9 \mathrm{~m} \times 8.4 \mathrm{~m}$, 主梁高 $0.7 \mathrm{~m}$, 每跨中间有十字次梁，次梁高 $0.6 \mathrm{~m}$, 无吊顶，楼板厚 $130 \mathrm{~mm}$ ，层高 $4.2 \mathrm{~m}$ 。 在进行火灾自动报警系统设计时, 车库装设感温探测器的总数应为下列哪项数值? (供配电 2006 年考题改编)
(A) 616 个
(B) 462 个
(C) 308 个
(D) 154 个

答案:【A】

解答过程：依据《火灾自动报警系统设计规范》 GB 50116-2013。

1) 两层的停车库总面积 $S=2 \times 99 \times 58.8 \mathrm{~m}^{2}=11642.4 \mathrm{~m}^{2}$ 。主梁间面积为 $9 \times 8.4 \mathrm{~m}^{2}=75.6 \mathrm{~m}^{2}$ 。主 梁间构成的单独空间块数为 $11642.4 / 75.6$ 块 $=154$ 块。主梁间构成的单独空间又被十字次梁分 割成 4 个，十字次梁分割后小块的面积为 $75.6 / 4 \mathrm{~m}^{2}=18.9 \mathrm{~m}^{2}$ ，共计 $154 \times 4$ 块 $=616$ 块。
2) 主梁间面积 $75.6 \mathrm{~m}^{2}$ 和主梁高 $0.7 \mathrm{~m}$ ，设感温探测器根据第 6.2 .3 条至少设置一个。
3) 十字次梁分割后小块的面积为 $18.9 \mathrm{~m}^{2}$ 和十字次梁高 $0.6 \mathrm{~m}$, 查附录 $\mathrm{F}$ 中图 $\mathrm{F}$ 层高 $4.2 \mathrm{~m}$ 对应梁高要求 $0.2 \mathrm{~m}$, 查附录 $\mathrm{G}$ 表 $\mathrm{G}$ 中至少每个十字次梁分割后小块应设置一个感温 探测器。故应设置 616 个感温探测器。

注: 一般整体浇铸梁的厚度包括楼板厚度, 预制件梁的厚度不包括楼板厚度。因题目未 说明梁的形式，故本题按照梁高未减去楼板厚计算。

## 【知识点解析】

在有梁的顶棚上设置点型感烟火灾探测器、感温火灾探测器时, 应符合下列规定:

1) 当梁突出顶棚的高度小于 $200 \mathrm{~mm}$ 时, 可不计梁对探测器保护面积的影响。
2) 当梁突出顶棚的高度为 200 600 mm 时, 应按图 15-3、表 15-2 确定梁对探测器保 护面积的影响和一只探测器能够保护的梁间区域的数量。
3) 当梁突出顶棚的高度超过 $600 \mathrm{~mm}$ 时，被梁隔断的每个梁间区域应至少设置一只探测器。
4) 当被梁隔断的区域面积超过一只探测器的保护面积时, 被隔断的区域应按规范规定 正常计算探测器的设置数量。
5) 当梁间净距小于 $1 \mathrm{~m}$ 时, 可不计梁对探测器保护面积的影响。

表 15-2 按梁间区域面积确定一只探测器保护的梁间区域的个数

| $\begin{array}{c}\text { 探测器的保护面积 } \\ A / \mathrm{m}^{2}\end{array}$ |  | $\begin{array}{c}\text { 梁隔断的梁间区域 } \\ \text { 面积 } Q / \mathrm{m}^{2}\end{array}$ | $\begin{array}{l}\text { 一只探测器保护的 } \\ \text { 梁间区域的个数/个 }\end{array}$ |
| :---: | :---: | :---: | :---: |
| 感温探测器 | 20 | $Q>12$ | 1 |
|  |  | $8<Q \leqslant 12$ | 2 |
|  |  | $6<Q \leqslant 8$ | 3 |
|  |  | $4<Q \leqslant 6$ | 4 |
|  |  | $Q \leqslant 4$ | 5 |
|  | 30 | $Q>18$ | 1 |
|  |  | $12<Q \leqslant 18$ | 2 |
|  |  | $9<Q \leqslant 12$ | 3 |
|  |  | $6<Q \leqslant 9$ | 4 |
|  |  | $Q \leqslant 6$ | 5 |
| 感烟探测器 | 60 | $Q>36$ | 1 |
|  |  | $24<Q \leqslant 36$ | 2 |
|  |  | $18<Q \leqslant 24$ | 3 |
|  |  | $12<Q \leqslant 18$ | 4 |
|  |  | $Q \leqslant 12$ | 5 |
|  | 80 | $Q>48$ | 1 |
|  |  | $32<Q \leqslant 48$ | 2 |
|  |  | $24<Q \leqslant 32$ | 3 |
|  |  | $16<Q \leqslant 24$ | 4 |
|  |  | $Q \leqslant 16$ | 5 |

例题 15-14 15-16: 某新建办公建筑高 $126 \mathrm{~m}$, 设避难层和屋顶直升机停机坪, 请回答 下列问题, 并列出解答过程。

15-14：本建筑物按民用建筑分类和楼板的耐火极限，应为下列哪一项?（供配电 2011 年考题改编)
(A) 一类, $\geqslant 2 \mathrm{~h}$
(B) 一类, $1.5 \mathrm{~h}$
(C) 二类， $\geqslant 1.5 \mathrm{~h}$
(D) 二类, $\geqslant 1 \mathrm{~h}$

答案:【A】

解答过程: 依据《建筑设计防火规范》GB 50016-2014。

表 5.1.1 中，大于 $50 \mathrm{~m}$ 办公建筑为民用建筑一类。

第 5.1 .4 条 建筑高度大于 $100 \mathrm{~m}$ 的民用建筑，其楼板的耐火极限不应低于 $2.00 \mathrm{~h}$ 。

15-15: 建筑物设置火灾自动报警系统时, 其形式的选择, 下面哪一项不符合规范要 求?（供配电 2011 年考题改编）

（A）仅需要报警，不需要联动自动消防设备的保护对象，宜采用区域报警系统

(B) 不仅需要报警, 同时需要联动自动消防设备, 且只设置一台具有集中控制功能的 火灾报警控制器和消防联动控制器的保护对象, 应采用集中报警系统, 并应设置一个消防控 制室

（C）设置一个消防控制室的保护对象应采用控制中心报警系统

(D) 已设置两个及以上集中报警系统的保护对象，应采用控制中心报警系统

答案:【C】

解答过程：依据《火灾自动报警系统设计规范》 GB 50016-2013。

第 3.2.1 条 火灾自动报警系统形式的选择中: 仅需要报警, 不需要联动自动消防设备 的保护对象宜采用区域报警系统。A 对。不仅需要报警, 同时需要联动自动消防设备, 且只 设置一台具有集中控制功能的火灾报警控制器和消防联动控制器的保护对象，应采用集中报 警系统，并应设置一个消防控制室。B 对。设置两个及以上消防控制室的保护对象，或已设 置两个及以上集中报警系统的保护对象，应采用控制中心报警系统。D 对，C 错。

15-16: 本建筑物的消防设备供电干线及分支干线, 应采用哪一种电缆?（供配电 2011 年考题)
(A) 有机绝缘耐火类电缆
(B) 难燃型电缆
(C) 矿物绝缘电缆
(D) 耐热型电缆

答案:【C】

解答过程: 依据《民用建筑电气设计规范》JGJ 16-2008。

第 13.10.4.1 条 火灾自动报警系统保护对象分级为特级的建筑物, 其消防设备供电干 线及分支干线，应采用矿物绝缘电缆。

依据《建筑设计防火规范》GB 50016-2014。

第 10.1.10 条 消防配电线路应满足火灾时连续供电的需要, 其敷设应符合:

1) 明敷时 (包括敷设在吊顶内)，应穿金属导管或采用封闭式金属槽盒保护，金属导 管或封闭式金属槽盒应采取防火保护措施; 当采用阻燃或耐火电缆并敷设在电缆井、沟内 时，可不穿金属导管或采用封闭式金属槽盒保护; 当采用矿物绝缘类不燃性电缆时, 可直接 明敷。
2) 暗敷时，应穿管并应敷设在不燃性结构内且保护层厚度不应小于 $30 \mathrm{~mm}$ 。 3) 消防配电线路宜与其他配电线路分开敷设在不同的电缆井、沟内; 确有困难需敷设 在同一电缆井、沟内时, 应分别布置在电缆井、沟的两侧, 且消防配电线路应采用矿物绝缘 类不燃性电缆。

综上所述, 选 $\mathrm{C}$ 。

例题 15-17: 某大学图书馆有一间书库长 $22 \mathrm{~m}$ 、宽 $8 \mathrm{~m}$ 、高 $3 \mathrm{~m}$, 房间内有 10 个书架 (最后一个书架靠墙), 书架高度 $2.9 \mathrm{~m}$, 应选择几个感烟探测器?
(A) 2
(B) 3
(C) 10
(D) 12

答案:【C】

解答过程：依据《火灾自动报警系统设计规范》 GB 50116-2013。

第 6.2.7 条 房间被书架、设备或隔断等分隔，其顶部至顶棚或梁的距离小于房间净高 的 $5 \%$ 时, 每个被隔开的部分应至少安装一只点型探测器。房高 $3 \mathrm{~m}$, 书架高度 $2.9 \mathrm{~m}$, 书架 至房顶小于房间净高的 $5 \%$, 房间内有 10 个书架 (最后一个书架靠墙), 应布置 10 个感烟 探测器。

例题 15-18：有一办公建筑需设计火灾自动报警系统。在第六层的设计中，按照区域共 划分 3 个相邻的防火分区, 分别为 $1 、 2 、 3$ 区, 设计了一回树形结构总线, 从 1 区进人, 总 线横跨 $1 、 2 、 3$ 区，在 2 区连接了 80 个设备，在 3 区连接了 80 个设备，穿越 1 区，在 1 区 没有连接设备。这回总线应该设置最少多少个总线短路隔离器?
(A) 5
(B) 6
(C) 7
(D) 8

答案：【B】

解答过程：依据《火灾自动报警系统设计规范》GB 50116-2013。

第3.1.6 条 系统总线上应设置总线短路隔离器, 每只总线短路隔离器保护的火灾探测 器、手动火灾报警按钮和模块等消防设备的总数不应超过 32 点; 总线穿越防火分区时, 应 在穿越处设置总线短路隔离器。

第 2 区和 3 区中总线短路隔离器 $80 / 32$ 个= 2.5 个, 取 3 个; 第 1 区无设备不用安装总 线短路隔离器; 所以总线短路隔离器设置 6 个。

## 【知识点解析】

国家标准图集 14X505-1《火灾自动报警系统设计规范图示》第 12 页中, 树形结构系 统总线穿越防火分区时总线短路隔离器设置如图 15-4 所示。

例题 15-19: 有一办公建筑需设计火灾自动报警系统。建筑内所需的火灾探测器、手动 火灾报警按钮和模块的设备和地址总数为 12000 点，其中消防联动模块地址 3000 点。采用 单独的火灾报警控制器和消防联动控制器, 其中消防联动控制器一台可接 12 回总线, 每回 总线的额定容量为 100 个点。若只考虑总线余量, 不考虑具体布点方式, 至少需要几台消防 联动控制器才能符合规范规定?
(A) 2
(B) 3
(C) 4
(D) 5

答案:【B】

解答过程：依据《火灾自动报警系统设计规范》GB 50116-2013。

第 3.1 .5 条 任一台消防联动控制器地址总数所控制的各类模块总数不应超过 1600 点, 每一联动总线回路连接设备的总数不宜超过 100 点，且应留有不少于额定容量 $10 \%$ 的余量。

故每回总线实际最大能带地址总数为 90 个, 消防联动控制器 1 台可接地址总数为 1080 个。

消防联动控制器台数为 $3000 / 1080=2.8$ 台, 取 3 台。

## 【知识点解析】

任一台火灾报警控制器所连接的火灾探测器、手动火灾报警按钮和模块等设备总数和地 址总数, 均不应超过 3200 点, 其中每一总线回路连接设备的总数不宜超过 200 点, 且应留 有不少于额定容量 $10 \%$ 的余量; 任一台消防联动控制器地址总数或火灾报警控制器（联动 型）所控制的各类模块总数不应超过 1600 点, 每一联动总线回路连接设备的总数不宜超过 100 点, 且应留有不少于额定容量 $10 \%$ 的余量。火灾报警控制器与消防联动控制器的容量要 求如图 15-5 所示。

例题 15-20: 有一小型会展中心长 $60 \mathrm{~m}$ 、宽 $40 \mathrm{~m}$ 、高 $15 \mathrm{~m}$ 。在设计火灾自动报警系统 时, 在长度方向设置线型光束感烟火灾探测器, 不考虑环境和对流的影响, 宜选择多少组探 测器?
(A) 4
(B) 5
(C) 8
(D) 10

答案:【D】

解答过程：依据《火灾自动报警系统设计规范》 GB 50116-2013 第 6.2.15 条、第 12. 4.3 条。

会展中心属于高度大于 $12 \mathrm{~m}$ 的空间场所, 高度在 $12 \sim 16 \mathrm{~m}$ 之间, 宜在 $6 \sim 7 \mathrm{~m}$ 增设一层 探测器。 相邻两组探测器的水平距离不应大于 $14 \mathrm{~m}$, 探测器至侧墙水平距离不应大于 $7 \mathrm{~m}$, 且不应 小于 $0.5 \mathrm{~m}$ 。 小型会展中心长 $60 \mathrm{~m}$, 选 5 组时探测器至侧墙水平距离 $2 \mathrm{~m}$, 即 $(4 \times 14+2+2) \mathrm{m}$ $=60 \mathrm{~m}$, 上下两层交错布置, 至侧墙水平距离可以调整, 宜选择 10 组。

例题 15-21: 某电厂有一电缆隧道长度 $1200 \mathrm{~m}$, 在电缆接头、端子等发热部位敷设时设 置了分布式线型光纤感温火灾探测器, 若探测单元长度与隧道长度相同, 其感温光缆的延展 长度应铺设长度不应小于下列哪一项?
(A) $1000 \mathrm{~m}$
(B) $1200 \mathrm{~m}$
(C) $1500 \mathrm{~m}$
(D) $1800 \mathrm{~m}$

答案:【D】

解答过程：依据《火灾自动报警系统设计规范》GB 50116-2013 第 12.3.5 条。

感温光缆的延展长度不应少于探测单元长度的 1.5 倍, 即 $1.5 \times 1200 \mathrm{~m}=1800 \mathrm{~m}$ 。

例题 15-22: 火灾应急广播系统在火灾发生期间的最少连续供电时间为哪一项是符合规 范要求的?
(A) $\geqslant 10 \mathrm{~min}$
(B) $\geqslant 20 \mathrm{~min}$
( C ) $\geqslant 40 \mathrm{~min}$
(D) $\geqslant 60 \mathrm{~min}$

答案:【B】

解答过程: 依据《民用建筑电气设计规范》JGJ 16-2008。

表 13.9.13 中火灾应急广播系统最少持续供电时间 $\geqslant 20 \mathrm{~min}$ 。

例题 15-23：下列建筑或场所应设置火灾自动报警系统，哪一项不符合规范要求?

(A) 任一层建筑面积大于 $1500 \mathrm{~m}^{2}$ 或总建筑面积大于 $3000 \mathrm{~m}^{2}$ 的制鞋、制衣、玩具、电 子等类似用途的厂房

(B) 建筑高度大于 $54 \mathrm{~m}$, 但不大于 $100 \mathrm{~m}$ 的住宅建筑

(C) 每座占地面积大于 $1000 \mathrm{~m}^{2}$ 的棉、毛、丝、麻、化纤及其制品的仓库

(D) 特等、甲等剧场, 座位数超过 1500 个的其他等级的剧场或电影院

答案:【B】

解答过程：依据《建筑设计防火规范》GB 50016-2014。

第 8.4 .2 条 建筑高度大于 $54 \mathrm{~m}$, 但不大于 $100 \mathrm{~m}$ 的住宅建筑, 其公共部位应设置火灾 自动报警系统，套内宜设置火灾探测器。答案 B 与规范条文不同。

例题 15-24: 火灾自动报警系统线路设计施工中, 下面剩余电流式电气火灾监控探测器 设计时哪一项是不符合规范要求的?

(A) 剩余电流式电气火灾监控探测器应设置在低压配电系统首端

(B) 具有探测线路故障电弧功能的电气火灾监控探测器, 其保护线路的长度不小于 $100 \mathrm{~m}$

(C) 供电线路泄漏电流大于 $500 \mathrm{~mA}$ 时, 宜在其下一级配电柜（箱）设置

(D) 选择剩余电流式电气火灾监控探测器时, 应计及供电系统自然漏流的影响, 并应 选择参数合适的探制器; 探测器报警值宜为 $300 \sim 500 \mathrm{~mA}$

答案：【B】

解答过程：依据《火灾自动报警系统设计规范》GB 50116-2013。

第 9. 2.1 条 剩余电流式电气火灾监控探测器应以设置在低压配电系统首端为基本原 则, 宜设置在第一级配电柜 (箱) 的出线端。在供电线路泄漏电流大于 $500 \mathrm{~mA}$ 时, 宜在其 下一级配电柜（箱）设置。A、C 对。

第 9.2.3 条 选择剩余电流式电气火灾监控探测器时, 应计及供电系统自然漏流的影 响，并应选择参数合适的探制器; 探测器报警值宜为 $300 \sim 500 \mathrm{~mA}$ 。D 对。

第 9.2. 4 条 具有探测线路故障电弧功能的电气火灾监控探测器, 其保护线路的长度不 宜大于 $100 \mathrm{~m}$ 。B 错。

例题 15-25: 火灾自动报警系统线路设计施工中, 下面铜芯绝缘导线和铜芯电缆满足机 械强度要求的线芯最小截面积选择中哪一项是符合规范要求的?

(A) 穿管敷设的绝缘导线 $0.75 \mathrm{~mm}^{2}$

(B) 线槽内敷设的绝缘导线 $0.5 \mathrm{~mm}^{2}$

(C) 多芯电缆 $0.4 \mathrm{~mm}^{2}$

(D) 线槽内敷设的绝缘导线 $0.75 \mathrm{~mm}^{2}$

答案:【D】

解答过程：依据《火灾自动报警系统设计规范》GB 50116-2013。

表 11.1 .2 中, 穿管敷设的绝缘导线 $1.00 \mathrm{~mm}^{2}$; 线槽内敷设的绝缘导线 $0.75 \mathrm{~mm}^{2}$; 多芯 电缆 $0.50 \mathrm{~mm}^{2}$, 选 $\mathrm{D}$ 。

例题 15-26: 有一综合建筑, 总建筑面积为 $110000 \mathrm{~m}^{2}$, 总高度为 $98 \mathrm{~m}$ 。地下 3 层, 每 层建筑面积为 $7830 \mathrm{~m}^{2}$, 地上 25 层, 其中 $1 \sim 4$ 层为裙房, 每层建筑面积为 $4000 \mathrm{~m}^{2}, 5 \sim 24$ 层 每层建筑面积为 $3470 \mathrm{~m}^{2}$, 第 25 层为 $1110 \mathrm{~m}^{2}$ 。该建筑能容纳 2000 人以上，不超过 10000 人。 设建筑地下 $2 、 3$ 层各设有 20 只 $5 \mathrm{~W}$ 扬声器, 地下 1 层各设有 21 只 $5 \mathrm{~W}$ 扬声器, 首层设有 20 只 $3 \mathrm{~W}$ 扬声器、 4 只 $5 \mathrm{~W}$ 扬声器, $2 \sim 4$ 层设有 14 只 $3 \mathrm{~W}$ 扬声器, $5 \sim 24$ 层各层设有 8 只 $3 \mathrm{~W}$ 扬声器, 顶层设有 3 只 $3 \mathrm{~W}$ 扬声器。试计算当广播系统业务广播和消防应急广播合用 时, 其功率放大器的容量应为下列哪项数值。(供配电 2017 年考题)
(A) $1500 \mathrm{~W}$
(B) $1460 \mathrm{~W}$
(C) $1300 \mathrm{~W}$
(D) $1269 \mathrm{~W}$

答案: 【A】

解答过程：依据《公共广播系统工程技术规范》GB 50526-2010。

第 3.7 .3 条, 火灾应急广播功率放大器的容量为

$$
\sum \mathrm{P}=1.5 \times(2 \times 20 \times 5+21 \times 5+20 \times 3+4 \times 5+3 \times 14 \times 3+20 \times 8 \times 3+3 \times 3) \mathrm{W}=1500 \mathrm{~W}
$$

例题 15-27: 有一个大型超高层办公楼, 高 $300 \mathrm{~m}$, 总建筑面积 20 万 $\mathrm{m}^{2}$, 地下 1 层主要 为设备机房和功能性用房, 其中消防控制室如图 15-6 所示, 消防控制室为单列布置布置, 屏长度为 $6 \mathrm{~m}$, 屏前有值班人员经常工作, 请分析图中的 $\mathrm{A} 、 \mathrm{~B} 、 \mathrm{C}$ 处的三个尺寸哪一组数据 是合理的?
(A) $1.0 \mathrm{~m}, 0.5 \mathrm{~m}, 3.0 \mathrm{~m}$
(B) $2.0 \mathrm{~m}, 1.1 \mathrm{~m}, 2.3 \mathrm{~m}$
(C) $2.5 \mathrm{~m} 、 1.0 \mathrm{~m} 、 0.5 \mathrm{~m}$
(D) $3.0 \mathrm{~m}, 1.0 \mathrm{~m}, 1.0 \mathrm{~m}$

答案:【D】

解答过程：依据《火灾自动报警系统设计规范》GB 50116-2013。

第 3.4.8 条中, 消防控制室内设备的布置应符合下列规定:

$\mathrm{A}$ 点, 在值班人员经常工作的一面, 设备面盘至墙的距离不应小于 $3 \mathrm{~m}$ 。

$\mathrm{B}$ 点, 设备面盘后的维修距离不宜小于 $1 \mathrm{~m}$ 。

$\mathrm{C}$ 点, 设备面盘的排列长度大于 $4 \mathrm{~m}$ 时, 其两端应设置宽度不小于 $1 \mathrm{~m}$ 的通道。 综上所述，选 D。

## 2 建筑设备监控系统

## 【知识点说明】

1）建筑设备监控系统功能、构成等相关知识属于普通考点, 依据《民用建筑电气设计 规范》JGJ 16-2008、《智能建筑设计标准》 GB/T 50314-2006 等。要求掌握建筑设备监控 系统网络结构、现场仪表的选择、监控表。

2) 各种设备监控系统属于重要考点, 依据国家标准图集 09X700《智能建筑弱电工程设 计与施工》、《民用建筑电气设计规范》JGJ 16-2008 等。要求熟练掌握各种设备监控系统 的 DDC 的 $\mathrm{AI} 、 \mathrm{DI} 、 \mathrm{AO} 、 \mathrm{DO}$ 点数设置, 各种设备监控系统的选择要求。
3) 各种设备监控系统图摘自国家标准图集 09X700 《智能建筑弱电工程设计与施工》、 国家标准图集 12DX603《住宅小区建筑电气设计与施工》，请考生学习参考。

## 依据书目:

《民用建筑电气设计规范》JGJ 16-2008

《智能建筑设计标准》 GB/T 50314-2006

《2016 年注册电气工程师执业资格专业考试复习指导书》(供配电下册)

## 参考书目:

国家标准图集 09X700《智能建筑弱电工程设计与施工》

《建筑设备监控系统工程技术规范》JGJ/T 334-2014

建筑电气通用图集 09BD10《建筑设备监控》

例题 15-28 15-32 : 建筑物内某区域一次回风双风机空气处理机组（AHU), 四管制送 /冷热风+加湿控制，定风量送风系统，空气处理流程如图 15-7 所示。

要求采用建筑设备监控系统（BAS）的 DDC 控制方式, 监控功能要求详见表 15-3。请 回答下列问题，并列出解答过程。 表 15-3 监控功能

| 序号 | 监控内容 | 控制策略 |
| :---: | :---: | :---: |
| 1 | 检测内容 | $\begin{array}{l}\text { 新风、回风、送风湿温度 ( PT } 1000 \text {, 电容式), 过滤器差压开关信号、风机压差开关 } \\ \text { 信号, 新风、回风、排风风阀阀位 }(\mathrm{DC} 0 \sim 10 \mathrm{~V}) \text {, 冷/热电动调节阀阀位 }(\mathrm{DC} 0 \sim 10 \mathrm{~V}) \text {, } \\ \text { 风机起停、工作、故障及手/自动状态 }\end{array}$ |
| 2 | 回风温度自动控制 | 串级 PID 调节控制冷/热电动调节阀, 主阀回风温度, 副阀送风温度, 控制回风温度 |
| 3 | 回风湿度自动控制 | 串级 PID 调节控制加湿电磁阀, 主阀回风温度, 副阀送风湿度, 控制回风湿度 |
| 4 | 新风量自动控制 | $\begin{array}{l}\text { 过渡季根据新风、回风的温湿度计算焓值, 自动调节新风、回风、排风风阀的开度, } \\ \text { 设定最小新风量 }\end{array}$ |
| 5 | 过滤器堵塞报警 | 两级空气过滤器, 分别设堵塞超压报警, 提示清扫 |
| 6 | 机组定时起停控制 | $\begin{array}{l}\text { 根据事先排定的工作及节假日作息时间表, 定时起停机组, 自动统计机组工作时间, } \\ \text { 提示定时维修 }\end{array}$ |
| 7 | 联锁及保护控制 | $\begin{array}{l}\text { 风机起停、风阀、电动调节阀联动开闭，风机起动后，其前后压差过低时，故障报警 } \\ \text { 并联锁停机，热盘管出口处设防冻开关，当温度过低时，报警并打开热水阀 }\end{array}$ |

15-28: 根据控制功能要求, 统计输入 DDC 的 AI 点数为下列哪项数值。（风阀、水阀 均不考虑联控制) (供配电 2011 年考题)
(A) 9
(B) 10
(C) 11
(D) 12

答案:【C】

解答过程: 依据《民用建筑电气设计规范》JGJ 16-2008 附录 K 或《智能建筑弱电工 程设计与施工》(上册) 09X700 第 2 113 页。

$\mathrm{AI}$ 点即模拟量输入点, 一般为 DDC 需要检测的模拟量, 如温度、湿度、阀门阀位开度 信号的检测等，在监控功能表中应查看监控内容一栏:

1) 新风、回风、送风湿度和温度（PT1000，电容式）检测：共计 6 个 AI 点。
2) 新风、回风、排风风阀阀位 $(\mathrm{DC} 0 \sim 10 \mathrm{~V})$ 检测：共计 3 个 $\mathrm{AI}$ 点。

3) 冷/热电动调节阀阀位（DC $0 \sim 10 \mathrm{~V}$ ) 检测：共计 2 个 $\mathrm{AI}$ 点。

因此共 11 个 AI 点。

《2016 年注册电气工程师执业资格专业考试复习指导书》（供配电下册）第 896 页有定 风量送风系统示例。

## 【知识点解析】

只有开或关两档的信号属于数字量信号，如灯的开、关状态输入信号 (DI), 控制普通 风机起、停的继电器触点输出信号 (DO) 等。

随着时间的推移呈现规则或不规则多种状态的信号，属于模拟量信号，如温度、湿度、 压力、流量、 $\mathrm{CO}_{2}$ 含量等的模拟量输入信号 ( $\mathrm{AI}$ ), 控制调节沎门开度、变频风机转速的模 拟量输出信号 ( $A O)$ 等。

15-29: 下列哪项属于 DI 信号?（供配电 2011 年考题）
(A) 防冻开关信号
(B) 新风温度信号
(C) 回风湿度信号
(D) 风机起停控制信号

答案:【A】

解答过程: 依据《民用建筑电气设计规范》JGJ 16-2008 附录 K 或《智能建筑弱电工 程设计与施工》 (上册) 09X700 第 2-113 页。 DI 点即开关量输入点, 一般为 DDC 需要检测的开关量, 如开关信号、风机起停信号、 阀门开闭信号的检测等, 在监控功能表中应查看监控内容一栏:

防冻开关信号为 DI 点; 新风温度信号为 AI 点; 回风湿度信号为 AI 点; 风机起停控制 信号为 DO 点。

15-30: 若要求检测及保障室内控制品质，宜根据下列哪项参数自动调节控制 AHU 的 最小新风量? (供配电 2011 年考题)
(A) 回风温度
(B) 室内焓值
(C) 室内 $\mathrm{CO}$ 浓度
(D) 室内 $\mathrm{CO}_{2}$

答案:【D】

解答过程：依据《民用建筑电气设计规范》JGJ 16-2008。

第 18. 10.3.7 条 在定风量控制系统中, 宜设置根据回风或室内 $\mathrm{CO}_{2}$ 浓度控制新风量的 自动调节系统。

15-31：若该 AHU 改为变风量送风系统，下列哪项控制方式不适宜送风量的控制?（供 配电 2011 年考题)
(A) 定静压法
(B) 变静压法
(C) 总风量法
(D) 定温度法

答案：【D】

解答过程: 依据《民用建筑电气设计规范》JGJ 16-2008。

第 18.10.3.9 条 在变风量空调机组中, 送风量的控制宜采用定静压法、变静压法或总 风量法。

15-32: 选择室内温湿度传感器时, 规范规定其响应时间不应大于下列哪项数值?（供 配电 2011 年考题)
(A) $25 \mathrm{~s}$
(B) $50 \mathrm{~s}$
(C) $100 \mathrm{~s}$
(D) $150 \mathrm{~s}$

答案:【D】

解答过程: 依据《民用建筑电气设计规范》JGJ 16-2008。

第 18.7.1.2 条 温度传感器量程应为测点温度的 $1.2 \sim 1.5$ 倍, 管道内温度传感器热响 应时间不应大于 $25 \mathrm{~s}$ ，当在室内或室外安装时，热响应时间不应大于 $150 \mathrm{~s}$ 。

例题 15-33 15-37: 北方某地新建的综合楼内设有集中空调系统, 在地下一层制冷内 设螺杆式冷水机、热交换器、冷冻水泵和冷却水葲等设备, 楼上会议室设定风量空调系统, 办公室设变风量空调系统。请回答下列问题。

15-33：下列哪一种控制是由建筑设备监控系统完成的?（供配电 2009 年考题）
(A) 冷水机的压缩机运行
(B) 冷水机的冷凝器运行
(C) 冷冻水供水压差恒定闭环控制
(D) 冷水机的蒸发器运行

答案:【C】

解答过程: 依据《民用建筑电气设计规范》JGJ 16-2008。

第 18.8. 1 条第 2 款 建筑设备监控系统, 应具有下列控制功能, 第 2) 项为冷冻水供水 压差恒定闭环控制。

15-34: 在热交换系统中, 为使二次侧热水温度保持在设定范围, 应根据下列哪一项设 定值来控制一次侧温度调节阀开度? (供配电 2009 年考题)
（A）一次供水温度
(B) 二次供水温度
(C) 一次供回水压力
(D) 二次供回水压力

答案: 【B】

解答过程: 依据《民用建筑电气设计规范》JGJ 16-2008。

第 18.9. 1 条第 2 款 自动调节系统应根据二次供水温度设定值控制一次侧温度调节阀 开度。

15-35: 在冬季, 为保证空调机组内供, 回水盘管的安全使用, 通常会采用下列哪一项 措施?（供配电 2009 年考题)
(A) 设温度检测
(B) 风机停止运行
(C) 设防冻开关报警和联锁控制
(D) 关闭电动调节阀

答案: 【C】

解答过程: 依据《民用建筑电气设计规范》JGJ 16-2008。

第 18.10.3 条第 4 款 在寒冷地区, 空调机组应设置防冻开关报警和联锁控制。

15-36: 在会议室使用的空调系统, 是根据下列哪一项的温度设定值来调节冷水阀或热 水阀的开度, 保持会议室的温度不变? (供配电 2009 年考题)
(A) 送风处
(B) 排风处
(C) 新风处
(D) 回风处

答案:【D】

解答过程: 依据《民用建筑电气设计规范》JGJ 16-2008。

第 18. 10.3 条第 5 款 在定风量空调系统中, 应根据回风或室内温度设定值, 比例、积 分连续调节冷水阀或热水阀开度，保持回风或室内温度不变。

15-37: 在办公室使用空调系统中, 根据送风静差设定值控制下列哪一项? (供配电 2009 年考题)
(A) 变速风机转速
(B) 变风量末段设备
(C) 风机的起停
（D）比例、积分连续调节冷水阀或热水阀的开度

答案: 【A】

解答过程: 依据《民用建筑电气设计规范》JGJ 16-2008。

第 18.10.3 条第 9 款第 1) 项, 当采用定静压法时, 应根据送风静压设定值控制变速风 机转速。

## 3 安全防范和视频监视系统

## 【知识点说明】

1）安全防范系统工程设计属于普通考点, 依据《安全防范工程设计规范》GB 503482004、《民用建筑电气设计规范》JGJ 16-2008 等。要求掌握安全防范工程设计、供电设 计等。

2) 视频安防监控系统属于重要考点, 依据《视频安防监控系统工程设计规范》GB 50395-2007、《民用建筑电气设计规范》JGJ 16-2008 等。要求熟练掌握摄像机选择和设 置, 掌握视频安防监控系统设计要求等。

3）其他安全防范系统属于冷门考点，依据《民用建筑电气设计规范》JGJ 16-2008 等。要求了解电子巡查系统、出人口控制系统、住宅 (小区) 安全防范系统等和监控中心 设计要求。

## 依据书目:

《安全防范工程设计规范》 GB 50348-2004

《视频安防监控系统工程设计规范》GB 50395-2007

《民用建筑电气设计规范》JGJ 16-2008

《视频显示系统工程技术规范》 GB 50464-2008

《出人口控制系统工程设计规范》 GB 50396-2007

《工业电视系统工程设计规范》 GB 50115-2009

《人侵报警系统工程设计规范》 GB 50394-2007

《2016 年注册电气工程师执业资格专业考试复习指导书》(供配电下册)

## 参考书目:

国家标准图集 09X700《智能建筑弱电工程设计与施工》

建筑电气通用图集 09BD14 《安全技术防范工程》

《民用闭路监视电视系统工程技术规范》 GB 50198-2011

例题 15-38 15-39: 有一综合建筑, 总建筑面积为 $110000 \mathrm{~m}^{2}$, 总高度为 $98 \mathrm{~m}$ 。地下 3 层, 每层建筑面积为 $7830 \mathrm{~m}^{2}$, 地上 25 层, 其中 $1 \sim 4$ 层为裙房, 每层建筑面积为 $4000 \mathrm{~m}^{2}$, $5 \sim 24$ 层每层建筑面积为 $3470 \mathrm{~m}^{2}$, 第 25 层为 $1110 \mathrm{~m}^{2}$ 。该建筑能容纳 2000 人以上, 不超过 10000 人。请回答以下火灾报警灯弱电设计问题，并列出解答过程。

15-38: 在建筑中设数据中心, 其视频安防监控系统采用数字信号在 IP 网络中传输, 采 用 704×576 分辨率，计算其视频编码应为下列哪项数值。(供配电 2017 年考题)
(A) $256 \mathrm{kbit} / \mathrm{s}$
(B) $512 \mathrm{kbit} / \mathrm{s}$
(C) $1024 \mathrm{kbit} / \mathrm{s}$
(D) $2048 \mathrm{kbit} / \mathrm{s}$

答案: 【D】

解答过程: 依据《民用闭路监视电视系统工程技术规范》 GB 50198-2011。

第 3.3.10 条, 已知摄像头分辨率为 $704 \times 576$, 该摄像头视频编码应为

$$
B=\frac{H V}{352 \times 288} \times 0.512=\frac{704 \times 576}{352 \times 288} \times 0.512 \mathrm{kbit} / \mathrm{s}=2048 \mathrm{kbit} / \mathrm{s}
$$

15-39: 在建筑中设置有视频安防监控系统, 已知某处设置的一台摄像机, 其焦距为 $50 \mathrm{~mm}$, 像场高 $15 \mathrm{~mm}$, 视场高 $4.5 \mathrm{~m}$, 试计算该台摄像机监视的距离应为下列哪一项。(供 配电 2017 年考题)
(A) $15 \mathrm{~m}$
(B) $13.3 \mathrm{~m}$
(C) $4.5 \mathrm{~m}$
(D) $1.35 \mathrm{~m}$

答案: 【A】

解答过程: 依据《视频安防监控系统工程设计规范》 GB 50395-2007。

第 6. 0.2 条, 摄像机的焦距为 $50 \mathrm{~mm}$, 像场高 $15 \mathrm{~mm}$, 视场高 $4.5 \mathrm{~m}$, 监视的距离为

$$
f=\frac{A L}{H} \Rightarrow L=\frac{f H}{A}=\frac{50 \times 4.5}{15} \mathrm{~m}=15 \mathrm{~m}
$$

例题 15-40: 有一栋写字楼, 在首层大厅设置视频安防摄像机, 已知该摄像机的镜头焦 距为 $24.99 \mathrm{~mm}$, 物体成像的像距为 $25.01 \mathrm{~mm}$, 则摄像机观察物体的物距应为下列哪项数值? (供配电 2013 年考题)
(A) $25.65 \mathrm{~m}$
(B) $31.25 \mathrm{~m}$
(C) $43.16 \mathrm{~m}$
(D) $51.5 \mathrm{~m}$

答案:【B】 解答过程：依据《视频安防监控系统工程设计规范》GB 50395-2007。 条文说明第 6.0.2.3 条, 摄像机观察物体的物距为

$$
\frac{1}{f}=\frac{1}{u}+\frac{1}{v} \Rightarrow u=\frac{v f}{v-f}=\frac{25.01 \times 24.99}{25.01-24.99} \mathrm{~m}=31.25 \mathrm{~m}
$$

## 【知识点解析】

在物理原理上, 式中的 $f$ 应为像距, 但摄像机镜头通常都是使用在物距远大于像距和镜 头焦距的情况下，物距通常为米级，而焦距通常为毫米级，根据下述的焦距公式，可以得 出, 像距通常非常接近于镜头的焦距, 在近似计算中, 可将像距直接代换为镜头焦距。

$$
\frac{1}{f}=\frac{1}{u}+\frac{1}{v}
$$

式中, $f$ 为镜头焦距; $u$ 为观察的物体的物距; $v$ 为物体所成像的像距。

例题 15-41：有一个大型超高层办公楼, 在建筑物中有一视频会议室, 其中安装了一台 摄像机用于对主席台及演讲嘉宾的摄像。摄像机安装高度为 $3 \mathrm{~m}$, 距离主席台 $7 \mathrm{~m}$, 要求摄 像机能拍摄主席台全景 $4 \mathrm{~m}$ 高画面, 也能对嘉宾拍摄高度为 $0.5 \mathrm{~m}$ 个人特写镜头。已知摄像 机像场高 $20 \mathrm{~mm}$ 。摄像机要满足上述要求至少需要几倍变焦? (供配电 2016 年考题)
(A) 8 倍
(B) 11.4 倍
(C) 35 倍
(D) 280 倍

答案:【A】

解答过程：依据《视频安防监控系统工程设计规范》GB 50395-2007。

第 6.0 .2 条 主席台全景 $4 \mathrm{~m}$ 高画面和嘉宾拍摄高度为 $0.5 \mathrm{~m}$ 的焦距计算如下:

拍摄主席台全景的焦距: $f_{1}=\frac{A L}{H_{1}}=\frac{20 \times 7}{4} \mathrm{~mm}=35 \mathrm{~mm}$

个人特写镜头的焦距: $f_{2}=\frac{A L}{H_{2}}=\frac{20 \times 7}{0.5} \mathrm{~mm}=280 \mathrm{~mm}$

变焦倍数: $k=\frac{f_{1}}{f_{2}}=\frac{280}{35}=8$

## 【知识点解析】

1) 镜头像面尺寸应与摄像机靶面尺寸相适应，镜头的接口与摄像机的接口配套。
2) 用于固定目标监视的摄像机, 可选用固定焦距镜头, 监视目标离摄像机距离较大时 可选用长焦镜头; 在需要改变监视目标的观察视角或视场范围较大时应选用变焦距镜头; 监 视目标离摄像机距离近且视角较大时可选用广角镜头。监视视野狭长的区域, 可选择视角在 $40^{\circ}$ 以内的长焦 (望远) 镜头。监视目标视距小而视角较大时, 可选择视角在 $55^{\circ}$ 以上的广 角镜头; 景深大、视角范围广, 且被监视目标为移动时, 宜选择变焦距镜头; 有隐蔽要求或 特殊功能要求时, 可选择针孔镜头或棱镜头。

3) 摄像机镜头有两个光学参数, 一是孔径比, 二是焦距。工程设计时, 焦距应按下式 计算

$$
f=h L / H=u L / W
$$

式中, $f$ 为焦距 $(\mathrm{mm}) ; h$ 为像场高 $(\mathrm{mm}) ; u$ 为像场宽 $(\mathrm{mm}) ; L$ 为镜头到监视目标 (物 体 $)$ 的距离 $(\mathrm{mm}) ; W$ 为视场宽度 $(\mathrm{mm}) ; H$ 为视场高度 $(\mathrm{mm})$ 。

当采用 $\frac{1 "}{3}$ 型镜头时, 焦距按下式计算:

$$
\begin{aligned}
& f=u L / W=4.8 L / W \\
& f=h L / H=3.6 L / H
\end{aligned}
$$

光学成像关系如图 15-8 所示。

例题 15-42 : 有一栋高层写字楼, 设置有人侵报警系统、视频安防监控系统、出人口控 制系统等系统。首层大厅设置安防监控中心，其所带负荷有人侵报警系统 $10 \mathrm{~kW}$ 、视频安防 监控系统 $30 \mathrm{~kW}$ 、出人口控制系统 $10 \mathrm{~kW}$, 各负荷功率因数均为 0.9 。若安防控制室采用 UPS 作为主电源供电, 该 UPS 电源的容量最小为下列哪项数值?
(A) $61.5 \mathrm{kV} \cdot \mathrm{A}$
(B) $73.8 \mathrm{kV} \cdot \mathrm{A}$
(C) $83.3 \mathrm{kV} \cdot \mathrm{A}$
(D) $92.3 \mathrm{kV} \cdot \mathrm{A}$

答案:【C】

解答过程：依据《视频安防监控系统工程设计规范》GB 50395-2007。

第 3.12.4 条 应根据人侵报警系统、视频安防监控系统、出人口控制系统等的不同供 电消耗, 按总系统额定功率的 1.5 倍设置主电源容量:

$$
E=1.5 P=1.5 \times \frac{10+30+10}{0.9} \mathrm{kV} \cdot \mathrm{A}=83.3 \mathrm{kV} \cdot \mathrm{A}
$$

例题 15-43：假设用 $1 / 2$ in 摄像头观测, 被测物体宽 $2400 \mathrm{~mm}$ 、高 $1800 \mathrm{~mm}$, 镜头焦点 距物体 $3000 \mathrm{~mm}$, 所选摄像头镜头的焦距需选用下列哪项数值?
(A) $6 \mathrm{~mm}$
(B) $8 \mathrm{~mm}$
(C) $10 \mathrm{~mm}$
(D) $16 \mathrm{~mm}$

答案：【B】

解答过程：依据《工业电视系统工程设计规范》 GB 50115-2009。

条文说明第 4. 1.7 4.1.9 条 查表 2 中 $1 / 2$ in 镜头成像像场宽 $6.4 \mathrm{~mm}$ 、高 $4.8 \mathrm{~mm}$, 题 目已知被测物体宽 $2400 \mathrm{~mm}$ 、高 $1800 \mathrm{~mm}$ ，镜头焦点距物体 $3000 \mathrm{~mm}$ ，镜头的焦距为

被测物体宽对应焦距: $f=\frac{u L}{W}=6.4 \times \frac{3000}{2400} \mathrm{~mm}=8 \mathrm{~mm}$

被测物体高对应焦距: $f=\frac{h L}{H}=4.8 \times \frac{3000}{1800} \mathrm{~mm}=8 \mathrm{~mm}$

例题 15-44：有一栋高层写字楼，在其中一层安装 16 个摄像头，数字高清摄像头分辨 率为 1000 线 $(1920 \times 1080)$, 采用磁盘阵列存储, 其中 16 路均要求做采集存储, 要求 4 路 可在监视器上回放监视, 请问该磁盘阵列存储的存储读写的总带宽应大于为下列哪项数值。
(A) $42.1 \mathrm{Mbit} / \mathrm{s}$
(B) $30.6 \mathrm{Mbit} / \mathrm{s}$
(C) $26.2 \mathrm{Mbit} / \mathrm{s}$
(D) $10.5 \mathrm{Mbit} / \mathrm{s}$

答案:【C】

解答过程: 依据《民用闭路监视电视系统工程技术规范》 GB 50198-2011。 分辨率为 $1920 \times 1080$ 的视频图像编码率为

$$
B=\frac{H V}{352 \times 288} \times 0.512=\frac{1920 \times 1080}{352 \times 288} \times 0.512 \mathrm{Mbit} / \mathrm{s}=10.47 \mathrm{Mbit} / \mathrm{s}
$$

条文说明第 3.4 .3 条, 16 路采集, 4 路回放, 磁盘阵列存储的存储读写的总带宽为

$$
S=(16+4) B / 8=(16+4) \times 10.47 / 8 \mathrm{Mbit} / \mathrm{s}=26.18 \mathrm{Mbit} / \mathrm{s}
$$

## 4 计算机网络、通信网络系统、电子信息系统机房

## 【知识点说明】

1）电子信息系统机房属于重要考点，依据《电子信息系统机房设计规范》GB 501742008、《民用建筑电气设计规范》JGJ 16-2008 等。要求熟练掌握电子信息系统机房面积计 算、静电防护、接地、机房供电; 了解电子信息系统机房分级、电磁屏蔽等。

2) 通信网络系统属于普通考点, 依据《民用建筑电气设计规范》JGJ 16-2008。要求 掌握数字程控用户电话交换机系统、数字程控调度交换机系统、通信配线与管道; 了解无线 通信系统。

3 ）计算机网络属于冷门考点，依据《民用建筑电气设计规范》JGJ 16-2008。

4) 《电子信息系统机房设计规范》GB 50174-2008 已经更新为《数据中心设计规范》 GB 50174-2017，其实施日期为 2018 年 1 月 1 日，2018 年考试中依然使用 2008 版, 故本节 按照 2008 版编写。

## 依据书目:

《电子信息系统机房设计规范》GB 50174-2008

《民用建筑电气设计规范》JGJ 16-2008

## 参考书目:

《用户电话交换系统工程设计规范》 GB/T 50622-2010

《住宅区与住宅建筑内通信设施工程设计规范》 GB/T 50605-2010

《住宅区和住宅建筑内光纤到户通信设施工程设计规范》 GB 50846-2012

《通信管道与通道工程设计规范》 GB 50373-2006

《民用建筑电气设计计算及示例》12SDX101-2

国家标准图集 09X700《智能建筑弱电工程设计与施工》

例题 15-45 15-48: 某交通调度大楼总建筑面积 $50000 \mathrm{~m}^{2}$, 其中地下 2 层、地上 10 层, 该大厦是某交通调度系统的指挥中心，共 4450 个信息点。其中语音点 2000 个, 数据点 2450 个, 数据垂直干线采用多模光纤。请回答以下问题。

15-45: 若大楼设置专用通信机房, 但数字程控交换机及配套设备尚未选定，机房的使 用面积宜采用下列哪项数值?
(A) $\geqslant 30 \mathrm{~m}^{2}$
(B) $\geqslant 35 \mathrm{~m}^{2}$
(C) $\geqslant 40 \mathrm{~m}^{2}$
(D) $\geqslant 45 \mathrm{~m}^{2}$

答案:【D】

解答过程: 依据《民用建筑电气设计规范》JGJ 16-2008。

第 20.2.7-1 条 用户交换机的实装内线分机的容量, 不宜超过交换机容量的 $80 \%$, 语 音点 2000 个对应交换机容量约为 2500 门。查表 20.2 .8 中交换机容量为 2500 门时, 要求机 房的面积 $\geqslant 45 \mathrm{~m}^{2}$ 。

15-46: 若大楼设置专用局域网作为行政内网，连接互联网的计算机网络作为行政外 网，内网与外网连接采用隔离装置。计算机网络的拓扑结构应采用下列哪种?
(A) 总线型
(B) 环形
(C) 星形
(D) 混合型

答案:【D】

解答过程: 依据《民用建筑电气设计规范》JGJ 16-2008。

条文说明第 19.3.2 条的表 19-6 中, 交通调度大楼计算机网络结构复杂, 应采用混 合型。

15-47: 大楼内通信配线电缆的保护导管的选用，下列哪些符合规范的要求?

（A）在地下层、首层和潮湿场所宜采用壁厚不小于 $1.5 \mathrm{~mm}$ 的金属导管

(B) 在其他楼层、墙内和干燥场所敷设时，宜采用壁厚不小于 $1.0 \mathrm{~mm}$ 的金属导管

(C) 穿放电缆时直线管的管径利用率宜为 $50 \%$ 60\%

(D) 穿放电缆时弯曲管的管径利用率宜为 $50 \%$ 60\%

答案:【C】

解答过程: 依据《民用建筑电气设计规范》JGJ 16-2008。

第 20.7.2-10 条 建筑物内通信配线电缆的保护导管, 在地下层、首层和潮湿场所宜 采用壁厚不小于 $2 \mathrm{~mm}$ 的金属导管，在其他楼层、墙内和干燥场所敷设时，宜采用壁厚不小 于 $1.5 \mathrm{~mm}$ 的金属导管; 穿放电缆时直线管的管径利用率宜为 $50 \%$ 60\% , 弯曲管的管径利用 率宜为 $40 \% 50 \%$ 。其中只有答案 C 与条文一致。

15-48：若大楼内按规范规定，在移动通位信号室内覆盖系统中，基站接收端到系统的 上行噪声电平应小于下列哪项数值?
(A) $-100 \mathrm{dBm}$
(B) $100 \mathrm{dBm}$
(C) $12 \mathrm{dBm}$
(D) $-120 \mathrm{dBm}$

答案:【D】

解答过程: 依据《民用建筑电气设计规范》JGJ 16-2008。

第 20.5.2-9 条 室内覆盖系统的信号源输出功率不宜高于 $+43 \mathrm{dBm}$; 基站接收端收到 系统的上行噪声电平应小于 $-120 \mathrm{dBm}$ 。

例题 15-49: 办公楼高 $140 \mathrm{~m}$, 地上 30 层, 地下 3 层, 其中第 16 层为避难层, 消防控 制室与安防监控中心共用, 设在首层。在二层分别设置计算机网络中心和程控电话交换机 房。在二层的计算机网络主机房设计时, 已确定在该主机房内要设置 20 台 19 in 标准机柜 (宽 $600 \mathrm{~mm}$ 、深 $1100 \mathrm{~mm}$ ), 主机房的最小面积应为下列哪项? 说明依据和理由。(供配电 2010 年考题)
(A) $60 \mathrm{~m}^{2}$
(B) $95 \mathrm{~m}^{2}$
(C) $120 \mathrm{~m}^{2}$
(D) $150 \mathrm{~m}^{2}$

答案:【B】

解答过程: 依据《电子信息系统机房设计规范》 GB 50174-2008 第 4.2.2 条或《民用 建筑电气设计规范》JGJ 16-2008 第 23.2.3 条。

单个标准机柜的投影面积为 $0.6 \mathrm{~m} \times 1.1 \mathrm{~m}=0.66 \mathrm{~m}^{2}$, 主机房的面积为

$$
A=K \sum S=(5 \sim 7) \mathrm{m} \times(20 \times 0.66) \mathrm{m}=66 \sim 92.4 \mathrm{~m}^{2}
$$

## 【知识点解析】

1) 电子信息系统机房的组成应根据系统运行特点及设备具体要求确定, 一般宜由主机 房、辅助区、支持区和行政管理区等功能区组成。其他详细规定详见 GB 50174-2010 附录 A。
2) 主机房的使用面积应根据电子信息设备的数量、外形尺寸和布置方式确定, 并预留 今后业务发展需要的使用面积。在电子信息设备外形尺寸不完全掌握的情况下, 主机房的使 用面积可按下列方法确定:

当电子信息设备已确定规格时, 可按下式计算:

$$
A=K \sum S
$$

式中, $A$ 为主机房使用面积 $\left(\mathrm{m}^{2}\right) ; K$ 为系数, 可取 5 7; $S$ 为电子信息设备的摄影面积 $\left(\mathrm{m}^{2}\right)$ 。

当电子信息设备尚未确定规格时, 可按下式计算:

$$
A=F N
$$

式中, $F$ 为单台设备占用面积 $\left(\mathrm{m}^{2} /\right.$ 台), 可取 $3.5 \sim 5.5 \mathrm{~m}^{2} /$ 台; $N$ 为主机房内所有设备 (机 柜) 的总台数。

$3)$ 辅助区的面积宜为主机房面积的 $0.2 \sim 1$ 倍。

4) 用户工作室可按每人 $3.5 \sim 4 \mathrm{~m}^{2}$ 计算。硬件及软件人员办公室等有人长期工作的房 间, 可按每人 $5 \sim 7 \mathrm{~m}^{2}$ 计算。

例题 15-50: 某工程通信机房设有静电架空地板, 用绝缘缆线敷设, 室内要求有通信设 备、网络、UPS 及接地设备。当防静电地板与接地导体采用导电胶粘接时, 规范要求其接 触面积不宜小于下列哪一项数值。
(A) $10 \mathrm{~cm}^{2}$
(B) $20 \mathrm{~cm}^{2}$
(C) $50 \mathrm{~cm}^{2}$
(D) $100 \mathrm{~cm}^{2}$

答案:【B】

解答过程：依据《电子信息系统机房设计规范》GB 50174-2008。

第 8.3.5 条 静电接地的连接线应有足够的机械强度和化学稳定性, 宜采用焊接或压 接，当采用导电胶与接地导体粘接时，其接触面积不宜小于 $20 \mathrm{~cm}^{2}$ 。

例题 15-51: 某工程通信机房设有静电架空地板, 用绝缘缆线敷设, 室内要求有通信设 备、网络、UPS 及接地设备。在进行机房防静电设计时, 机房内绝缘体的静电电位不应大 于下列哪项数值?
(A) $100 \mathrm{~V}$
(B) $500 \mathrm{~V}$
(C) $1000 \mathrm{~V}$
(D) $3000 \mathrm{~V}$

答案：【C】

解答过程: 依据《电子信息系统机房设计规范》GB 50174-2008 或《民用建筑电气设 计规范》JGJ 16-2008 第 23.4.3-2 条。

第 5.2.5 条 机房内绝缘体的静电电位不应大于 $1 \mathrm{kV}$ 。

例题 15-52: 某省会城市的三级医院的高层楼房, 设置信息中心机房。若该医院的高层 楼房附近有一飞机场, 则该医院信息中心机房到飞机场的距离不应小于下列哪一项数值?
(A) $900 \mathrm{~m}$
(B) $1200 \mathrm{~m}$
(C) $1400 \mathrm{~m}$
(D) $1600 \mathrm{~m}$

答案:【D】

解答过程：依据《电子信息系统机房设计规范》GB 50174-2008。

条文说明第 3.1 .3 条中三级医院电子信息系统机房是 B 级, 查附录 A 中 B 级机房到飞 机场的距离不应小于 $1600 \mathrm{~m}$ 。

例题 15-53: 某省会城市的三级医院的高层楼房, 设置信息中心机房, 机房内机柜等设 备布置密集, 该医院信息中心机房设置等电位联结网格下列哪一项不符合规范要求? (A) 等电位联结网格应采用截面积不小于 $25 \mathrm{~mm}^{2}$ 的铜带或裸铜线

(B) 等电位联结网格应在防静电活动地板下构成边长为 $0.6 \sim 3 \mathrm{~m}$ 的矩形网格

(C) 每台电子信息设备 (机柜) 应采用一根不同长度的等电位联结导体就近与等电位 联结网格连接

(D) 等电位联结网格的尺寸取决于电子信息设备的摆放密度，机柜等设备布置密集时 网格尺寸宜取小值 $(600 \mathrm{~mm} \times 600 \mathrm{~mm})$

答案:【C】

解答过程：依据《电子信息系统机房设计规范》GB 50174-2008。

第 8.4.5 条 每台电子信息设备 (机柜) 应采用两根不同长度的等电位联结导体就近 与等电位联结网格连接。C 错。

第 8.4.6 条 等电位联结网格应采用截面积不小于 $25 \mathrm{~mm}^{2}$ 的铜带或裸铜线, 应在防静电 活动地板下构成边长为 $0.6 \sim 3 \mathrm{~m}$ 的矩形网格。 $\mathrm{A} 、 \mathrm{~B}$ 对。

条文说明第 8.4.6 条, 等电位联结网格的尺寸取决于电子信息设备的摆放密度, 机柜等 设备布置密集时 (成行布置, 且行与行之间的距离为规范规定的最小值时), 网格尺寸宜取 小值 $(600 \mathrm{~mm} \times 600 \mathrm{~mm})$ ；设备布置宽松时，网格尺寸可视具体情况加大。D 对。

## 5 综合布线

## 【知识点说明】

1) 系统设计与配置属于重要考点, 依据《综合布线系统工程设计规范》GB 50311一 2016、《民用建筑电气设计规范》JGJ 16-2008 等。要求熟练掌握开放型办公室布线、主干 电缆和光缆所需的容量要求及配置、缆线布放在管与线槽内的管径与截面利用率; 掌握工作 区、设备间、电信间设备配置。
2) 缆线选择和敷设属于普通考点，依据《综合布线系统工程设计规范》GB 503112016、《民用建筑电气设计规范》JGJ 16-2008 等。要求熟练掌握综合布线电缆与附近电磁 干扰；掌握缆线敷设的最小弯曲半径。
3) 电气防护和接地属于重要考点, 依据《综合布线系统工程设计规范》GB 503112016、《民用建筑电气设计规范》JGJ 16-2008 等。要求熟练掌握综合布线电缆与电力电缆 的间距、综合布线缆线及管线与其他管线的间距; 掌握接地要求。

## 依据书目:

《综合布线系统工程设计规范》GB 50311-2016

《民用建筑电气设计规范》JGJ 16-2008

## 参考书目:

《综合布线系统工程验收规范》GB 50312-2007

国家标准图集 09X700《智能建筑弱电工程设计与施工》

建筑电气通用图集 09BD15《综合布线系统》

建筑面积为 $7830 \mathrm{~m}^{2}$, 地上 25 层, 其中 $1 \sim 4$ 层为裙房, 每层建筑面积为 $4000 \mathrm{~m}^{2}, 5 \sim 24$ 层每 层建筑面积为 $3470 \mathrm{~m}^{2}$, 第 25 层为 $1110 \mathrm{~m}^{2}$ 。在建筑中 $5 \sim 10$ 层为某分支机构办公用房, 每层 建筑面积的 $70 \%$ 为纯办公面积, 按照 $10 \mathrm{~m}^{2}$ 一个工位, 每个工位均设有一个语音点和普通数 据点, 另外在 $70 \%$ 的工位设置了内部网络数据点。试计算建筑设备间 BD 至上述楼层的楼层 配线架 FD 的内网按最大量配置需要多少芯的光缆。（内网网络交换机每台按 36 口计算） (供配电 2017 年考题改编)
(A) 26 芯
(B) 18 芯
(C) 14 芯
(D) 12 芯

答案: 【C】

解答过程: 依据《民用建筑电气设计规范》JGJ 16-2008 第 21.3.7 条。

内网的信息点数量为 (不考虑备用): $N=\frac{0.7 \times 3470 \times 0.7}{10}=170$ 。

最大量配置: 以每个 $\mathrm{SW}$ 为 36 端口计, 170 个数据信息点需设置 5 个 $\mathrm{SW}$; 以每一个 $\mathrm{SW}$ (36 个端口) 设置 1 个主干端口, 加上两个群 $(5 / 4=1.25$ 每四个为一个群, 一个群备 份一个, 所以备份是两个) 备份端口, 则共需设置 7 个主干端口; 主干缆线采用光缆，每 个光端口按 2 芯光纤考虑, 则光纤的需求量为 14 芯。

依据《综合布线系统工程设计规范》GB 50311-2016。

第 3.7.3 条 BD 至 FD 是干线子系统, 第 5.3.5 条 5 个 $\mathrm{SW}$ 每台 $\mathrm{SW}$ 一主一备配置, 主干 缆线采用光缆，按照双工配置每个光端口 2 芯，则光纤的需求量为 10 芯。选 $\mathrm{C}_{\text {。 }}$

## 【知识点解析】

干线子系统主干电缆和光缆所需的容量要求及配置应符合以下规定:

1) 对于语音业务, 大对数主干电缆的对数应按每一个电话 8 位模块通用插座配置 1 对 线，并在总需求线对的基础上至少预留约 $10 \%$ 的备用线对。如语音信息点 8 位模块通用插座 连接 ISDN 用户终端设备, 并采用 S 接口 (4 线接口) 时, 相应的主干电缆则应按 2 对线 配置。
2) 对于数据业务, 应以集线器 (HUB) 或交换机 (SW) 群 (按 4 个 HUB 或 SW 组成 1 群); 或以每个 HUB 或 SW 设备设置 1 个主干端口配置。每 1 群网络设备或每 4 个网络设 备宜考虑 1 个备份端口。主干端口为电端口时, 应按 4 对线容量配置, 为光端口时则按 2 芯 光纤容量配置。

主干缆线的配置应符合下列规定:

1) 对于语音业务, 大对数主干电缆的对数, 应按每一个语音信息点 (8 位模块) 配置 1 对线。当语音信息点 8 位模块通用插座连接 ISDN 用户终端设备, 并采用 S 接口 (4 线接 口) 时, 相应的主干电缆应按 2 对线配置, 并在总需求线对的基础上至少预留 $10 \%$ 的备用 线对。

2)（JGJ 16-2008）对于数据业务，主千缆线配置，应符合下列规定:

(1) 最小量配置: 宜按集线器 (HUB) 或交换机 (SW) 群 (宜按 4 个 HUB 或 SW 组群) 设置一个主干端口, 每一个主干端口宜考虑一个备份端口。

(2) 最大量配置: 按每个集线器 (HUB) 或交换机 (SW) 设置一个主干端口, 每 4 个主 干端口宜考虑一个备份端口。当主干端口为电接口时, 每个主干端口应按 4 对线容量配置。 当主干端口为光接口时, 每个主干端口应按 2 芯光纤容量配置。

(3)（GB 50311-2016）对于数据业务, 主干缆线配置, 应符合下列规定: 对数据业务, 应按每台以太网交换机设置 1 个主干端口和 1 个备份端口配置。当主干端口为电接口时, 应 按 4 对线容量配置, 当主千端口为光端口时, 应按 1 芯 (单工) 或 2 芯 (双工) 光纤容量 配置。

例题 15-55 15-56: 办公楼高 $140 \mathrm{~m}$, 地上 30 层，地下 3 层，其中第 16 层为避难层， 消防控制室与安防监控中心共用, 设在首层。首层大厅高度为 $9 \mathrm{~m}$, 宽 $30 \mathrm{~m}$, 进深 $15 \mathrm{~m}$; 在 二层分别设置计算机网络中心和程控电话交换机房；3 29 层为标准层，为大开间办公室， 标准层面积为 $2000 \mathrm{~m}^{2} /$ 层, 其中核心筒及公共走廊面积占 $25 \%$, 该建筑在第 30 层有一多功 能厅，长 $25 \mathrm{~m}$ 、宽 $19 \mathrm{~m}$, 吊顶高度为 $6 \mathrm{~m}$, 为平吊顶，第 30 层除多功能厅外还有净办公面积 $1125 \mathrm{~mm}^{2}$, 在建筑中设置综合布线系统。请回答下列问题。

15-55：在第 30 层设置综合布线系统，按照办公区每 $7.5 \mathrm{~m}^{2}$ 设置一个语音点和一个数据 点, 另外在多功能厅也设置 5 个语音点。语音主干采用三类大对数铜缆, 根据规范确定该层 语音主干电缆的最低配置数量为下列哪项，并说明依据和理由。(供配电 2010 年考题)
(A) 150 对
(B) 175 对
(C) 300 对
(D) 400 对

答案:【B】

解答过程: 依据《综合布线系统工程设计规范》 GB 50311-2016 第 5.3.5 条和条文说 明第 5.1.2 条或《民用建筑电气设计规范》JGJ 16-2008 第 21.2.3 条。

第 30 层除多功能厅外还有净办公面积 $1125 \mathrm{~mm}^{2}$, 净办公面积每 $7.5 \mathrm{~m}^{2}$ 设置一个普通语音点, 该层语音主干电缆的最低配置数量： $\left(\frac{1125}{7.5}+5\right) \times(1+10 \%)$ 对 $=170.5$ 对，可选答案 175 对。

15-56: 在标准层办公区按照办公区每 $7.5 \mathrm{~m}^{2}$ 设置一个语音点和一个数据点, 水平子系 统采用 6 类 UPT 铜缆 (直径为 $5.4 \mathrm{~mm}$ ), 从弱电间配线架出线采用金属线槽, 缆线在线槽 内的截面积利用率为 $35 \%$, 则线槽最小规格为下列哪项? 说明依据和理由。（供配电 2010 年考题)
(A) $150 \mathrm{~mm} \times 100 \mathrm{~mm}$
(B) $300 \mathrm{~mm} \times 100 \mathrm{~mm}$
(C) $400 \mathrm{~mm} \times 100 \mathrm{~mm}$
(D) $500 \mathrm{~mm} \times 100 \mathrm{~mm}$

答案:【B】

解答过程: 依据《综合布线系统工程设计规范》 GB 50311-2016 第 7.6.5 条及条文 说明。

标准层的面积为 $2000 \mathrm{~m}^{2}$, 其中核心筒及公共走廊面积占 $25 \%$, 该层需设置的语音点和 数据点的数量为

$$
N=\frac{2000 \times(1-25 \%)}{7.5} \times 2=400
$$

金属线槽的截面积最小值: $A=\frac{\pi r^{2} n}{35 \%}=\frac{\pi \times(5.412)^{2} \times 400}{35 \%} \mathrm{~m}^{2}=26174 \mathrm{~m}^{2}$, 选项中 $300 \mathrm{~mm} \times$ $100 \mathrm{~mm}=30000 \mathrm{~mm}^{2}$ 满足要求。

## 【知识点解析】

缆线布放在管与线槽内的管径与截面利用率，应根据不同类型的缆线做不同的选择。管 内穿放大对数电缆或 4 芯以上光缆时，直线管路的管径利用率应为 50\% 60\%，弯管路的管 径利用率应为 40\% 50\%。管内穿放 4 对对绞电缆或 4 芯光缆时, 截面利用率应为 25\% $30 \%$ 。布放缆线在线槽内的截面利用率应为 $30 \%$ 50\%。某些结构 (如 “+” 型等) 的 6 类电 缆在布放时为减少对绞电缆之间串音对传输信号的影响, 不要求完全做到平直和均匀, 甚至 可以不绑扎，因此对布线系统管线的利用率提出了较高要求。对于综合布线管线可以采用管 径利用率和截面利用率的公式加以计算，得出管道缆线的布放根数。

管径利用率 $=d / D$

式中, $d$ 为缆线外径; $D$ 为管道内径。

截面利用率 $=A_{1} / A$

式中, $A_{1}$ 为穿在管内的缆线总截面积; $A$ 为管子的内截面积。

例题 15-57: 有一栋写字楼，地下一层，地上 10 层，其中 1 4 层带有裙房，每层建筑 面积为 $3000 \mathrm{~m}^{2} ; 5 \sim 10$ 层为标准办公层, 每层面积为 $2000 \mathrm{~m}^{2}$ 。标准办公层每层公共区域面 积占该层面积的 $30 \%$, 其余为纯办公区域。在第 6 层办公区域按照每 $5 \mathrm{~m}^{2}$ 一个语音点, 语音 点采用 8 位模块通用插座, 连接综合业务数字网, 并采用 $\mathrm{S}$ 接口。该层的语音主干线若采用 50 对的三类大对数电缆，在考虑备用后，至少配置的语音主干电缆根数应为下列哪项数值? (供配电 2013 年考题)
(A) 15
(B) 14
(C) 13
(D) 7

答案:【C】

解答过程: 依据《民用建筑电气设计规范》JGJ 16-2008 第 27.3.7.1 条或《综合布线 系统工程设计规范》GB 50311-2016 条文说明第 5.3.5 条、第 5.2.4 条。

已知在第 6 层办公区域按照每 $5 \mathrm{~m}^{2}$ 一个语音点, 语音点采用 8 位模块通用插座, 连接综 合业务数字网，并采用 $\mathrm{S}$ 接口。该层的信息点数：

$$
N=\frac{2000 \times(1-30 \%) \times(1+10 \%)}{5}=308
$$

该层的语音主干线电缆根数:

$$
N^{\prime}=\frac{2 N}{50}=\frac{2 \times 308}{50}=12.32 \text {, 取 } 13
$$

例题 15-58: 有一新建工厂，厂区内有普通砖混结构办公建筑一座，预计雷击次数为 0.1 次 $/ \mathrm{a}$ ，屋顶采用连成闭合环路的接闪带，共设 4 根引下线。办公建筑内设有电话交换设 备, 选用塑料绝缘屏蔽铜芯市话通信电缆架空引人, 选用电涌保护器对电话交换设备进行雷 击电磁脉冲防护。接闪带与建筑物内的电气设备、各种管线机电话交换设备电涌保护器公用 接地装置, 并在进户外做等电位联结。若通信电缆到办公楼处沿墙壁敷设距地面的高度为 $10.6 \mathrm{~m}$, 则办公建筑的接闪带引下线与架空引人的通信电缆之间的最小垂直交叉净距为下列 哪项数值?（供配电 2014 年考题改编）
(A) $0.3 \mathrm{~m}$
(B) $0.9 \mathrm{~m}$
(C) $1.0 \mathrm{~m}$
(D) $1.5 \mathrm{~m}$

答案:【A】

解答过程：依据《综合布线系统工程设计规范》GB 50311-2016。

第 8.0.2 条, 表 8.0.2 中接闪带引下线与架空引人的通信电缆之间的最小垂直交叉净距 $0.3 \mathrm{~m}$ 。

## 【知识点解析】

墙上敷设的综合布线缆线及管线与其他管线的间距应符合表 15-4 的规定。 表 15-4 综合布线缆线及管线与其他管线的间距

| 其 他 管 线 | 最小平行净距 $/ \mathrm{mm}$ | 最小垂直交叉净距 $/ \mathrm{mm}$ |
| :--- | :---: | :---: |
| 避雷专设引下线 | 1000 | 300 |
| 保护地线 | 50 | 20 |
| 给水管 | 150 | 20 |
| 压缩空气管 | 150 | 20 |
| 热力管 (不包封) | 500 | 500 |
| 热力管 (包封) | 300 | 300 |
| 煤气管 | 300 | 20 |

例题 15-59 15-65：某新建办公建筑，地上共 29 层，层高均为 $5 \mathrm{~m}$, 地下共 2 层，其 中地下层为汽车库，地下一层机电设备用房并设有电信进线机房，裙房共 4 层，5 29 层为 开散办公空间, 每层开敞办公面积为 $1200 \mathrm{~m}^{2}$, 各层平面相同, 各层弱电坚井位置均上下对 应。请回答以下问题，并列出解答过程。(供配电 2008 年考题)

15-59: 在 5 29 层开敞办公空间内按一般办公区功能设置综合布线系统时，每层按规 定至少布置多少双孔（一个语音点和一个数据点） $5 \mathrm{e}$ 类或以上等级的信息插座?（供配电 2008 年考题)
(A) 120 个
(B) 110 个
(C) 100 个
(D) 90 个

答案:【A】

解答过程: 依据《综合布线系统工程设计规范》 GB 50311-2016 条文说明第 5.1.2 条 或《民用建筑电气设计规范》JGJ 16-2008 第 21.2.3 条。

布置双孔信息插座个数： $N=1200 /(5 \sim 10)$ 个 $=120 \sim 240$ 个，最少取 120 个。

## 【知识点解析】

综合布线系统设计的工作区面积划分，一个独立的需要设置终端设备的区域宜划分为一 个工作区，对于一般办公区的工作区面积可按 $5 \sim 10 \mathrm{~m}^{2}$ 估算或按不同的应用场合调整面积的 大小，可参照表 15-5。

表 15-5 工作区面积划分表

| 建筑物类型及功能 | 工作区面积 $/ \mathrm{m}^{2}$ |
| :--- | :---: |
| 网管中心、呼叫中心、信息中心等终端设备较为密集的场地 | $3 \sim 5$ |
| 办公区 | $5 \sim 10$ |
| 会议、会展 | $10 \sim 60$ |
| 商场、生产机房、娱乐场所 | $20 \sim 60$ |
| 体育场馆、候机室、公共设施区 | $20 \sim 100$ |
| 工业生产区 | $60 \sim 200$ |

15-60: 如果 5 29 层每层电信坚井至本层最远点信息插座的水平电缆长度为 $83 \mathrm{~m}$, 则 楼层配线设备可每几层居中设一组?（供配电 2008 年考题）
(A) 9 层
(B) 7 层
(C) 5 层
(D) 3 层

答案:【D】

解答过程：依据《综合布线系统工程设计规范》GB 50311-2016。

第 3.2 .2 条, 水平电缆长度限制在 $90 \mathrm{~m}$ 。已知本层最远水平电缆长度为 $83 \mathrm{~m}$, 楼层高度 为 $5 \mathrm{~m}$, 则 $90 \mathrm{~m}$ 长度可以到达本层、上一层及下一层，共 3 层。

15-61: 若本建筑综合布线接地系统中存在有两个不同的接地体, 其接地电位差（电压 有效值) 不应大于下列哪项数值? (供配电 2008 年考题)
(A) 2 Vr. m. s
(B) 1 Vr. m.s
(C) 3 Vr. m. s
(D) 4 Vr. m. s

答案: 【B】

解答过程: 依据《综合布线系统工程设计规范》GB 50311-2016。

第 8. 0.5 条, 如布线系统的接地系统中存在两个不同的接地体时, 其接地电位差不应大 于1 Vr. m. s。

15-62: 设在弱电坚井中具有接地的金属线槽内敷设的综合布线电缆沿竖井内明敷设, 当坚井内有容量有 $8 \mathrm{kV} \cdot \mathrm{A}$ 的 $380 \mathrm{~V}$ 电力电缆平行敷设时, 它们之间的最小净距应为下列哪 项数值? (供配电 2008 年考题)
(A) $100 \mathrm{~mm}$
(B) $150 \mathrm{~mm}$
(C) $200 \mathrm{~mm}$
(D) $300 \mathrm{~mm}$

答案:【D】

解答过程: 依据《综合布线系统工程设计规范》 GB 50311-2016。

查表 8.0 .1 中 $380 \mathrm{~V}$ 电力电缆容量大于 $5 \mathrm{kV} \cdot \mathrm{A}$, 有一方在接地的金属线槽或钢管中, 最小间距为 $300 \mathrm{~mm}$ 。

15-63: 如果自弱电坚井配出至二层平面的综合布线专用金属线槽内设有 100 根直径为 $6 \mathrm{~mm}$ 的非屏蔽超五类电缆, 则此处应选用下列哪种规格的金属线槽才能满足规范要求?（供 配电 2008 年考题)
(A) $75 \mathrm{~mm} \times 50 \mathrm{~mm}$
(B) $100 \mathrm{~mm} \times 50 \mathrm{~mm}$
(C) $100 \mathrm{~mm} \times 75 \mathrm{~mm}$
(D) $50 \mathrm{~mm} \times 50 \mathrm{~mm}$

答案:【C】

解答过程: 依据《综合布线系统工程设计规范》 GB 50311-2016。

第 7.6.5 条, 电缆布置在线槽内, 截面利用率取 $30 \% 50 \%$, 推导出金属线槽截面为 $A=$ $\frac{\pi \mathrm{r}^{2} n}{30 \% \sim 50 \%}=\frac{\pi \times(6 / 2)^{2} \times 100}{30 \% \sim 50 \%} \mathrm{~mm}^{2}=5654 \sim 9423 \mathrm{~mm}^{2}$, 金属线槽截面 $100 \mathrm{~mm} \times 75 \mathrm{~mm}$ 满足要求。

15-64: 如果 5 29 层自每层电信坚井至本层最远点信息插座的水平电缆长度为 $83 \mathrm{~m}$, 每 层设计信息插座 200 个, 则 5 29 楼层电信间最少可设置多少个? (供配电 2008 年考题改编)
(A) 9 个
(B) 7 个
(C) 5 个
(D) 13 个

答案: 【D】

解答过程: 依据《综合布线系统工程设计规范》 GB 50311-2016。

第 3.2 .2 条, 水平电缆长度限制在 $90 \mathrm{~m}$ 。已知本层最远水平电缆长度为 $83 \mathrm{~m}$, 楼层高 度为 $5 \mathrm{~m}$, 则 $90 \mathrm{~m}$ 长度可以到达本层、上一层及下一层, 共 3 层。

第 7.2. 1 条，两层信息点为 400 个， 25 层楼最少设置 13 个电信间。

15-65: 某办公楼需进行综合布线设计。对开放型办公室布线时, 采用多用户信息插座 的方式, 采用 5 类线线缆 ( 24 号线规), 电信间跳线和设备电缆的长为 $5 \mathrm{~m}$, 工作区电缆最 大长度为 $20 \mathrm{~m}$, 请计算水平电缆长度最大为下列哪项数值。
(A) $72 \mathrm{~m}$
(B) $75 \mathrm{~m}$
(C) $79 \mathrm{~m}$
(D) $85 \mathrm{~m}$

答案: 【A】 解答过程：依据《综合布线系统工程设计规范》 GB 50311-2016。

第 3.2.2 条, 已知工作区电缆最大长度 $C=W+T=(20+5) \mathrm{m}=25 \mathrm{~m}$ 。

由 $C=(102-H) /(1+D)=(102-H) /(1+0.2)=25 \mathrm{~m}$ 推出水平电缆的长度 $H=72 \mathrm{~m}$ 。

例题 15-66: 某住宅小区有多栋高层住宅楼, 某电信公司在小区人口处设置总光纤配线 箱, 每个住宅楼一楼人口旁均设置用户单元光纤配线箱, 采用 $1310 \mathrm{~nm}$ 波长的 G. 652 光纤传 输, 在光纤配线箱接人处均为光纤接头热熔接方式, 用户接人点用户侧配线设备至用户单元 光纤配线箱光纤接头采用冷接方式, 接头数为 1 。若住宅楼最近距小区人口 $50 \mathrm{~m}$, 最远 $1800 \mathrm{~m}$, 楼高 $60 \mathrm{~m}$, 请计算该住宅小区用户接人点用户侧配线设备至用户单元光纤配线箱的 光纤链路全程衰减限值最大为下列哪项数值。( 供配电 2013 年考题)
(A) $0.18 \mathrm{~dB}$
(B) $0.22 \mathrm{~dB}$
(C) $0.24 \mathrm{~dB}$
( D ) $0.32 \mathrm{~dB}$

答案:【D】

解答过程: 依据《综合布线系统工程设计规范》GB 50311-2016 第 4.5.1 条。

已知光纤接头冷接 1 处, 用 $1310 \mathrm{~nm}$ 波长的 $\mathrm{G} .652$ 光纤, 光衰常数为 $0.36 \mathrm{~dB} / \mathrm{km}$, 光纤 链路全程衰减限值最大为

$$
\beta=a_{\mathrm{f}} L_{\max }+(N+2) a_{\mathrm{j} 2}=[0.36 \times 0.06+(1+2) \times 0.1] \mathrm{dB}=0.3216 \mathrm{~dB}
$$

例题 15-67: 某一大型综合建筑, 总建筑面积为 $150000 \mathrm{~m}^{2}$, 总高度为 $500 \mathrm{~m}$, 总层数 100 层。其中 $11 \sim 40$ 层为标准办公层, 每层面积为 $1500 \mathrm{~m}^{2}$, 每一标准办公用户单元为 $60 \mathrm{~m}^{2}$ 。如光纤配线区 (用户接人点) 按照最大用户数量配置, 请计算光纤配线区最少为下 列哪项数值。(供配电 2013 年考题)
(A) 2 个
(B) 3 个
(C) 4 个
(D) 5 个

答案:【B】

解答过程: 依据《综合布线系统工程设计规范》GB 50311-2016 第 4.2.1 条及条文 说明。

每层面积为 $1500 \mathrm{~m}^{2}$, 每一标准办公用户单元为 $60 \mathrm{~m}^{2}$, 每层有 25 个, 30 层共计 750 个 用户单元，一个光纤配线区最大用户数量为 300 个， $750 / 300=2.5$ 个，取 3 个光纤配线区。

## 6 有线电视

## 【知识点说明】

1) 有线电视系统设计原则属于普通考点, 依据《有线电视系统工程技术规范》 GB 50200-1994、《民用建筑电气设计规范》JGJ 16-2008。要求掌握有线电视系统主要的性能 指标等; 了解线路敷设、供电、防雷与接地。
2) 接收天线、自设前端、传输与分配网络、卫星电视接收系统属于冷门考点, 依据 《有线电视系统工程技术规范》GB 50200-1994、《民用建筑电气设计规范》JGJ 16-2008。 要求了解接收天线、自设前端、传输与分配网络、卫星接收天线的相关计算。

## 依据书目:

《有线电视系统工程技术规范》 GB 50200-1994

《民用建筑电气设计规范》JGJ 16-2008

## 参考书目:

《民用建筑电气设计计算及示例》12SDX101-2

国家标准图集 09X700《智能建筑弱电工程设计与施工》

建筑电气通用图集 09BD14 《安全技术防范工程》

例题 15-68 15-72: 上海市某新建住宅小区有线电视系统设计中有以下问题请回答。

15-68: 小区内一有线电视前端宽带混合放大器, 其宽带混合放大器每个频道标称最大 输出电平标称值为 $110 \mathrm{~dB} \mu \mathrm{V}$, 系统传输频道数为 12 个, 分配给前端的交扰调制比系数为 0.2 , 则该宽带放大器每个频道输出电平设计值为下列哪项数值?
(A) $96.2 \mathrm{~dB} \mu \mathrm{V}$
(B) $95.2 \mathrm{~dB} \mu \mathrm{V}$
(C) $94.2 \mathrm{~dB} \mu \mathrm{V}$
(D) $93.2 \mathrm{~dB} \mu \mathrm{V}$

答案:【B】

解答过程: 依据《有线电视系统工程技术规范》 GB 50200-1994。

分配给前端的交扰调制比: $C M_{\mathrm{h}}=47-20 \lg b=47-20 \lg 0.2$

该宽带放大器每个频道输出电平设计值为

$$
\begin{aligned}
S_{\mathrm{h} 0}^{\prime} & =S_{\mathrm{h} \max }^{\prime}-7.5 \lg (N-1)-0.5\left(C M_{\mathrm{h}}-47\right) \\
& =[110-7.5 \lg (12-1)-0.5(47-20 \lg 0.2-47)] \mathrm{dB} \mu \mathrm{V}=95.2 \mathrm{~dB} \mu \mathrm{V}
\end{aligned}
$$

15-69: 某干线放大器的标称最大输出电平为 $106 \mathrm{~dB} \mu \mathrm{V}$, 串接 3 个放大器, 传输频道为 51 个, 分配给干线的交扰调制比系数为 0.2 。此时, 该干线放大器常温下的最大输出电平应 为下列哪项数值?
(A) $95.45 \mathrm{~dB} \mu \mathrm{V}$
(B) $90.45 \mathrm{~dB} \mu \mathrm{V}$
(C) $85.45 \mathrm{~dB} \mu \mathrm{V}$
(D) $81.45 \mathrm{~dB} \mu \mathrm{V}$

答案: 【D】

解答过程: 依据《有线电视系统工程技术规范》 GB 50200-1994。

分配给干线的交扰调制比: $C M_{\mathrm{a}}=47-20 \lg b=47-20 \lg 0.2$

该干线放大器常温下的最大输出电平值为

$$
\begin{aligned}
S_{\text {oa }}^{\prime} & =S_{\text {oamax }}^{\prime}-10 \lg n-7.5 \lg (N-1)-0.5\left(C M_{\mathrm{a}}-47\right) \\
& =[106-10 \lg 3-7.5 \lg (51-1)-0.5(47-20 \lg 0.2-47)] \mathrm{dB} \mu \mathrm{V}=81.45 \mathrm{~dB} \mu \mathrm{V}
\end{aligned}
$$

15-70：在该小区位于东经 $121.48^{\circ}$, 北纬 $31.22^{\circ}$, 小区高层楼顶上接收中星 10 号卫星 (东经 $110.5^{\circ}$ ) 信号，则卫星接收天线的方位角、仰俯角应为下列何值?
(A) $20.3^{\circ}, 51.7^{\circ}$
(B) $200.3^{\circ}, 51.7^{\circ}$
(C) $27.3^{\circ}, 48.7^{\circ}$
(D) $250.3^{\circ}, 61.1^{\circ}$

答案:【A】

解答过程: 依据《2016 年注册电气工程师执业资格专业考试复习指导书》(供配电 下册)。

公式法, 相对经度差值为 $\phi=\varphi-\lambda_{\mathrm{S}}=121.48^{\circ}-110.5^{\circ}=11.02^{\circ}$ 。

方位角: $\alpha=\arctan \left(\frac{\tan \phi}{\tan Q}\right)=\arctan \left(\frac{\tan 10.98^{\circ}}{\tan 31.22^{\circ}}\right)=20.3^{\circ}$

中国位于北半球，对于卫星的方位角为 $180^{\circ}+20.3^{\circ}=200.51^{\circ}$ 。

$$
\cos \beta=\cos Q \cos \phi=\cos 31.22^{\circ} \cos 11.02^{\circ}=0.839, \quad \sin \beta=0.544
$$

仰角: $\delta=\arctan \left(\frac{\cos \beta-0.1513}{\sin \beta}\right)=\arctan \left(\frac{0.839-0.1513}{0.544}\right)=51.7^{\circ}$ 查图法，查《2016 年注册电气工程师执业资格专业考试复习指导书》图 15.6.6 中方位 角 $\alpha=20.3^{\circ}$ ，仰角 $\delta=51.7^{\circ}$ 。

15-71：该小区高层楼房设置独立塔式接收天线，接收地级电视发射的 VHF 频段信号， 接收频道的中频频率为 $168.25 \mathrm{MHz}$, 已知电视发射塔的绝对高度为 $232 \mathrm{~m}$, 接收天线到电视 塔的直线距离为 $30 \mathrm{~km}$ ，则塔式接收天线的最佳高度下列哪项数值?
(A) $47 \mathrm{~m}$
(B) $50 \mathrm{~m}$
(C) $58 \mathrm{~m}$
(D) $66 \mathrm{~m}$

答案:【C】

解答过程: 依据《民用建筑电气设计规范》JGJ 16-2008。

波长: $\lambda=\frac{C}{f}=\frac{3 \times 10^{8}}{168.25 \times 10^{6}} \mathrm{~m}=1.783 \mathrm{~m}$

塔式接收天线的最佳高度为

$$
h=\frac{\lambda d}{4 h_{\mathrm{j}}}=\frac{1.783 \times 30 \times 10^{3}}{43 \times 232} \mathrm{~m}=57.64 \mathrm{~m}
$$

15-72: 某有线电视系统内的电气设备接地装置和埋地金属管道与防雷接地装置不相连 时，两者间的距离不宜小于哪一项?
(A) $1 \mathrm{~m}$
(B) $3 \mathrm{~m}$
(C) $5 \mathrm{~m}$
(D) $10 \mathrm{~m}$

答案:【B】

解答过程: 依据《有线电视系统工程技术规范》GB 50200-1994。

第 2.9.11 条, 系统内的电气设备接地装置和埋地金属管道应与防雷接地装置相连, 当 不相连时，两者间的距离不宜小于 $3 \mathrm{~m}$ 。

## 7 公共广播及厅堂扩声系统

## 【知识点说明】

1) 声学基础知识属于普通考点, 依据《2016 年注册电气工程师执业资格专业考试复习 指导书》 (供配电下册)。要求掌握声学基础知识相关计算。
2) 厅堂扩声系统设计属于重要考点，依据《民用建筑电气设计规范》JGJ 16-2008、 《厅堂扩声系统设计规范》GB 50371-2006。要求熟练掌握厅堂声压级、扬声器声压及功 率、扬声器最远供声距离、扬声器所需功率、扬声器的线路缆线的计算; 掌握扩声系统设计 的设计要求、混响时间设计值等。

3 ）公共广播系统属于重要考点，依据《公共广播系统工程技术规范》GB 505262010、《民用建筑电气设计规范》JGJ 16-2008。要求熟练掌握民用广播系统功放容量、公 共广播功放设备、公共广播系统线路设计的计算; 掌握扩声系统设计要求、广播控制室、电 源、接地等。

4) 会议会场扩声设计属于重要考点，依据《民用建筑电气设计规范》JGJ 16-2008、 《红外线同声传译系统工程技术规范》GB 50524-2010、《会议电视会场系统工程设计规范》 GB 50635-2010、《电子会议系统工程设计规范》GB 50799-2012 等。要求熟练掌握会议会 场扩声设计。

5 ）声学基础知识可以学习《声学理论与工程应用》作为补充, 公共广播系统和厅堂扩 声系统设计可以参照国家标准图集 09X700《智能建筑弱电工程设计与施工》和建筑电气通 用图集 09BD12《广播、扩声与会议系统》学习。

## 依据书目:

《公共广播系统工程技术规范》GB 50526-2010

《厅堂扩声系统设计规范》GB 50371-2006

《会议电视会场系统工程设计规范》GB 50635-2010

《电子会议系统工程设计规范》GB 50799-2012

《红外线同声传译系统工程技术规范》GB 50524-2010

《民用建筑电气设计规范》JGJ 16-2008

## 参考书目:

《声学名词术语》 GB/T 3947-1996

《体育场馆声学设计及测量规范》JGJ/T 131-2012

国家标准图集 09X700《智能建筑弱电工程设计与施工》

建筑电气通用图集 09BD12《广播、扩声与会议系统》

《声学理论与工程应用》何琳、朱海潮等著

例题 15-73：有一个大型超高层办公楼, 高 $300 \mathrm{~m}$, 总建筑面积 20 万 $\mathrm{m}^{2}$, 地下 4 层, 地 上 78 层，有 4 层裙房。在建筑中设置公共广播系统，传输线缆采用铜芯导线，其电阻率为 $1.75 \times 10^{-8} \Omega \cdot \mathrm{m}$, 采用 $100 \mathrm{~V}$ 定压输出, 线路上接有 30 个扬声器, 每个扬声器功率为 $5 \mathrm{~W}$, 这 30 个扬声器沿线路均匀布置, 长度达到 $650 \mathrm{~m}$, 要求线路的衰减为 $2 \mathrm{~dB}$, 则在 $1000 \mathrm{~Hz}$ 时, 传输线路的截面积至少不小于下列哪项数值? (供配电 2016 年考题)
(A) $0.132 \mathrm{~mm}^{2}$
(B) $1.32 \mathrm{~mm}^{2}$
(C) $13.2 \mathrm{~mm}^{2}$
(D) $132 \mathrm{~mm}^{2}$

答案:【B】

解答过程：依据《公共广播系统工程技术规范》GB 50526-2010。

条文说明第 3.3.2.9 条, 传输线路的截面积为

$$
S=\frac{2 \rho L p}{U^{2}\left(10^{r / 20}-1\right)}=\frac{2 \times 1.75 \times 10^{-8} \times 10^{9} \times 0.65 \times 30 \times 5}{100^{2}\left(10^{2 / 20}-1\right)} \mathrm{mm}=\frac{3412.5}{2589.25} \mathrm{~mm}^{2}=1.32 \mathrm{~mm}^{2}
$$

例题 15-74: 有一会议中心建筑, 首层至四层为会议楼层, 首层有一进门大厅, 三层设 有会议电视会场，五至七层为办公层。在建筑的会议中心公共走廊设置公共广播，从广播室 至现场最远的距离为 $1000 \mathrm{~m}$, 共计有 80 个, 无源扬声器的功率为 $10 \mathrm{~W}$, 根据规范判断额定 传输电压宜采用下面哪一项。(供配电 2014 年考题)
(A) $100 \mathrm{~V}$
(B) $150 \mathrm{~V}$
(C) $200 \mathrm{~V}$
(D) $250 \mathrm{~V}$

答案:【A】

解答过程：依据《公共广播系统工程技术规范》GB 50526-2010 第 3.5.4 条。

最远的距离为 $1000 \mathrm{~m}, 80$ 个无源扬声器的功率为 $10 \mathrm{~W}$ 共计 $800 \mathrm{~W}, d P=1 \times 80 \times 10 \mathrm{~km} \cdot \mathrm{W}=$ $0.8 \mathrm{~km} \cdot \mathrm{W}<1 \mathrm{~km} \cdot \mathrm{W}$, 宜选择 $70 \mathrm{~V} 、 100 \mathrm{~V}$ 。答案中只有 $100 \mathrm{~V}$, 选 $\mathrm{A}$ 。

## 【知识点解析】

公共广播系统线路敷设，应符合下列规定:

1) 公共广播信号应通过布设在广播服务区的有线广播线路、同轴电缆或五类线缆、光 缆等网络传输。 2) 当传输距离在 $3 \mathrm{~km}$ 以内时，广播传输线路宜采用普通线缆传送广播功率信号; 当传 输距离大于 $3 \mathrm{~km}$, 且终端功率在 $\mathrm{kW}$ 级以上时, 广播传输线路宜采用五类线缆、同轴电缆或 光纤传送低电平广播信号。
2) 当广播扬声器为无源扬声器, 且传输距离大于 $100 \mathrm{~m}$ 时, 额定传输电压宜选用 $70 \mathrm{~V}$ 、 $100 \mathrm{~V}$; 当传输距离与传输功率的乘积大于 $1 \mathrm{~km} \cdot \mathrm{kW}$, 额定传输电压可选用 $150 \mathrm{~V} 、 200 \mathrm{~V}$ 、 $250 \mathrm{~V}$ 。
3) 公共广播系统室内广播功率传输线路, 衰减不宜大于 $3 \mathrm{~dB}(1000 \mathrm{~Hz})$ 。

就公共广播工程的使用效果而言，只要其应备声压级符合规范的规定，则线路衰减本可 不予限定。但是，推荐一个衰减标准，会为线路设计提供方便。

传输距离、负载功率、线路衰减和传输线路截面之间的关系。可按下式计算

$$
S=\frac{2 \rho L P}{U^{2}\left(10^{\gamma / 20}-1\right)}
$$

式中, $S$ 为传输线路截面 $\left(\mathrm{mm}^{2}\right) ; \rho$ 为传输线材电阻率 $\left(\Omega \cdot \mathrm{mm}^{2} / \mathrm{km}\right) ; L$ 为传输距离 $(\mathrm{km}) ; P$ 为负载扬声器总功率 $(\mathrm{W}) ; U$ 为额定传输电压 $(\mathrm{V}) ; \gamma$ 为线路衰减 $(\mathrm{dB})$ 。

当传输线采用铜导线、额定传输电压为 $100 \mathrm{~V}$ 、线路衰减为 $3 \mathrm{~dB}$, 且广播扬声器沿线均 布时，式 (15-1) 可简化为

$$
S \approx 5 L P
$$

式中, $S$ 为传输线路截面 $\left(\mathrm{mm}^{2}\right) ; L$ 为传输距离 $(\mathrm{km}) ; P$ 为负载扬声器总功率 $(\mathrm{kW})$ 。

例题 15-75：某会议中心非紧急广播系统共计有 200 个扬声器, 每个扬声器 $10 \mathrm{~W}$, 其广 播功率放大器的额定输出功率最小应为下列哪一项? (供配电 2014 年考题)
(A) $2000 \mathrm{~W}$
(B) $2600 \mathrm{~W}$
(C) $3000 \mathrm{~W}$
(D) $4000 \mathrm{~W}$

答案:【B】

解答过程：依据《公共广播系统工程技术规范》GB 50526-2010 第3.7.2 条。 按照公共广播系统规范规定, 非紧急广播系统宜为

$$
P=1.3 \sum P_{\mathrm{n}}=1.3 \times 200 \times 10 \mathrm{~W}=2600 \mathrm{~W}
$$

## 【知识点解析】

公共广播系统功放设备的规定: 驱动无源终端的广播功率放大器, 宜选用定压式功率放 大器, 其标称输出电压应与广播线路额定传输电压相同。非紧急广播用的广播功率放大器, 额定输出功率不应小于其所驱动的广播扬声器额定功率总和的 1.3 倍。用于紧急广播用的广 播功率放大器, 额定输出功率不应小于其所驱动的广播扬声器额定功率总和的 1.5 倍; 全部 紧急广播功率放大器的功率总容量，应满足所有广播分区同时发布紧急广播要求。

例题 15-76: 有一综合建筑, 总建筑面积为 $110000 \mathrm{~m}^{2}$, 总高度为 $98 \mathrm{~m}$ 。在建筑中 4 层为一会议厅, 根据建筑装修设计的情况, 将扬声器箱安装布置在吊顶, 间距为 $9 \mathrm{~m}$, 安 装高度为 $4.75 \mathrm{~m}$ 。根据此布置的扬声器箱, 其辐射角应为下列哪一项? (供配电 2017 年 考题)
(A) $94.5^{\circ}$
(B) $98.4^{\circ}$
(C) $101^{\circ}$
(D) $105^{\circ}$

答案:【C】

解答过程: 依据《民用建筑电气设计规范》JGJ 16-2008。 扬声器的辐射角: $L=2(H-1.3) \tan \frac{\theta}{2} \Rightarrow 9=2(4.75-1.3) \tan \frac{\theta}{2} \Rightarrow \theta=101^{\circ}$ 。

例题 15-77 15-81：有一新建办公楼, 地下 2 层, 地上 20 层, 在第 20 层有一个多功能 厅和一个大会议厅, 层高均为 $5.5 \mathrm{~m}$, 吊顶为平吊顶, 高度为 $5 \mathrm{~m}$, 多功能厅长 $25 \mathrm{~m}$ 、宽 $15 \mathrm{~m}$ ，会议厅长 $20 \mathrm{~m}$ 、宽 $10 \mathrm{~m}$ 。请解答下列问题，并列出解答过程。

15-77: 在多功能厅设有 4 组扬声器音箱, 每组音箱额定噪声功率为 $25 \mathrm{~W}$, 配置的功率 放大器峰值功率为 $1000 \mathrm{~W}$, 如果驱动每组扬声器的有效值功率为 $25 \mathrm{~W}$, 则工作室其峰值余 量的分贝数为下列哪一项? (供配电 2012 年考题)
(A) $6 \mathrm{~dB}$
( B ) $10 \mathrm{~dB}$
(C) $20 \mathrm{~dB}$
(D) $40 \mathrm{~dB}$

答案:【B】

解答过程: 依据《民用建筑电气设计规范》JGJ 16-2008 附录 $\mathrm{G}_{\circ}$

由公式 $L_{\mathrm{W}}=10 \lg W_{\mathrm{a}}+120$ 推出 $L_{\mathrm{W}}=10 \lg W_{\mathrm{e}}+120$ 可知, 声压每提高 $10 \mathrm{~dB}$, 所要求的电功 率 (或声功率) 就必须增加 10 倍, 一般为了峰值工作, 扬声器的功率留出必要的功率余量 是十分必要的。

因此, 峰值余量的分贝数为

$$
\Delta L_{\mathrm{W}}=10 \lg W_{\mathrm{a} 2}-10 \lg W_{\mathrm{a} 1}=[10 \lg 1000-10 \lg (4 \times 25)] \mathrm{dB}=(30-20) \mathrm{dB}=10 \mathrm{~dB}
$$

15-78: 在会议厅设扬声器, 为嵌人式安装, 其辐射角为 $100^{\circ}$, 根据规范要求计算, 扬 声器的间距不应超过下列哪一项? (供配电 2012 年考题)
(A) $8.8 \mathrm{~m}$
(B) $10 \mathrm{~m}$
(C) $12.5 \mathrm{~m}$
(D) $15 \mathrm{~m}$

答案:【A】

解答过程: 依据《民用建筑电气设计规范》JGJ 16-2008。

扬声器的间距: $L=2(H-1.3) \tan \frac{\theta}{2}=2 \times(5-1.3) \times \tan \frac{100^{\circ}}{2} \mathrm{~m}=8.8 \mathrm{~m}$

## 【知识点解析】

背景音乐扬声器的布置应符合下列规定:

1) 扬声器 (箱) 的中心间距应根据空间净高、声场均匀度要求、扬声器的指向性等因 素确定。要求较高的场所, 声场不均匀度不宜大于 $6 \mathrm{~dB}$ 。
2) 扬声器箱在吊顶安装时，应根据场所按下列公式确定其间距。

(1) 门厅、电梯厅、休息厅内扬声器箱间距可按下式计算:

$$
L=(2 \sim 2.5) H
$$

式中, $L$ 为扬声器箱安装间距 $(\mathrm{m}) ; H$ 为扬声器箱安装高度 $(\mathrm{m})$ 。

(2) 走道内扬声器箱间距可按下式计算:

$$
L=(3 \sim 3.5) H
$$

(3) 会议厅、多功能厅、餐厅内扬声器箱间距可按下式计算:

$$
L=2(H-1.3) \tan \frac{\theta}{2}
$$

式中, $\theta$ 为扬声器的辐射角, 宜大于或等于 $90^{\circ}$ 。

15-79: 在多功能厅中有一反射声是由生源扬声器经反射面 (体) 到测试点, 整个反射 声的声程为 $18 \mathrm{~m}$, 该反射声达到测试点的时间为下列哪一项? (供配电 2012 年考题)
(A) $56.25 \mathrm{~ms}$
(B) $52.94 \mathrm{~ms}$
(C) $51.43 \mathrm{~ms}$
(D) $50 \mathrm{~ms}$

答案:【B】

解答过程: 依据《2016 年注册电气工程师执业资格专业考试复习指导书》（供配电下 册) 第 986 页。

声速为 $340 \mathrm{~m} / \mathrm{s}$ ，回声声程为 $18 \mathrm{~m}$ ，则反射声到达测试点时间为

$$
t=\frac{s}{v}=\frac{18}{340} \mathrm{~s}=0.05294 \mathrm{~s}=52.94 \mathrm{~ms}
$$

## 【知识点解析】

为使声、像一致, 扬声器发出的声音, 宜比自然声源延迟 $5 \sim 30 \mathrm{~ms}$ 。声音传播速度为 $340 \mathrm{~m} / \mathrm{s}$ 。先入为主, 要让观众先听到直达声, 必要时可在扩声系统中加延迟器, 推迟扩声 信号从扬声器到达观众耳朵的时间，使得声像一致。

15-80: 在会议厅中, 当会场中某一点位置两只扬声器单独扩声时，第一只扬声器在该 点产生的声压级为 $80 \mathrm{~dB}$, 另一只扬声器在该点产生的声压级为 $90 \mathrm{~dB}$, 当两只扬声器同时作 用时，在该点测得的声压级下面哪个值是正确的? (供配电 2012 年考题)
(A) $90 \mathrm{~dB}$
(B) $90.414 \mathrm{~dB}$
(C) $92.762 \mathrm{~dB}$
(D) $120 \mathrm{~dB}$

答案:【B】

解答过程: 依据《2016 年注册电气工程师执业资格专业考试复习指导书》（供配电下 册) 第 981 页。

声强级定义:

$$
L_{\mathrm{p}}=10 \lg \left(\frac{p^{2}}{p_{0}^{2}}\right) \Rightarrow\left(\frac{p^{2}}{p_{0}^{2}}\right)=10^{\frac{L_{\mathrm{p}}}{10}}
$$

两只扬声器同时作用时该点测得的声压级:

$$
L_{\mathrm{p}}=10 \lg \left(\frac{p_{1}^{2}}{p_{0}^{2}}+\frac{p_{2}^{2}}{p_{0}^{2}}\right)=10 \lg \left(10^{\frac{L_{\mathrm{p} 1}}{10}}+10^{\frac{L_{\mathrm{p} 2}}{10}}\right)=10 \lg \left(10^{\frac{80}{10}}+10^{\frac{90}{10}}\right) \mathrm{dB}=90.414 \mathrm{~dB}
$$

15-81: 在会议厅, 将扬声器靠一墙角布置, 已知会议厅平均吸声系数为 $0.2, D(0)=$ 1 , 则扬声器的供声临界距离为下列哪个数据? (供配电 2012 年考题)
(A) $1.85 \mathrm{~m}$
(B) $2.62 \mathrm{~m}$
(C) $3.7 \mathrm{~m}$
(D) $5.24 \mathrm{~m}$

答案:【C】

解答过程: 依据《民用建筑电气设计规范》JGJ 16-2008。

室内总面积: $S=(20 \times 10 \times 2+(20+10) \times 2 \times 5) \mathrm{m}^{2}=700 \mathrm{~m}^{2}$

房间常数: $R=\frac{S \bar{\alpha}}{1-\bar{\alpha}}=\frac{700 \times 0.2}{1-0.2}=175$

靠一墙角布置时, 查 JGJ 16-2008 中表 G. 0. 1 声源的指向性因数 $Q=4$ 。

临界距离: $r_{\mathrm{c}}=0.14 D(\theta) \sqrt{Q R}=0.14 \times 1 \times \sqrt{4 \times 175} \mathrm{~m}=3.7 \mathrm{~m}$

例题 15-82: 办公楼高 $140 \mathrm{~m}$, 地上 30 层, 地下 3 层, 其中第 16 层为避难层, 消防控 制室与安防监控中心共用, 设在首层。在本建筑中需设置广播系统, 该系统与火灾应急广播 合用。已知地上每层扬声器为一个支路, 10 个扬声器, 每个 $3 \mathrm{~W}$; 地下每层为一个支路, 有 16 个扬声器, 每个扬声器为 $5 \mathrm{~W}$ 。假定广播线路衰耗为 $2 \mathrm{~dB}$ 。根据规范的要求说明广播系统 功放设备的最小容量应选择下列哪一项。(老化系数取 1.35) (供配电 2010 年考题)
(A) $1140 \mathrm{~W}$
(B) $1939 \mathrm{~W}$
(C) $2432 \mathrm{~W}$
(D) $3648 \mathrm{~W}$

答案:【C】

解答过程：依据《民用建筑电气设计规范》JGJ 16-2008。

该系统与火灾应急广播合用, $K_{i}$ 为 1 , 各支路广播系统功放设备容量合计:

$$
\sum P_{0}=\sum K_{i} P_{i}=[1 \times 30 \times(10 \times 3)+1 \times 3 \times(16 \times 5)] \mathrm{W}=1140 \mathrm{~W}
$$

已知老化系数 $K_{2}=1.35$, 线路衰耗为 $2 \mathrm{~dB}$, 则线路衰耗补偿系数 $K_{1}=1.58$ 。该广播系统 功放设备的最小容量为

$$
P=K_{1} K_{2} \sum P_{0}=1.58 \times 1.35 \times 1140 \mathrm{~W}=2431.62 \mathrm{~W}
$$

## 【知识点解析】

民用建筑物广播系统功放设备的容量，宜按下列公式计算:

$$
\begin{aligned}
& P=K_{1} K_{2} \sum P_{0} \\
& P_{0}=K_{i} P_{i}
\end{aligned}
$$

式中, $P$ 为功放设备输出总电功率 $(\mathrm{W}) ; P_{0}$ 为每分路同时广播时最大电功率 $(\mathrm{W}) ; P_{i}$ 为 第 $i$ 支路的用户设备额定容量 (W); $K_{i}$ 为第 $i$ 支路的同时需要系数 (服务性广播时, 客房 节目每套 $K_{i}$ 应为 $0.2 \sim 0.4$; 背景音乐系统 $K_{i}$ 应为 $0.5 \sim 0.6$; 业务性广播时, $K_{i}$ 应为 $0.7 \sim$ 0.8 ; 火灾应急广播时, $K_{i}$ 应为 1.0 ) ; $K_{1}$ 为线路衰耗补偿系数 (线路衰耗 $1 \mathrm{~dB}$ 时应为 1.26 , 线路衰耗 $2 \mathrm{~dB}$ 时应为 1.58$) ; K_{2}$ 为老化系数, 宜取 $1.2 \sim 1.4$ 。

例题 15-83：有一会议中心建筑，首层至四层为会议楼层，首层有一进门大厅，三层设 有会议电视会场, 五至七层为办公层。若在建筑中设置公共广播系统, 传输线缆采用铜芯导 线, 其电阻率为 $1.75 \times 10^{-8} \Omega \cdot \mathrm{m}$, 采用定压输出, 线路上接有 30 个扬声器, 每个扬声器功 率为 $5 \mathrm{~W}$, 这 30 个扬声器沿线路均匀布置, 长度达到 $650 \mathrm{~m}$, 要求线路的衰减为 $3 \mathrm{~dB}$, 额定电 压为 $100 \mathrm{~V}$ 。用简化法计算传输线路的截面积至少不小于下列哪项数值。(供配电 2016 年考题 改编)
(A) $0.132 \mathrm{~mm}^{2}$
(B) $0.49 \mathrm{~mm}^{2}$
(C) $13.2 \mathrm{~mm}^{2}$
(D) $132 \mathrm{~mm}^{2}$

答案:【B】

解答过程：依据《公共广播系统工程技术规范》GB 50526-2010。

条文说明第 3.3.2.9 条 线路的衰减为 $3 \mathrm{~dB}$, 额定电压 $100 \mathrm{~V}$, 扬声器沿线路均匀布置, 采用铜芯导线，传输线路的截面积为

$$
S=5 L P=5 \times 0.65 \times 30 \times 0.05 \mathrm{~mm}^{2}=0.49 \mathrm{~mm}^{2}
$$

例题 15-84: 某省会城市一个四星级酒店设计公共广播, 酒店客厅区域的背景广播为二 级。对该区域进行电声性能测量, 只选了五个测量点, 测量点的宽带稳态有效声压值声压级 分别为 $90 \mathrm{~dB} 、 85 \mathrm{~dB} 、 78 \mathrm{~dB} 、 80 \mathrm{~dB} 、 88 \mathrm{~dB}$ 。该区域的应备声压级为下列哪项? 并判断是否 符合规定。
(A) $83.28 \mathrm{~dB}$, 符合
(B) $89.67 \mathrm{~dB}$, 不符合
(C) $86.25 \mathrm{~dB}$, 符合
(D) $86.25 \mathrm{~dB}$ ，不符合

答案:【C】

解答过程：依据《公共广播系统工程技术规范》GB 50526-2010 第 5.5.2 条。

应备声压级为宽带稳态有效声压值声压级的平均值:

$$
\begin{aligned}
L_{\mathrm{a}} & =10 \log \sum_{i=1}^{n}\left(10^{L_{i} / 10}\right)-10 \log n=\left[10 \log \left(10^{90 / 10}+10^{85 / 10}+10^{78 / 10}+10^{80 / 10}+10^{88 / 10}\right)-10 \log 5\right] \mathrm{dB} \\
& =86.25 \mathrm{~dB}
\end{aligned}
$$

酒店客厅区域的背景广播为二级, 查 GB 50526-2010 中表 3.3.1 应备声压级 $\geqslant 80 \mathrm{~dB}$, 符合规定要求。

例题 15-85 15-87: 一个多用途厅堂观众厅作为电视会议会场, 长为 $30 \mathrm{~m}$, 宽为 $20 \mathrm{~m}$, 高为 $7 \mathrm{~m}$, 会场的平均吸声系数为 $0.2,2$ 个音箱靠一边墙放置, 音箱 $\theta$ 方向的指向性系数 $D(\theta)=1$ 。请回答下列问题。

15-85: 若该会场内满场时在 $500 \mathrm{~Hz}$ 的空气衰减系数为 0.008 , 该情况下电视会议会场 混响时间为下列哪一项?
(A) $0.80 \mathrm{~s}$
(B) $1.20 \mathrm{~s}$
(C) $1.23 \mathrm{~s}$
(D) $2.55 \mathrm{~s}$

答案:【C】

解答过程：依据《会议电视会场系统工程设计规范》GB 50635-2010 条文说明第 5.3.1 条。

电视会议会场的容积: $V=30 \times 20 \times 7 \mathrm{~m}^{3}=4200 \mathrm{~m}^{3}$ 电视会议会场的表面积: $S=2 \times(30 \times 20+7 \times 20+30 \times 7) \mathrm{m}^{2}=1900 \mathrm{~m}^{2}$ 该情况下电视会议会场混响时间:

$$
T_{60}=\frac{0.163 \mathrm{~V}}{-S \ln (1-\bar{\alpha})+4 \mathrm{mV}}=\frac{0.163 \times 4200}{-1900 \times \ln (1-0.2)+4 \times 0.008 \times 4200} \mathrm{~s}=1.23 \mathrm{~s}
$$

15-86: 已知会场内房间常数为 50 , 计算人在离声源 $1.2 \mathrm{~m}$ 处的语言传输指数为下列哪 一项。
(A) 0.517
(B) 1.06
(C) 1.23
(D) 1.37

答案:【A】

解答过程：依据《民用建筑电气设计规范》JGJ 16-2008 附录 $\mathrm{G}_{\circ}$

第 H. 0.1 条, 靠墙布置, 指向性因数 $Q=2, \theta$ 方向的指向性系数 $D(\theta)=1$, 临界距离为

$$
D_{\mathrm{C}}=r_{\mathrm{c}}=0.14 D(\theta) \sqrt{Q R}=0.14 \times 1 \times \sqrt{2 \times 50} \mathrm{~m}=1.4 \mathrm{~m} \text {, 声源 } 1.2 \mathrm{~m} \text { 小于 } D_{\mathrm{C}}
$$

依据《电子会议系统工程设计规范》GB 50799-2012 条文说明第 7.3.2 条。

混响时间 $T_{60}=1.23 \mathrm{~s}, D<D_{\mathrm{C}}$, 人在离声源 $1.2 \mathrm{~m}$ 处的语言传输指数:

$$
\begin{aligned}
& A L \%=\frac{200 \times D^{2} T_{60}^{2} \times N}{Q V M}=\frac{200 \times 1.2^{2} \times 1.23^{2} \times 2}{2 \times 4200 \times 1}=10.37 \% \\
& S T I=0.9482-0.1845 \times \ln (A L)=0.9482-0.1845 \times \ln (10.37)=0.5167
\end{aligned}
$$

15-87: 某电视电话会议会场, 需在墙上安装主显示器和摄像头, 两侧安装两组扬声 器, 每组扬声器 $100 \mathrm{~W}$, 则电视电话会议会场扬声器功率放大器的额定输出功率最小应为下 列哪一项?（供配电 2014 年考题）
(A) $200 \mathrm{~W}$
(B) $260 \mathrm{~W}$
(C) $300 \mathrm{~W}$
(D) $400 \mathrm{~W}$

答案:【C】

解答过程：依据《会议电视会场系统工程设计规范》GB 50635-2010。

第3.2.5-2 条 电视电话会议会场扬声器功率放大器的额定输出功率为

$$
P=1.5 \sum P_{n}=1.5 \times 2 \times 100 \mathrm{~W}=300 \mathrm{~W}
$$

## 8 会议电视会场及视频显示系统

## 【知识点说明】

1）红外线同声传译系统属于重要考点, 依据《红外线同声传译系统工程技术规范》GB 50524-2010。要求熟练掌握调频副载波频率、红外发射主机同轴电缆的计算; 了解系统设 备、同声传译室、线路设计的相关要求。

2）会议电视会场系统属于重要考点, 依据《会议电视会场系统工程设计规范》GB 50635-2010。要求熟练掌握屏幕显示器的布置、摄像机的布置; 掌握音频系统、视频系统、 电缆敷设、会议电视会场等相关要求。

3）电子会议系统属于普通考点，依据《电子会议系统工程设计规范》GB 507992012、《民用建筑电气设计规范》JGJ 16-2008。要求熟练掌握语言清晰度的计算; 了解电 子会议系统设计的相关要求。

4）视频显示系统属于重要考点, 依据《视频显示系统工程技术规范》GB 504642008、《民用建筑电气设计规范》JGJ 16-2008。要求熟练掌握 LED 显示屏的设计、投影机 显示器的亮度、投影幕的视距计算; 了解视频显示系统设计的相关要求。

## 依据书目:

《会议电视会场系统工程设计规范》GB 50635-2010

《电子会议系统工程设计规范》GB 50799-2012

《红外线同声传译系统工程技术规范》GB 50524-2010

《视频显示系统工程技术规范》 GB 50464-2008

《民用建筑电气设计规范》JGJ 16-2008

《2016 年注册电气工程师执业资格专业考试复习指导书》(供配电下册)

## 参考书目:

《民用闭路监视电视系统工程技术规范》 GB 50198-2011

国家标准图集 09X700《智能建筑弱电工程设计与施工》

建筑电气通用图集 09BD12 《广播、扩声与会议系统》

例题 15-88：某裙房 4 层大型会议室，长 $30 \mathrm{~m}$ ，宽 $20 \mathrm{~m}$ ，具备召开国际会议功能。会场 设置数字红外线同声传译系统，使用调频副载波频率 (中心频率) 编号为 CC5。需在会场 红外服务区安装红外辐射单元。已知会场共设置了 4 个红外辐射单元，2 个负责会场前区， 2 个负责会场后区。从红外发射主机到红外辐射单元采用同轴电缆。从红外发射主机至后区 第一个红外辐射单元的长度为 $25 \mathrm{~m}$ 。则从红外发射主机至后区第二个红外辐射单元的长度, 下列哪项数值负荷规范要求? (供配电 2016 年考题)
(A) $15 \mathrm{~m}$
(B) $30 \mathrm{~m}$
(C) $35 \mathrm{~m}$
(D) $40 \mathrm{~m}$

答案:【B】

解答过程: 依据《红外线同声传译系统工程技术规范》GB 50524-2010。

查表 3.1.1-2 调频副载波频率编号 CC5 为 $5.0 \mathrm{MHz}$ 。

条文说明第3.3.2.9 条 连接线总长度差:

$$
L_{\Delta}=\frac{1}{4 f t}=\frac{1}{4 \times 5 \times 10^{6} \times 5.6 \times 10^{-9}} \mathrm{~m}=8.93 \mathrm{~m}
$$

从红外发射主机至后区第二个红外辐射单元的长度:

## 【知识点解析】

$$
L_{2}=L_{1} \pm 8.93 \mathrm{~m}=(25 \pm 8.93) \mathrm{m}=16.07 \sim 33.93 \mathrm{~m}
$$

需要在会场红外服务区内安装多个红外辐射单元时, 覆盖同一区域的各个红外辐射单元 间的信号延时差不宜超过载波周期的 $1 / 4$ 。

从红外发射主机到红外辐射单元经过同轴线缆进行传输, 线缆传输会产生时延（延时 常数为 $5.6 \mathrm{~ns} / \mathrm{m}$ )。由于多个红外辐射单元与红外发射主机之间的线缆长度不等, 导致红外 辐射单元之间的信号相位会产生差别, 从而导致信号重叠区的接收信号变差, 甚至出现红外 信号接收盲区。实际工程中，覆盖同一区域的两个红外辐射单元间的信号延时差不超过载波 周期的 $1 / 4$ 时, 信号重叠区的接收信号变差状况不明显, 两个红外辐射单元到红外发射主机 的连接线缆总长度差允许的最大值可通过以下公式计算:

$$
L=1 /(4 f t)
$$

式中, $f$ 为载波频率 $(\mathrm{MHz}) ; t$ 为线缆传输延时常数, 为 $5.6 \mathrm{~ns} / \mathrm{m}$ 。

数字红外线同声传译系统使用的调频副载波频率 (中心频率) 范围宜为 $2 \sim 6 \mathrm{MHz}$, 并 应符合表 15-6 中的规定。

表 15-6 副载波编号及副载波频率

| 副载波编号 | CC1 | CC2 | CC3 | CC4 | CC5 | CC6 | $\cdots$ |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| 频率/MHz | 2.333333 | 3.000000 | 3.666667 | 4.333333 | 5.000000 | 5.666667 | $\cdots$ |

例题 15-89：有一会议中心建筑，首层至四层为会议楼层，首层有一进门大厅，三层设 有会议电视会场, 五至七层为办公层。在首层大厅设有一 LED 显示屏, 已知理想视距为 $10 \mathrm{~m}$, 则在理想视距时, LED 的像素中心距为下列哪一项? (供配电 2014 年考题)
(A) $1.8 \mathrm{~mm}$
(B) $3.6 \mathrm{~mm}$
(C) $7.2 \mathrm{~mm}$
(D) $28.98 \mathrm{~mm}$

答案:【B】

解答过程：依据《视频显示系统工程技术规范》 GB 50464-2008。

条文说明第 4.2.1 条, 理想视距: $H=\frac{1}{2} k d=\frac{1}{2} k \cdot 16 P=\frac{1}{2} \times 345 \times 16 P=2760 P=10 \mathrm{~m}$

像素中心距: $P=\frac{10 \times 10^{3}}{2760} \mathrm{~mm}=3.6 \mathrm{~mm}$

## 【知识点解析】

显示屏视距与像素中心距的关系:

视距和像素中心距 $H=k P$ 公式来源, 已公布的《体育场馆设备使用要求及检验方法 第一部分：LED 显示屏》 TY/T 1001.1-2005 给出了最大视距和字符高度的公式。

$$
H=k d
$$

式中, $H$ 为最大视距 $(\mathrm{m}) ; k$ 为视距系数, 一般取 $345 ; d$ 为字符高度 $(\mathrm{m})$, 字符为 16 点 阵汉字。

因此 $H=k P=345 \times 16 P=5520 P ; P$ 为像素中心距 $(\mathrm{m}), k$ 为视距系数, 最大视距系数 $k$ 一般取 5520 , 根据经验数据:

理想视距 $=1 / 2$ 最大视距, 理想视距系数 $k$ 一般取 2760 ;

最小视距 $=1 / 2$ 理想视距, 最小视距系数 $k$ 一般取 1380 ;

合理视距范围为, 最小视距 $(=1 / 2$ 理想视距 $) \leqslant$ 合理视距 $\leqslant$ 最大视距 $(=2 \times$ 理想视距 $)$ 。 在选取像素中心距时, 一般采用理想视距值。

提示: 视距系数 $k$ 有两种, 含义不同, 一个是相对于字符高度的视距系数 $k$; 另一个是相 对于像束中心距的视距系数。为防混淆, 在此称为 $k^{\prime}$, 则 $H=k d=345 \times 16 P=5520 P=k^{\prime} P$ 。

最大视距、理想视距、最小视距关系示意图如图 15-9 所示。

例题 15-90：有一会议中心建筑，首层至四层为会议楼层，首层有一进门大厅，三层设 有会议电视会场, 五至七层为办公层。该会议中心三层有一中型电视会场, 需在墙上安装主 显示器。已知主显示器高 $1.5 \mathrm{~m}$, 参会人员与主显示器之间的水平距离为 $9 \mathrm{~m}$, 参会者坐姿 平均身高 $1.40 \mathrm{~m}$, 参会者与主显示器中心线的垂直视角为 $15^{\circ}$, 无主席台。主显示器底边距 地的正常高度为下列哪一项? (供配电 2014 年考题)
(A) $2.41 \mathrm{~m}$
(B) $3.06 \mathrm{~m}$
(C) $3.81 \mathrm{~m}$
(D) $4.56 \mathrm{~m}$

答案:【B】

解答过程：依据《会议电视会场系统工程设计规范》GB 50635-2010 第 3.5.2 条。 主显示器中心线距地的高度 $H$ 为

$$
H=H_{1}+H_{2}+H_{3}=\left(9 \tan 15^{\circ}+1.4+0\right) \mathrm{m}=3.81 \mathrm{~m}
$$

主显示器底边距地的正常高度 $h$ 为

$$
h=H-\frac{1.5}{2} \mathrm{~m}=(3.81-0.75) \mathrm{m}=3.06 \mathrm{~m}
$$

## 【知识点解析】

会场主显示器在墙上安装高度宜按下列公式计算确定（见图 15-10）:

$$
\begin{gathered}
H^{\prime}=H_{1}^{\prime}+H_{2}^{\prime}+H_{3}^{\prime} \\
H_{1}^{\prime}=D^{\prime} \tan \theta^{\prime}
\end{gathered}
$$

式中, $H^{\prime}$ 为显示器的安装高度 $(\mathrm{m}) ; D^{\prime}$ 为参 会者与显示器之间的水平距离 $(\mathrm{m}) ; H_{1}^{\prime}$ 为参 会者坐姿水平视线与显示器中心水平线之间 的垂直距离 $(\mathrm{m}) ; H_{2}^{\prime}$ 为参会者坐姿平均身高 $(\mathrm{m})$, 宜取 $1.40 \mathrm{~m} ; H_{3}^{\prime}$ 为主席台高度 $(\mathrm{m})$, 取 $0.20 \sim 0.40 \mathrm{~m}$; 当无主席台时, 取 0 ; （注:

参会者与会场主显示器屏幕垂直观看角宜小于或等于 $20^{\circ}$, 与会场主显示器屏幕水平观 看角应小于主屏幕显示器的水平视角参数。

例题 15-91：有一栋写字楼, 地下一层, 地上 10 层, 其中 $1 \sim 4$ 层带有裙房, 每层建筑 面积为 $3000 \mathrm{~m}^{2} ; 5 \sim 10$ 层为标准办公层, 每层面积为 $2000 \mathrm{~m}^{2}$ 。在四层有一设有主席台的大 型电视会议室，在主席台后部设有投影幕，观众席第一排至会议的投影幕布的距离为 $8.4 \mathrm{~m}$, 观众席共设有 24 排座位, 两排座席之间的距离为 $1.2 \mathrm{~m}$ 。为满足最后排人员能看清投影幕的内 容，投影幕的最小尺寸 (对角线) 应为下列哪项数值?（供配电 2013 年考题)
(A) $4.0 \mathrm{~m}$
(B) $4.13 \mathrm{~m}$
(C) $4.5 \mathrm{~m}$
(D) $4.65 \mathrm{~m}$

答案:【A】

解答过程: 依据《民用建筑电气设计规范》JGJ 16-2008。

第 20.4.8.6 条 会场前排与会人员观看投影机幕布的最小视距，宜按视频画面对角线 的规格尺寸 $2 \sim 3$ 倍计算; 最远视距宜按视频画面对角线的规格尺寸 $8 \sim 9$ 倍计算。

前排视距校验: $D=\frac{8.4}{2 \sim 3} \mathrm{~m}=2.8 \sim 4.2 \mathrm{~m}$

末排视距校验: $D=\frac{[8.4+1.2 \times(24-1)]}{8 \sim 9} \mathrm{~m}=4 \sim 4.5 \mathrm{~m}$

综上 $D=4 \sim 4.2 \mathrm{~m}$, 选项 $\mathrm{A}$ 为满足要求最小尺寸。

例题 15-92: 某一个大型商场在户外设置三基色 LED 显示屏。供应商给出显示屏产品 参数如下: 显示器中心方向与法线下夹角为 $10^{\circ}$ 时亮度为 $4200 \mathrm{~cd} / \mathrm{m}^{2}$, 下夹角为 $20^{\circ}$ 时亮度 为 $3600 \mathrm{~cd} / \mathrm{m}^{2}$, 下夹角为 $30^{\circ}$ 时亮度为 $2600 \mathrm{~cd} / \mathrm{m}^{2}$; 夹角为 $0^{\circ}$ 时亮度为 $5200 \mathrm{~cd} / \mathrm{m}^{2}$; 上夹角为 $10^{\circ}$ 时亮度为 $3600 \mathrm{~cd} / \mathrm{m}^{2}$, 上夹角为 $20^{\circ}$ 时亮度为 $2600 \mathrm{~cd} / \mathrm{m}^{2}$, 上夹角为 $30^{\circ}$ 时亮度为 $1200 \mathrm{~cd} /$ $\mathrm{m}^{2}$ 。该全彩 LED 显示屏产品的垂直视角为下列哪一项数值? 显示器的垂直视角和亮度是否 符合规范要求?
(A) $30^{\circ}$, 不符合
(B) $30^{\circ}$, 符合
(C) $50^{\circ}$, 不符合
(D) $50^{\circ}$ ，符合

答案:【D】

解答过程：依据《视频显示系统工程技术规范》GB 50464-2008。

第 4.2.2 条和第 2.1 .34 条 显示器垂直方向与法线夹角为 $0^{\circ}$ 时亮度为 $5200 \mathrm{~cd} / \mathrm{m}^{2}$, 下 夹角为 $30^{\circ}$ 时 (为 $0^{\circ}$ 时亮度的一半) $>20^{\circ}$, 上夹角为 $20^{\circ}$ 时 (为 $0^{\circ}$ 时亮度的一半) $>10^{\circ}$, 符 合规范要求。显示器的垂直视角为 $20^{\circ}+30^{\circ}=50^{\circ}$ 。该显示器的亮度最大为 $5200 \mathrm{~cd} / \mathrm{m}^{2}$, 大于 表 4.2.2 中规定的室外三基色 LED 显示屏亮度 $5000 \mathrm{~cd} / \mathrm{m}^{2}$ ，符合规范要求。

例题 15-93：某商业会展中心的其中一个展示厅有一个投影显示屏，屏幕为 $100 \mathrm{in}$ $(2214 \mathrm{~mm} \times 1245 \mathrm{~mm})$, 投影机光强 $3000 \mathrm{~cd}$, 屏幕亮度增益为 2 , 箱体光利用率为 $30 \%$, 该显 示屏的单元亮度为下列哪一项数值?
(A) $80 \mathrm{~cd} / \mathrm{m}^{2}$
(B) $105 \mathrm{~cd} / \mathrm{m}^{2}$
(C) $208 \mathrm{~cd} / \mathrm{m}^{2}$
(D) $250 \mathrm{~cd} / \mathrm{m}^{2}$

答案:【C】

解答过程：依据《视频显示系统工程技术规范》GB 50464-2008。

条文说明 4. 2. 4-7 显示屏单元亮度 $=$ 投影机亮度 $\times$ 屏幕亮度增益 $\times$ 箱体光利用率/屏幕 面积 $/ \pi=3000 \times 2 \times 0.3 /(2.214 \times 1.245) / \pi \mathrm{cd} / \mathrm{m}^{2}=208 \mathrm{~cd} / \mathrm{m}^{2}$ 。 例题 15-94: 某电视电话会议会场, 需在墙上安装主显示器和摄像头。已知摄像头在墙 面上安装，摄像头中心线距地的高度为 $2 \mathrm{~m}$, 参会人员与主显示器之间的水平距离为 $6 \mathrm{~m}$, 参会者坐姿平均身高 $1.40 \mathrm{~m}$, 无主席台。参会者与摄像头中心线的垂直视角为下列哪一项? 是否符合要求?
(A) $3.2^{\circ}$, 符合
(B) $5.7^{\circ}$, 符合
(C) $8.1^{\circ}$, 符合
(D) $12^{\circ}$ ，不符合

答案:【B】

解答过程：依据《会议电视会场系统工程设计规范》GB 50635-2010 第 3.5.1 条。

摄像头中心线距地的高度 $H$ 为

$H=H_{1}+H_{2}+H_{3}=H_{1}+1.4 \mathrm{~m}+0=2 \mathrm{~m}$, 推导出 $H_{1}=0.6 \mathrm{~m}$

参会者与摄像头中心线的垂直视角为

$\theta=\arctan \left(\frac{H_{1}}{D}\right)=\arctan \left(\frac{0.6}{6}\right)=5.7^{\circ}<10^{\circ}$, 符合规范要求

## 【知识点解析】

摄像机的布置应符合下列规定:

1) 摄像机的安装高度宜按下列公式确定, 如图 15-11 所示。

$$
\begin{gathered}
H=H_{1}+H_{2}+H_{3} \\
H_{1}=D \tan \theta
\end{gathered}
$$

式中, $H$ 为摄像机的安装高度 $(\mathrm{m}) ; D$ 为摄像机与被摄对象之间的水平距离 $(\mathrm{m}) ; H_{1}$ 为摄 像机与被摄对象坐姿水平视线之间的垂直距离 $(\mathrm{m}) ; H_{2}$ 为被摄对象坐姿平均身高 $(\mathrm{m})$, 宜取 $1.40 \mathrm{~m} ; H_{3}$ 为主席台高度 $(\mathrm{m})$, 取 $0.20 \sim 0.40 \mathrm{~m}$, 当无主席台时, 取 $0 ; \theta$ 为摄像机的 垂直摄像角 $\left({ }^{\circ}\right)$ 。

2) 摄取发言者图像的主摄像机垂直摄像角宜小于或等于 $10^{\circ}$, 水平左摄角或水平右摄角宜小于或等于 $45^{\circ}$ 。
3) 摄取会场全景或局部场景的辅助摄像机宜根据会场的规模和布置设置。
4) 摄像机的图像画面内不应有灯具、前投影等遮挡画面的物体, 并应避免强光直射干扰。

5) 摄像机可采用固定安装或流动安装方式。

6) 当摄像机在墙面固定安装时, 摄像机的安装高度宜小于或等于 $2.50 \mathrm{~m}$; 当摄像机吊 挂安装时，摄像机底部高度宜大于或等于 $2.20 \mathrm{~m}$ 。

例题 15-95: 有一栋高层写字楼, 设置有人侵报警系统、视频安防监控系统、出人口控 制系统等系统。首层大厅设置安防监控中心, 机房中设置一个电视墙为主监视器, 电视墙由 4 块 55 in 的拼接屏组成, 尺寸如图 15-12 所示, 则电视墙上的主监视器到操作人员的距离 下列哪一项符合要求?

(A) $6 \mathrm{~m}$
(B) $8 \mathrm{~m}$
(C) $10 \mathrm{~m}$
(D) $14 \mathrm{~m}$

答案: 【B】

解答过程: 依据《民用建筑电气设计规范》JGJ 16-2008。

第 23.2.4-6 条 视频监控系统, 电视墙与值班人员之间的距离, 应大于主监视器画面 对角线长度的 5 倍。

本监控中心的电视墙对角线长度为 $L=\sqrt{1372.2^{2}+2430.6^{2}} \mathrm{~mm}=2791.2 \mathrm{~mm}$, 主监视器到 操作人员的距离为 $13956 \mathrm{~mm}$, 答案 $\mathrm{D}$ 符合要求。

注: 《民用闭路监视电视系统工程技术规范》GB 50198-2011 第3.4.11-3 条电视墙后 侧距墙不应小于 $0.8 \mathrm{~m}$, 若电视墙后侧靠窗, 应在窗外加装遮阳伞。电视墙上的主监视器到 操作人员的距离应是监视器屏面高度的 $4 \sim 6$ 倍。

