被转换电压 $U_{\mathrm{i}}$ 的大小转换为计数脉冲值 $D$, 即数字量大小。而 $N$ 为采样积分的时钟脉冲数, 它是一个常数。其工作波形如图 3.8-4 所示。

【例 3.8.4】一个双积分 $\mathrm{A} / \mathrm{D}$ 转换器的计数器为四位十进制计数器, 设最大容量为 (3000) $)_{10}$, 计数器的时钟频率 $f_{\mathrm{cp}}=400 \mathrm{kHz}$, 求:

(1) 若参考电压 $U_{\mathrm{REF}}=15 \mathrm{~V}$, 当输出为 $(1000)_{10}$ 时, 输入模拟电压是多少?

(2)转换器的最小工作周期是多少?

解: (1) 输入模拟量

$$
U_{\mathrm{i}}=\frac{1000}{3000} \times 15=5 \mathrm{~V}
$$

(2) 采样时间

$$
T_{1}=N T_{C P}=3000 \times \frac{1}{400 \times 10^{3}}=7.5 \mathrm{~ms}
$$

比较时间

$$
T_{2}=\frac{T_{1}}{U_{\mathrm{REF}}} \times U_{\mathrm{i}}=\frac{7.5}{15} \times 5=2.5 \mathrm{~ms}
$$

最小工作周期

$$
T=T_{1}+T_{2}=7.5+2.5=10 \mathrm{~ms}
$$

### 3 典型集成数模和模数转换器

## 1. 集成数模转换器

集成 $\mathrm{D} / \mathrm{A}$ 芯片通常是将 $\mathrm{T}$ 形 (倒 $\mathrm{T}$ 形) 电阻网络、模拟开关等集成到一块芯片上,它并不 包括运算放大器。构成 D/A 转换器时需外接运算放大器, 有时还要外接反馈电阻。常用的 $D / A$ 芯片有 8 位、10 位、12 位、16 位等。

下面以 8 位 D/A 芯片 DAC0832 为例, 说明它的结构。

(1) 锁存器 (寄存器) 样。

具有两个锁存器, 即输入锁存器和 DAC 锁存器, 可以进行两次缓冲操作, 使操作灵活、多

## (2) 控制电路

由 $G_{1} 、 G_{2} 、 G_{3}$ 等门电路组成, 实现锁存器的多种控制。

## (3) D/A 转换电路

8 位 $\mathrm{D} / \mathrm{A}$ 转换电路, 主要由倒 $\mathrm{T}$ 形电阻网络组成。

## 2. 集成模数转换器

它主要由三部分电路组成。

(1)模拟多路器。ADC0809 可以处理 8 个不同信号源的模拟信号,它通过 8 位模拟开关和 地址锁存译码器来完成。

(2) D/A 转换器。该芯片是 8 位逐次比较式 A/D 转换。

(3)控制器。实现对 8 路模拟输入量的选择和 A/D 转换的控制。

## 8 .4 采样保持电路

把随时间连续变化的模拟信号变化成对应的离散数字信号,首先要按一定时间间隔取出 模拟信号的值,这一过程叫采样。由于 A/D 转换需要一定的时间,在这段时间内所采集的模 拟信号应保持不变, 完成这种功能的电路称为采样保持电路。

采样保持电路的原理电路如图 3-8-7(a) 所示。

采样就是对模拟信号周期性地抽取样值,使模拟信号变成时间上离散的脉冲串,其幅值取 决于采样时间内输入模拟信号的大小。

采样频率 $f_{\mathrm{S}}(1 / T)$ 越高, 采样越密, 采样值就越多, 采样信号 $u_{\mathrm{S}}$ 的包络线就越接近输入信 号波形。采样定理指出: 只有当采样频率大于模拟信号最高频率分量的 2 倍时, 即 $f_{\mathrm{s}} \geqslant 2 f_{\text {imax }}$ 时,所采集的信号才能不失真地反映原来模拟信号的变化规律。

对于变化较快的模拟信号,其采样值 $u_{\mathrm{s}}$ 在脉冲持续时间内会有明显的变化,顶部不平, 故 不能得到一个采样值。为此, 利用电容 $C$ 的电荷存储作用, 使 $u_{\mathrm{o}}$ 保持采样结束时 $u_{\mathrm{i}}$ 的瞬时值, 形成幅度固定的采样值。 $u_{\mathrm{o}}$ 形状如图 3.8-7(e) 所示。

【例 3.8-5】若 $\mathrm{A} / \mathrm{D}$ 转换器的输入模拟信号 电压最高频率为 $20 \mathrm{kHz}$, 则采样频率的下限是 多少?

解: 根据采样定理有

$$
f_{\mathrm{s}} \geqslant 2 f_{\text {imax }}
$$

则可采样频率的下限为 $40 \mathrm{kHz}$ 。

## 仿真习题

3-1 下列几种说法中与 BCD 码的性质不符的是 ( )。

(A) BCD 码是一种人为选定的 $0 \sim 9$ 十个数字的代码

(B) 一组四位二进制数组成的码只能表示一位十进制数

(C) BCD 码有多种

(D) BCD 码是一组四位二进制数,能表示 16 以内的任何一个十进制数

3-2一个三极管的发射结处于正向偏置, 集电结也处于正向偏置, 则该三极管工作在 ) 状态。
(A) 饱和
(B) 截止
(C) 放大
(D) 不能确定

3-3 十进制数的“ 5 ”, 用余 3 码表示为 ( )。
(A) 1000
(B) 1011
(C) 0110
(D) 0101

3-4 电路如题 3-4 图所示, 试判断 $\mathrm{D}_{1} 、 \mathrm{D}_{2}$ 的工作状态。（）
(A) $\mathrm{D}_{1}$ 导通, $\mathrm{D}_{2}$ 截止
(B) $D_{1}$ 截止, $\mathrm{D}_{2}$ 导通
(C) $D_{1}$ 导通, $D_{2}$ 导通
(D) $\mathrm{D}_{1}$ 截止, $\mathrm{D}_{2}$ 截止 3-5 若将一异或门 (输入端为 $A 、 B$ ) 当做反相器使用, 则 $A 、 B$ 端 应( ) 连接。
(A) $A$ 或 $B$ 中有一个接 1
(B) $A$ 或 $B$ 中有一个接 0
(C) $A$ 和 $B$ 并联使用
(D) 不能实现

3-6 TTL 与非门的 3 输入端 $A 、 B 、 C$, 在 $C$ 输入端接一电阻到地, 要实现 $F=\overline{A B}, R_{A}$ 的取值应( )。
(A) 小于 $200 \Omega$
(B) 大于 $2 \mathrm{k} \Omega$
(C) 小于 $2 \mathrm{k} \Omega$
(D) 可以任意取值

3-8 TTL 与非门的关门电平为 $0.7 \mathrm{~V}$, 开门电平为 $1.9 \mathrm{~V}$, 当输入低电平为 $0.4 \mathrm{~V}$, 输入高 电平为 $3.2 \mathrm{~V}$ 时, 输入高电平噪声容限为 $(\quad)$ 。
(A) $1.1 \mathrm{~V}$
(B) $1.3 \mathrm{~V}$
(C) $1.2 \mathrm{~V}$
(D) $1.5 \mathrm{~V}$

3-9 CMDS 门电路如题 3-9 图所示, 设二极管具有理想特性, 其输出 $F$ 的逻辑表达式为 $(\quad)$ 。
(A) $F=\overline{A B C D E}$
(B) $F=\overline{A B(C+D+E)}$
(C) $F=\overline{\overline{A B C D E}}$
(D) $F=\overline{A B} C D E$

3-10 如题 3-10 图所示电路, 该电路的输出 $F$ 的 逻辑表达式为 () 。
(A) $F=C \overline{(A+B)}$
(B) $F=\bar{C}+\overline{A B}$
(C) $F=C \overline{A B}$
(D) $F=\overline{C(A+B)}$

3-11 某电路的输入、输出波形如题 3-11 图所示,

题 3-11 图 该电路所实现的逻辑函数表达式为 ( )。
(A) $F=\overline{A B}$
(B) $F=\overline{A+B}$
(C) $F=\overline{A \oplus B}$
(D) $F=A \oplus B$

3-12 以下几种说法中, 正确的是( )。

(A)一个逻辑函数的全部最小项之和恒等于 0

(B) 一个逻辑函数的全部最大项之和恒等于 0

(C)一个逻辑函数的全部最小项之积恒等于 1

(D) 一个逻辑函数的全部最大项之积恒等于 0

3-13 逻辑函数的标准或与式是由(）构成的逻辑表达式。
(A) 最大项之积
(B) 最小项之积
(C) 最大项之和
(D) 最小项之和

3-14 函数 $F=A B+\bar{A} C+\bar{B} C+\bar{C} D+\bar{D}$ 的最简与或式为 ( )。
(A) 1
(B) 0
(C) $A B$
(D) $A B+\bar{D}$

3-15 函数 $A \oplus B$ 与 $\bar{A} \oplus \bar{B}(\quad)$ 。
(A) 相等
(B) 互为反函数
(C) 互为对偶式
(D) 答案都不正确

3-16 逻辑函数 $F=A(B+\bar{C})+\overline{\bar{D} E}$ 的反函数为 $(\quad)$ 。
(A) $(A+B \bar{C}) \bar{D}+E$
(C) $(\bar{A}+\bar{B} C) \bar{D} E$
(B) $(A+B \bar{C}) \overline{D+\bar{E}}$
(D) $(A+\bar{B} C) \overline{\bar{D} E}$

3-17 逻辑函数 $F=A B+C D+\bar{A} B D$ 的最简或与式是 () 。
(A) $(A+B)(C+D)(\bar{A}+B+D)$
(C) $(\bar{A}+\bar{B})(\bar{C}+\bar{D}) \cdot(A+\bar{B}+\bar{D})$
(B) $(A+D)(B+C)(B+D)$
(D) $(B+C)(\bar{A}+B+D)(A+\bar{C}+D)$

3-18 由异或门组成的电路如题 3-18 图所示, $A 、 B 、 C 、 D$ 为输入二进制代码, $F$ 为输出, 该 电路具有 ( ) 逻辑功能。
(A) 偶校验电路
(B) 奇校验电路
(C) 数值比较器
(D) 数据分配器

3-19 由 8 选 1 数据选择器组成的三变量逻辑函数发生器电路如题 3-19 图所示, 该电路 所产生的逻辑函数为 $(\quad)$ 。
(A) $F=\bar{A} \bar{B} C+\bar{A} B \bar{C}+\bar{A} B C+A \bar{B} C$
(B) $F=\bar{A} \bar{B} \bar{C}+A \bar{B} \bar{C}+A B \bar{C}+A B C$
(C) $F=\bar{A} \bar{B} \bar{C}+\bar{A} B \bar{C}+A \bar{B} \bar{C}+A B \bar{C}+A B C$
(D) $F=A \bar{B} \bar{C}+\bar{A} B \bar{C}+A B \bar{C}+A \bar{B} C$

3-20 由 3-8 译码器和 8 选 1 数据选择器组成的电路如题 3-20 图所示, 3-8 译码器输入的 三位二进制数为 $A=A_{2} A_{1} A_{0}, 8$ 选 1 数据选择器输入的三位二进制数为 $B=B_{2} B_{1} B_{0}$, 输出为 $F$, 该电路的逻辑功能为 $(\quad)$ 。
(A) 数据选择器
(B) 数据分配器
(C) 同比较器
(D) 译码器

3-21 某组合逻辑电路的工作波形如题 3-21 图所示, 其中 $A 、 B 、 C$ 是电路的输入端, $F$ 是 输出端, 该电路的输出 $F$ 的函数表达式和逻辑功能为 ( )。
(A) $F=\bar{A} \bar{B} C+\bar{A} B \bar{C}+A \bar{B} \bar{C}+A B C$ 奇校验电路
(B) $F=\bar{A} B C+A B \bar{C}+A \bar{B} C+A B C$ 多数表决电路
(C) $F=\bar{A} \bar{B} \bar{C}+\bar{A} B C+A B \bar{C}+A \bar{B} C$ 偶校验电路
(D) $F=\bar{A} B C+\bar{A} B \bar{C}+A \overline{B C}+A B C$ 不能说明

3-22 组合逻辑电路如题 3-22 图所示, 该电路的逻辑功能是 ( )。
(A) 三变量多数表决电路
(B) 三变量非一致电路
(C) 三变量一致电路
(D)三变量奇校验电路

3-23 组合电路如题 3-23 图所示, 该电路的逻辑功能是( )。
(A) 数据选择器
(B) 译码器
(C) 数据分配器
(D) 编码器

3-24 由 3-8 译码器和与非门构成的组合电路如题 3-24 图所示, 输入 $A 、 B 、 C$ 为 码, 输出为 $F_{1}$ 和 $F_{2}$, 该电路具有的逻辑功能是 ( )。
(A) 数据选择器
(B) 全加器
(C) 数据比较器
(D) 译码器

3-25 JK 触发器连接如题 3-25 图所示, 其在 $C P$ 脉冲作用下, $Q$ 端的输

3-26 如题 3-26 图所示电路, 设初始状态 $Q=0$, 其在 $C P$ 脉冲作用下输出 $Q$ 端的波形为

3-27一个触发器的状态转换图如题 3-27 图所示, 则该触发器为 ( )。

(A) RS 触发器
(B) $\mathrm{T}$ 触发器
(C) JK 触发器
(D) D 触发器

3-28 电路如题 3-28 图所示, 设触发器的初始状态为 0, 其在输入 $A$ 和 $C P$ 脉冲作用下输 出 $Q$ 端的波形为( )。

3-29 用 $n$ 级触发器组成的计数器, 其最大计数模是 ( )。
(A) $n$
(B) $2 n$
(C) $n^{2}$
(D) $2^{n}$

3-30 四位移位寄存器, 现态为 0111 , 经右移一位后其次态为 ( )。
(A) 0011 或 1011
(B) 1111 或 1110
(C) 1011 或 1110
(D) 0011 或 1111

3-31一个移位寄存器原来的状态为 0000 , 如果串行输入始终为 1 , 则经过 4 个移位脉冲 后寄存器的内容为 $(\quad)$ 。
(A) 0001
(B) 0111
(C) 1110
(D) 1111

3-32 由 4 位二进制同步计数器 74IS161 和与非门组成的电路如题 3-32 图所示, 其中 $S_{1} 、 S_{2}$ 为使能端, $Q_{0} \sim Q_{3}$ 为输出, $C P$ 为计数脉冲输入, $\bar{L}$ 为置位输入端, 试判断该电路为 $(\quad)$ 进制计数器。
(A) 十进制计数器
(B) 五进制计数器
(C) 十一进制计数器
(D) 十六进制计数器

3-33 由 JK 触发器组成的电路如题 3-33 图所示, 试判断该电路的逻辑功能是( )。

(A) 同步二进制加法计数器

(B) 同步二进制减法计数器

(C) 异步二进制加法计数器

(D) 异步二进制减法计数器

3-34 由 D 触发器组成的电路如题 3-34 图 所示, 试判断该电路的逻辑功能是 ( )。

(A) 同步二进制加法计数器

(B) 同步二进制减法计数器

(C) 异步二进制加法计数器

(D) 异步二进制减法计数器

3-36 能起定时作用的电路是( )。
(A) 施密特触发器
(B) 单稳态触发器
(C) 多谐振荡器
(D) 译码器
3-37 把 $50 \mathrm{~Hz}$ 的正弦波变成周期性变化的矩形波,应选用( )电路。
(A) 施密特触发器
(B) 单稳态触发器
(C) 多谐振荡器
(D) 译码器

3-38 由与非门构成的 $R C$ 环形多谐振荡器如题 3-37 图所示, 当 $n=101$ 时, 振荡周期为 $10.1 \mu \mathrm{s}$, 则每个与非门的平均传输延迟时间 $t_{\mathrm{pd}}$ 为 () $\mathrm{ns}$ 。

(A) 10
(B) 20
(C) 25
(D) 50

3-39 $R C$ 环形多谐振荡器如题 3-39 图所示, 当 $R=1 \mathrm{k} \Omega, C=0.01 \mu \mathrm{F}$ 时, 其振荡频率约 为 (

(A) $100 \mathrm{kHz}$
(B) $143 \mathrm{kHz}$
(C) $84 \mathrm{kHz}$
(D) $43.5 \mathrm{kHz}$.

3-40 微分型单稳态触发器如题 3-40 图所示。其中 $R=390 \Omega, C=0.01 \mu \mathrm{F}$, 则暂稳态的 延迟时间为 ( )。
(A)6. $9 \mu \mathrm{s}$
(B) $3.9 \mu \mathrm{s}$
(C) $2.73 \mu \mathrm{s}$
(D) $12 \mu \mathrm{s}$

题 $3-41$ 图

3-41 由 TTL 门电路组成的微分型单稳态触发器如题 3-41 图所示。其中 $R=200 \Omega, C=$ $5100 \mathrm{pF}$, 则暂稳态的延迟时间约为 ()。
(A) $1 \mu \mathrm{s}$
(B) $2.3 \mu \mathrm{s}$
(C) $5 \mu \mathrm{s}$
(D) $10 \mu \mathrm{s}$

3-42 八位 DAC 电路可分辨的最小输出电压为 $10 \mathrm{mV}$, 则输入数字量为 $(10000000)_{2}$ 时, 输出电压为 $($ )。
(A) $2.56 \mathrm{~V}$
(B) $1.28 \mathrm{~V}$
(C) $1.27 \mathrm{~V}$
(D) $2.55 \mathrm{~V}$

$3-43$ 四位 $R-2 R$ 的 $\mathrm{T}$ 形网络 $\mathrm{D} / \mathrm{A}$ 转换器如题 3-43 图所示, 当参考电压 $U_{\mathrm{REF}}=10 \mathrm{~V}$, 数 字量输入 $D_{3} D_{2} D_{1} D_{0}=1000$ 时的输出电压为 ( )。
(A) $5 \mathrm{~V}$
(B) $8 \mathrm{~V}$
(C) $-5 \mathrm{~V}$
(D) $-8 \mathrm{~V}$

3-44一个 8 位二进制输出的逐次逼近型 $\mathrm{A} / \mathrm{D}$ 转换器中, $U_{\mathrm{REF}}=5 \mathrm{~V}$, 当 $U_{\mathrm{i}}=4 \mathrm{~V}$ 时, 输出 的数字量为 ()。
(A) 10001000
(B) 11110000
(C)0111 1111
(D) 11001100

## 习题答案

3-1 (D)

3-2 (A)

3-3 (A)

3-4 (B)

3-5 (A)

3-6 (B)

$\begin{array}{lllllllllllll}3-7 & \text { (B) } & 3-8 & \text { (B) } & 3-9 & \text { (A) } & 3-10 & \text { (D) } & 3-11 & \text { (D) } & 3-12 & \text { (D) } \\ 3-13 & \text { (A) } & 3-14 & \text { (A) } & 3-15 & \text { (A) } & 3-16 & \text { (C) } & 3-17 & \text { (B) } & 3-18 & \text { (B) } \\ 3-19 & \text { (B) } & 3-20 & \text { (C) } & 3-21 & \text { (A) } & 3-22 & \text { (B) } & 3-23 & \text { (D) } & 3-24 & \text { (B) } \\ 3-25 & \text { (B) } & 3-26 & \text { (B) } & 3-27 & \text { (C) } & 3-28 & \text { (A) } & 3-29 & \text { (D) } & 3-30 & \text { (A) } \\ 3-31 & \text { (D) } & 3-32 & \text { (B) } & 3-33 & \text { (D) } & 3-34 & \text { (D) } & 3-35 & \text { (A) } & 3-36 & \text { (B) } \\ 3-37 & \text { (A) } & 3-38 & \text { (D) } & 3-39 & \text { (D) } & 3-40 & \text { (C) } & 3-41 & \text { (D) } & 3-42 & \text { (B) } \\ 3-43 & \text { (C) } & 3-44 & \text { (D) } & & & & & & & & \end{array}$

## 复习内容

## 1 电力系统基本知识

### 1 电力系统运行特点和基本要求

## 1. 电力系统运行的特点

(1)电能不能大量存储。电能的生产、输送、分配和消费实际上是同时进行的, 任何时刻发 电机所发出的功率等于用电设备所消耗的功率与输送和分配环节中功率损耗之和。

(2)电力系统的暂态过程非常短促。从一种运行状态到另一种运行状态的过渡极为迅速, 以毫秒甚至微秒计。

(3)与国民经济和人民生活密切相关。供电的突然中断会造成很大的损失以致严重的后 果。

## 2. 对电力系统运行的基本要求

(1)保证安全可靠供电。对负荷按照不同级别分别采取适当的技术措施来满足它们对供电 可靠性的要求。

(2)保证电能的质量 (电压、频率和谐波)。

(3)要有良好的经济性 (降低网损、降低煤耗等)。

(4)电能生产要符合环境保护标准 (限制二氧化碳、二氧化硫等污染物的排放量)。

### 2 电能质量各项指标

(1)电压幅值。对于 $35 \mathrm{kV}$ 及以上电压级允许变化范围为额定值的 $\pm 5 \%, 10 \mathrm{kV}$ 及以下电 压级允许变化范围为 $\pm 7 \%$ 。

(2)频率。我国电力系统的额定频率为 $50 \mathrm{~Hz}$, 正常运行时允许的偏移为 $\pm 0.2 \sim \pm 0.5 \mathrm{~Hz}$ 。

(3)谐波。为保证电压质量, 要求电压为正弦波形, 但由于某种原因总会产生一些谐波, 会 造成电压波形的畸变。为此, 对电压正弦波形畸变率也有限制 (波形畸变率是指各次谐波有 效值平方和的方根对基波有效值的百分比), 对于 $6 \sim 10 \mathrm{kV}$ 供电电压不超过 $4 \%, 0.38 \mathrm{kV}$ 电 压不超过 5\%。

### 3 电力系统中各种接线方式及特点

电力系统的接线包括发电厂、变电所的主接线和电力网的接线。电力网的接线通常按可 靠性分为无备用和有备用两类。

(1)无备用接线,是指每一个负荷只能靠一条线路取得电能。优点是设备费用小, 缺点是可 靠性差。无备用接线主要有三种方式, 即放射式、干线式、树状网络,如图 4.1-1 所示。

(2)有备用接线, 是指负荷可以从两条及以上线路取得电能。优点是可靠性高, 缺点是设备 费用高。主要有三种方式, 即双回线、环网、两端供电, 如图 4.1-2 所示。

### 4 我国电力系统的额定电压

以下所说的额定电压均指额定线电压。

## 1. 网络的额定电压

网络的额定电压等于用户设备的额定电压, 也等于母线的额定电压, 也等于线路的额定电 压, 也就是通常所说的额定电压。具体数值见表 4.1-1 的第一列。

(a) 双回线 (b) 环网 (c) 两端供电

## 2. 发电机的额定电压

发电机通常运行在比网络额定电压高 $5 \%$ 的状态下, 所以发电机的额定电压规定比网络 额定电压高 $5 \%$ 。具体数值见表 4.1-1 的第二列。

表 4.1-1 我国电力系统的颣定电压

| 网络顸定电压 | 发电机额定电压 | 一次绕组 | 二变压器颀定电压 |
| :---: | :---: | :---: | :---: |
|  | 3.15 | 3 及 3.15 | 3.15 及 3.3 |
| 3 | 6.3 | 6 及 6.3 | 6.3 及 6.6 |
| 10 | 10.5 | 10 及 10.5 | 10.5 及 11 |
|  | 13.8 | 13.8 |  |
|  | 15.75 | 15.75 |  |
| 35 | 18 | 18 | 38.5 |
| 110 | 20 | 20 | 121 |
| 220 |  | 35 | 242 |
| 330 |  | 110 | 363 |
| 500 |  | 220 | 550 |

## 3. 变压器的额定电压

根据功率的流向, 规定接受功率的一侧为一次绕组, 输出功率的一侧为二次绕组。对于双 绕组升压变压器, 低压绕组为一次绕组, 高压绕组为二次绕组; 对于双绕组降压变压器, 高压绕 组为一次绕组, 低压绕组为二次绕组。

(1)变压器一次绕组相当于用电设备, 故其额定电压等于网络的额定电压, 但当直接与发电 机连接时, 就等于发电机的额定电压。

(2)变压器二次绕组相当于供电设备, 再考虑到变压器内部的电压损耗, 故当变压器的短路 电压小于 $7 \%$ 或直接与用户连接时, 则二次绕组额定电压比网络的高 $5 \%$; 当变压器的短路电 压大于等于 7\% 时,则二次绕组额定电压比网络的高 $10 \%$ 。

## 4. 我国电力系统的平均额定电压

电力系统的平均额定电压 $U_{\mathrm{avN}} \approx 1.05 U_{\mathrm{N}}$, 并适当取整, 具体为 $3.15 \mathrm{kV} 、 6.3 \mathrm{kV} 、 10.5 \mathrm{kV}$ 、 $37 \mathrm{kV} 、 115 \mathrm{kV} 、 230 \mathrm{kV} 、 345 \mathrm{kV} 、 525 \mathrm{kV}$ 。

## 5. 变压器的分接头及其变比

为了调节电压, 变压器的高压绕组以及三绕组变压器的中压绕组一般有不同的分接头抽 头, 用百分数表示, 即表示分接头电压与主抽头电压的差值为主抽头电压的百分之几。

(1)额定变比, 即主抽头额定电压之比。

(2)实际变比,即实际所接分接头的额定电压之比。

【例 4.1-1】电力系统的部分接线示于图 4.1-3, 各电压级的额定电压及功率输送方向已 标明在图中。试求:

(1) 发电机及各变压器高、低压绕组的额定电压;

(2) 各变压器的额定变比;

(3) 设变压器 $\mathrm{T}-1$ 工作于 $+5 \%$ 抽头, $\mathrm{T}-2$ 和 $\mathrm{T}-4$ 工作于主抽头, $\mathrm{T}-3$ 工作于 $-2.5 \%$ 抽头时, 各变压器的实际变比。

解: (1) G: $10.5 \mathrm{kV}$

$\mathrm{T}-1$ : 低 $10.5 \mathrm{kV}$, 高 $242 \mathrm{kV}$

$\mathrm{T}-2$ : 高 $220 \mathrm{kV}$, 中 $121 \mathrm{kV}$, 低 $38.5 \mathrm{kV}$

$\mathrm{T}-3$ : 高 $35 \mathrm{kV}$, 低 $10.5 \mathrm{kV}$

$\mathrm{T}-4$ : 高 $220 \mathrm{kV}$, 低 $121 \mathrm{kV}$

(2) $\mathrm{T}-1: 242 / 10.5$

$\mathrm{T}-2: 220 / 121,220 / 38.5,121 / 38.5$

$\mathrm{T}-3: 35 / 10.5$

$\mathrm{T}-4: 220 / 121$

(3) $\mathrm{T}-1: 242(1+0.05) / 10.5$

$$
\begin{aligned}
& \mathrm{T}-2 \text { 与 } \mathrm{T}-4: \text { 同 }(2) \\
& \mathrm{T}-3: 35(1-0.025) / 10.5
\end{aligned}
$$

### 5 电力网络中性点运行方式及对应的电压等级

电力网络中性点是指星形接线的变压器或发电机的中性点。中性点的运行方式或称接地 方式可分为两大类: 中性点直接接地; 中性点不接地或经消弧线圈接地。

## 1. 中性点直接接地的电力网络

中性点直接接地的电力网络, 其优点是: 首先安全性好, 因为系统单相接地时即为单相短 路, 保护装置可以立即动作切除故障; 其次经济性好, 因中性点直接接地系统在任何情况下, 中 性点电压不会升高, 且不会出现系统单相接地时电弧过电压问题, 网络绝缘水平可按相电压考 虑。其缺点是: 供电可靠性差。目前, 我国 $110 \mathrm{kV}$ 及以上电力网络采用中性点直接接地方式。

## 2. 中性点不接地的电力网络

中性点不接地的电力网络, 其优点是供电可靠性高, 因为电力网络发生单相接地时, 接地 电流只是网络电容电流, 比较小, 不是单相短路, 保护装置不作用于跳闸, 只给出信号, 电网可 继续运行 2 小时, 故提高了供电可靠性。缺点是经济性差, 因不接地网络发生单相接地时, 使 不接地相对地电压变为了线电压, 故系统的绝缘水平应按线电压设计, 费用较高。此外, 中性 点不接地系统发生单相接地时, 易出现电弧引起的谐振过电压。为了使电弧容易熄灭, 在电容 电流较大的 $35 \mathrm{kV}$ 或 $10 \mathrm{kV}$ 电网, 采用中性点经消弧线圈 (电感线圈) 接地。不接地方式一般 用在 $35 \mathrm{kV}$ 及以下电网, 在电容电流较大的 $10 \mathrm{kV}$ 和 $35 \mathrm{kV}$ 电网, 采用中性点经消弧线圈接地 的方式。

## 2 电力线路、变压器的参数与等值电路

## 2.1 输电线路的参数计算及其等值电路

## 1. 输电线路的参数计算

1) 电阻 $(r)$

直流电阻

$$
r=\frac{\rho}{S}(\Omega / \mathrm{km})
$$

式中 $\rho$ 一导线的电阻率, $\Omega \cdot \mathrm{mm}^{2} / \mathrm{km}$;

$S$-一导线载流部分的标称截面积, $\mathrm{mm}^{2}$ 。

对于交流电阻, 由于集肤效应以及多股绞线使得导线实际长度大于导线长度等原因, 致使 交流电阻要大于直流电阻, 故在使用上述公式时, 导线的电阻率取得略大一些, 铜取 $18.8 \Omega$. $\mathrm{mm}^{2} / \mathrm{km}$, 铝取 $31.5 \Omega \cdot \mathrm{mm}^{2} / \mathrm{km}_{\text {。 }}$

2) 电抗 $(x)$

(1) 单导线

$$
x=0.1445 \lg \frac{D_{e q}}{D_{\mathrm{s}}}(\Omega / \mathrm{km})
$$

式中 $D_{\text {eq }}$ 二相导线的互几何均距, $D_{\text {eq }}=\sqrt[3]{D_{12} D_{23} D_{31}}$, 其中 $D_{12} 、 D_{23} 、 D_{31}$ 分别为三导线中心 之间的距离。 $D_{\mathrm{s}}$ 一一导线的自几何均距, 对于非铁磁材料的单股线, $D_{s}=0.779 r(r$ 为导线计算半 径); 对于非铁磁材料的多股线, $D_{s}=(0.724 \sim 0.771) r$; 对于钢芯铅线, $D_{\mathrm{s}}=$ $(0.77 \sim 0.9) r$ 。

(2) 分裂导线

$$
x=0.1445 \lg \frac{D_{\mathrm{eq}}}{D_{\mathrm{sh}}}(\Omega / \mathrm{km})
$$

式中 $D_{\text {eq }}$ 一互几何均距, $D_{e q}=\sqrt[3]{D_{12} D_{23} D_{31}}$, 其中 $D_{12} 、 D_{23} 、 D_{31}$ 分别为两相分裂导线重心间的 距离。

$D_{\mathrm{sb}}$ 一一自几何均距, 它与分裂间距及分裂根数有关, 分裂根数为 2 时, $D_{\mathrm{sb}}=\sqrt{D_{\mathrm{s}} d}$, 其 中 $D_{\mathrm{s}}$ 为每根导线的自几何均距, $d$ 为分裂间距; 分裂根数为 3 时, $D_{\mathrm{s}, \mathrm{s}}=\sqrt[3]{D_{\mathrm{v}} d^{2}}$; 分裂根数为 4 时, $D_{\mathrm{st}}=1.09 \sqrt[4]{D_{\mathrm{s}} d^{3}}$ 。

在近似计算时，对于单导线、二分裂、三分裂、四分裂，每公里的电抗值可分别取为 $0.4 \Omega$ 、 $0.33 \Omega 、 0.30 \Omega, 0.28 \Omega$ 左右。

3) 电导 $(g)$

$$
g=\frac{\Delta P_{\mathrm{s}}}{U_{\mathrm{l}}{ }^{2}}(\mathrm{~S} / \mathrm{km})
$$

式中 $\Delta P_{\mathrm{s}}$ 二三相线路每公里的电晕损耗, $\mathrm{MW} / \mathrm{km}$;

$U_{\mathrm{L}}$ 一一线电压, $\mathrm{kV}$ 。

一般情况下 $g \approx 0$ 。

4) 电纳 $(b)$

$$
b=\frac{7.58}{\lg \frac{D_{\text {eq }}}{r_{\text {eq }}}} \times 10^{-6}(\mathrm{~S} / \mathrm{km})
$$

式中 $D_{\mathrm{cq}}$ 一一互几何均距，对于分裂导线为各相分裂导线重心间的几何均距。

$r_{\mathrm{eq}}-$ 一一相导线组的等值半径, 单导线时, $r_{\mathrm{eq}}=r$ ( $r$ 为导线半径): 二分裂时, $r_{\mathrm{rq}}=\sqrt{r d}$ ( $d$ 为分裂间距); 三分裂时, $r_{\mathrm{eq}}=\sqrt[3]{r d^{2}}$; 四分裂时, $r_{\mathrm{eq}}=1.09 \sqrt[4]{r d^{3}}$ 。

在近似计算时,对于单导线、二分裂、三分裂和四分裂导线的电纳每公里大约为 $2.8 \times$ $10^{-6} \mathrm{~S} 、 3.4 \times 10^{-6} \mathrm{~S} .3 .8 \times 10^{-6} \mathrm{~S}$ 和 $4.1 \times 10^{-6} \mathrm{~S}$ 。

【例 4.2-1】 $110 \mathrm{kV}$ 架空输电线路的导线型号为 LGJ - 185, 导线水平排列, 相间距离为 $4 \mathrm{~m}$, 求线路参数。

解: 线路的电阻

$$
r=\frac{\rho}{S}=\frac{31.5}{185}=0.17 \Omega / \mathrm{km}
$$

于. pr 得 LGJ - 185 的计算直径为 $19 \mathrm{~mm}$ 。

戗路的，抗

$$
x=0.1445 \lg \frac{D_{\mathrm{eq}}}{D_{\mathrm{s}}}=0.1445 \lg \frac{1.26 \times 4000}{0.88 \times 19 \times 0.5}=0.402 \Omega / \mathrm{km}
$$

线路的电纳

$$
b=\frac{7.58}{\lg \frac{D_{\text {eq }}}{r_{\text {eq }}}} \times 10^{-6}=\frac{7.58}{\lg \frac{1.26 \times 4000}{19 \times 0.5}} \times 10^{-6}=2.78 \times 10^{-6} \mathrm{~S} / \mathrm{km}
$$

【例 4.2-2】有一 $330 \mathrm{kV}$ 架空输电线路, 导线水平排列, 相间距离 $8 \mathrm{~m}$, 每相采用 $2 \times$ LGJQ - 300 分裂导线, 分裂间距为 $400 \mathrm{~mm}$, 试求线路参数。

解: 线路电阻

$$
r=\frac{\rho}{S}=\frac{31.5}{2 \times 300}=0.053 \Omega / \mathrm{km}
$$

由手册查得 LGJQ - 300 分裂导线的计算半径为 $23.5 \mathrm{~mm}$, 分裂导线的自几何均距

$$
D_{\mathrm{ab}}=\sqrt{D_{\mathrm{s}} d}=\sqrt{0.9 \times \frac{23.5}{2} \times 400}=65.04 \mathrm{~mm}
$$

线路的电抗

$$
x=0.1445 \lg \frac{D_{\text {eq }}}{D_{\mathrm{sb}}}=0.1445 \lg \frac{1.26 \times 8000}{65.04}=0.316 \Omega / \mathrm{km}
$$

每相导线组的等值半径

$$
r_{\text {eq }}=\sqrt{r d}=\sqrt{\frac{23.5}{2} \times 400}=68.56 \mathrm{~mm}
$$

线路的电纳

$$
b=\frac{7.58}{\lg \frac{D_{\text {eq }}}{r_{\text {eq }}}} \times 10^{-6}=\frac{7.58}{\lg \frac{1.26 \times 8000}{68.56}} \times 10^{-6}=3.5 \times 10^{-6} \mathrm{~S} / \mathrm{km}
$$

(1)

## 2. 输电线路等值电路

$110 \mathrm{kV}$ 及以上输电线路的集中参数等值电 路一般用 $\Pi$ 形等值电路, 如图 4.2-1 所示。图中: $Z^{\prime}$ 为串联阻抗, 在数值上 $Z^{\prime}=Z_{\mathrm{C}} \mathrm{sh} \gamma l$, 其中 $Z_{\mathrm{c}}$ 为 波阻抗, $\gamma$ 为传播常数, $l$ 为线路长度; $Y^{\prime}$ 为并联导 纳, 在数值上 $Y^{\prime}=\frac{2(\operatorname{ch} \gamma l-1)}{Z_{C} \operatorname{sh} \gamma l}$ 。ch 和 $\mathrm{sh}$ 为双曲 函数。由于复数双曲函数的计算很不方便,一般可简化为 (称修正参数计算)

$$
\begin{aligned}
& Z^{\prime}=K_{r} r_{0} l+\mathrm{j} K_{x} x_{0} l \\
& Y^{\prime}=\mathrm{j} K_{b} b_{0} l
\end{aligned}
$$

式中 $r_{0} 、 x_{0} 、 b_{0}$ 一每公里电阻、电抗和电纳值;

l一线路长度;

$$
\begin{aligned}
& K_{r}=1-\frac{1}{3} x_{0} b_{0} l^{2} ; \\
& K_{x}=1-\frac{1}{6}\left(x_{0} b_{0}-r_{0}^{2} \frac{b_{0}}{x_{0}}\right) l^{2} ; \\
& K_{b}=1+\frac{1}{12} x_{0} b_{0} l^{2}
\end{aligned}
$$

当线路长度小于 $300 \mathrm{~km}$ 时, 还可进一步简化为 (称近似参数计算)

$$
\begin{aligned}
& Z^{\prime}=Z=\left(r_{0}+\mathrm{j} x_{0}\right) l \\
& Y^{\prime}=Y=\mathrm{j} b_{0} l
\end{aligned}
$$

在稳态计算中,一般使用近似参数。但当线路长度大于 $300 \mathrm{~km}$ 时, 也可用几个 $\Pi$ 形等值 电路串联表示, 只要 $\Pi$ 形等值电路表示的线路长度小于 $300 \mathrm{~km}$ 即可。 $35 \mathrm{kV}$ 及以下电压的输 电线路, 由于线路长度较短,故也可略去并联导纳, 只保留串联阻抗即可。

【例 4.2-3】 $330 \mathrm{kV}$ 架空线路的参数为: $r_{0}=0.0579 \Omega / \mathrm{km}, x_{0}=0.316 \Omega / \mathrm{km}, g_{0}=0, b_{0}=$ $3.55 \times 10^{-6} \mathrm{~S} / \mathrm{km}$ 。试分别计算长度为 $100 \mathrm{~km} 、 200 \mathrm{~km} 、 300 \mathrm{~km}$ 线路的 $\Pi$ 形等值电路参数的 近似值、修正值和精确值。

解: 首先计算 $100 \mathrm{~km}$ 线路的参数。

(1) 近似参数计算

$$
\begin{aligned}
& Z^{\prime}=\left(r_{0}+\mathrm{j} x_{0}\right) l=(0.0579+\mathrm{j} 0.316) \times 100=5.79+\mathrm{j} 31.6 \Omega \\
& Y^{\prime}=\left(g_{0}+\mathrm{j} b_{0}\right) l=\left(0+\mathrm{j} 3.55 \times 10^{-6}\right) \times 100=\mathrm{j} 3.55 \times 10^{-4} \mathrm{~S}
\end{aligned}
$$

(2) 修正参数计算

$$
\begin{aligned}
K_{r} & =1-\frac{1}{3} x_{0} b_{0} l^{2}=1-\frac{1}{3} \times 0.316 \times 3.55 \times 10^{-6} \times(100)^{2}=0.9963 \\
K_{x} & =1-\frac{1}{6}\left(x_{0} b_{0}-r_{0}^{2} \frac{b_{0}}{x_{0}}\right) l^{2} \\
& =1-\frac{1}{6}\left[0.316 \times 3.55 \times 10^{-6}-(0.0579)^{2} \times 3.55 \times 10^{-6} / 0.316\right] \times(100)^{2} \\
& =0.9982
\end{aligned}
$$
$$

K_{b}=1+\frac{1}{12} x_{0} b_{0} l^{2}=1+\frac{1}{12} \times 0.316 \times 3.55 \times 10^{-6} \times(100)^{2}=1.0009

$$
$$
Z^{\prime}=\left(K_{r} r_{0}+\mathrm{j} K_{x} x_{0}\right) l=(0.9963 \times 0.0579+\mathrm{j} 0.9982 \times 0.316) \times 100
$$
$$

=5.7686+\mathrm{j} 31.5431 \Omega

$$
$$
Y^{\prime}=\mathrm{j} K_{b} b_{0} l=\mathrm{j} 1.0009 \times 3.55 \times 10^{-6} \times 100=\mathrm{j} 3.5533 \times 10^{-4} \mathrm{~S}
$$

(3) 精确参数计算

先计算 $Z_{\mathrm{c}}$ 和 $\gamma$

$$
\begin{aligned}
Z_{\mathrm{c}} & =\sqrt{\left(r_{0}+\mathrm{j} x_{0}\right) /\left(g_{0}+\mathrm{j} b_{0}\right)}=\sqrt{(0.0579+\mathrm{j} 0.316) /\left(\mathrm{j} 3.55 \times 10^{-6}\right)} \\
& =(299.5914-\mathrm{j} 27.2201) \Omega \\
\gamma & =\sqrt{\left(r_{0}+\mathrm{j} x_{0}\right)\left(g_{0}+\mathrm{j} b_{0}\right)}=\sqrt{(0.0579+\mathrm{j} 0.316) \times \mathrm{j} 3.55 \times 10^{-6}} \mathrm{~km}^{-1} \\
& =(0.9663+\mathrm{j} 10.6355) \times 10^{-4} \mathrm{~km}^{-1} \\
\gamma l & =(0.9663+\mathrm{j} 10.6355) \times 10^{-4} \times 100=(0.9663+\mathrm{j} 10.6355) \times 10^{-2}
\end{aligned}
$$

计算双曲线函数。利用公式

$$
\begin{aligned}
& \operatorname{sh}(x+\mathrm{j} y)=\operatorname{sh} x \cos y+\mathrm{jch} x \sin y \\
& \operatorname{ch}(x+\mathrm{j} y)=\operatorname{ch} x \cos y+\mathrm{j} \operatorname{sh} x \sin y
\end{aligned}
$$

将 $\gamma l$ 的值代人, 便得

$$
\begin{aligned}
\operatorname{sh} \gamma l= & \operatorname{sh}\left(0.9663 \times 10^{-2}+\mathrm{j} 10.6355 \times 10^{-2}\right) \\
= & \operatorname{sh}\left(0.9663 \times 10^{-2}\right) \cos \left(10.6355 \times 10^{-2}\right) \\
& +\operatorname{jch}\left(0.9663 \times 10^{-2}\right) \sin \left(10.6355 \times 10^{-2}\right)
\end{aligned}
$$

$$
\begin{aligned}
= & (0.9609+\mathrm{j} 10.6160) \times 10 \\
\operatorname{ch} \gamma l= & \operatorname{ch}\left(0.9663 \times 10^{-2}+\mathrm{j} 10.6355 \times 10^{-2}\right) \\
= & \operatorname{ch}\left(0.9663 \times 10^{-2}\right) \cos \left(10.6355 \times 10^{-2}\right) \\
& +j \operatorname{sh}\left(0.9663 \times 10^{-2}\right) \sin \left(10.6355 \times 10^{-2}\right) \\
= & 0.9944+j 0.1026 \times 10^{-2}
\end{aligned}
$$

П 形电路的精确参数为

$$
\begin{aligned}
Z^{\prime} & =Z_{\mathrm{C}} \operatorname{sh} \gamma l=(299.5914-\mathrm{j} 27.2201) \times(0.9609+\mathrm{j} 10.6106) \times 10^{-2} \\
& =(5.7684+\mathrm{j} 31.5429) \Omega \\
Y^{\prime} & =\frac{2(\operatorname{ch} \gamma l-1)}{Z_{\mathrm{C}} \operatorname{sh} \gamma l}=\frac{2 \times\left(0.9944+\mathrm{j} 0.1026 \times 10^{-2}-1\right)}{5.7684+\mathrm{j} 31.5429}=(0.0006+\mathrm{j} 3.5533) \times 10^{-4} \mathrm{~S}
\end{aligned}
$$

不同长度线路的 $\Pi$ 形等值电路参数也可用相同的方法算出, 结果列于表 4. 2-1 中。

表 4. 2-1 例 4. 2-3 的计算结果

| $l / \mathrm{km}$ |  | $Z^{\prime} / \Omega$ | $Y^{\prime} \times 10^{-4} / \mathrm{S}$ |
| :---: | :---: | :---: | :---: |
| 100 | 1 | $5.7900+\mathrm{j} 31.6000$ | $j 3.55$ |
|  | 2 | $5.7683+\mathrm{j} 31.5429$ | $\mathrm{j} 3.5533$ |
|  | 3 | $5.7684+\mathrm{j} 31.5429$ | $0.0006+\mathrm{j} 3.5533$ |
| 200 | 1 | $11.58+\mathrm{j} 63.2000$ | $\mathrm{j} 7.1000$ |
|  | 2 | $11.4068+\mathrm{j} 62.7432$ | $\mathrm{j} 7.1265$ |
| 300 | 3 | $11.4074+\mathrm{j} 62.7442$ | $0.0049+\mathrm{j} 7.1267$ |
|  | 1 | $17.3700+\mathrm{j} 94.8000$ | $\mathrm{j} 10.6500$ |
|  | 2 | $16.7854+\mathrm{j} 93.2584$ | $\mathrm{j} 10.7393$ |
|  | 3 | $16.7898+\mathrm{j} 93.2656$ | $0.0167+\mathrm{j} 10.7405$ |

### 2 双绕组变压器的等值电路及其参数计算

## 1. 双绕组变压器的等值电路

双绕组变压器的近似等值电路一般将励磁支路前移到电源侧, 而把变压器两个绕组的阻 抗折算后合并到一起用 $R_{\mathrm{T}}+\mathrm{j} X_{\mathrm{T}}$ 来表示。其等值电路如图 4.2-2 所示。

## 2. 双绕组变压器的参数计算

(1) 电阻 $R_{\mathrm{T}}$

$$
R_{\mathrm{r}}=\frac{\Delta P_{\mathrm{s}} U_{\mathrm{N}}^{2}}{S_{\mathrm{N}}^{2}} \times 10^{3}(\Omega)
$$

式中 $\Delta P_{\mathrm{s}}$ 二三相短路损耗 $\mathrm{kW}$;

$U_{\mathrm{N}}$ 一一变压器的额定线电压, $\mathrm{kV}$;

$S_{\mathrm{N}}$ 一一变压器三相额定容量, $\mathrm{kVA}$ 。

注意: (1)双绕组变压器的额定电压有两个,把参数归算到哪一侧就用哪一侧的揢

(2)虽然短路损耗和功率用三相的，电压用线电压，但所计算的 $R_{\mathrm{T}}$ 则是一相的。

后面介绍的其他参数计算所使用的 $U_{\mathrm{N}} S_{\mathrm{N}}$ 的含义及单位均与此相同。 (2) 电抗 $X_{\mathrm{T}}$

$$
X_{\mathrm{T}}=\frac{U_{\mathrm{s}} \%}{100} \times \frac{U_{\mathrm{N}}^{2}}{S_{\mathrm{N}}} \times 10^{3}(\Omega)
$$

式中 $U_{\mathrm{s}} \%$ 一一变压器的短路电压百分值。

(3) 电导 $G_{\mathrm{T}}$

$$
G_{\mathrm{T}}=\frac{\Delta P_{0}}{U_{\mathrm{N}}^{2}} \times 10^{-3}(\mathrm{~S})
$$

式中 $\Delta P_{0}$ 一变压器的空载损耗, $\mathrm{kW}$ 。

(4) 电纳 $B_{\mathrm{T}}$

$$
B_{\mathrm{T}}=\frac{I_{0} \%}{100} \times \frac{S_{\mathrm{N}}}{U_{\mathrm{N}}^{2}} \times 10^{-3}(\mathrm{~S})
$$

式中 $I_{0} \%$ 一一空载电流百分值。

(5) 变比 $K_{\mathrm{T}}$

变压器两侧绕组实际抽头的空载电压之比

$$
K_{\mathrm{T}}=\frac{U_{1 \mathrm{~N}}(1+\text { 挡位 } \times \text { 挡距 })}{U_{2 \mathrm{~N}}}
$$

【例 4. 2-4】 有一台 SFL1 20000/110 型的向 $10 \mathrm{kV}$ 网络供电的降压变压器, 铭牌给出的 试验数据为: $\Delta P_{\mathrm{s}}=135 \mathrm{~kW}, U_{\mathrm{s}} \%=10.5, \Delta P_{0}=22 \mathrm{~kW}, I_{0} \%=0.8$ 。试计算归算到高压侧的变 压器参数。

解: 由型号知, $S_{\mathrm{N}}=20000 \mathrm{kVA}$, 高压侧额定电压 $U_{\mathrm{N}}=110 \mathrm{kV}$ 。各参数如下:

$$
\begin{aligned}
& R_{\mathrm{T}}=\frac{\Delta P_{\mathrm{s}} U_{\mathrm{N}}^{2}}{S_{\mathrm{N}}^{2}} \times 10^{3}=\frac{135 \times 110^{2}}{20000^{2}} \times 10^{3}=4.08 \Omega \\
& X_{\mathrm{T}}=\frac{U_{\mathrm{s}} \%}{100} \times \frac{U_{\mathrm{N}}^{2}}{S_{\mathrm{N}}} \times 10^{3}=\frac{10.5 \times 110^{2}}{100 \times 20000} \times 10^{3}=63.53 \Omega \\
& G_{\mathrm{T}}=\frac{\Delta P_{0}}{U_{\mathrm{N}}^{2}} \times 10^{-3}=\frac{22}{110^{2}} \times 10^{-3}=1.82 \times 10^{-6} \mathrm{~S} \\
& B_{\mathrm{T}}=\frac{I_{0} \%}{100} \times \frac{S_{\mathrm{N}}}{U_{\mathrm{N}}^{2}} \times 10^{-3}=\frac{0.8}{100} \times \frac{20000}{110^{2}} \times 10^{-3}=13.2 \times 10^{-6} \mathrm{~S} \\
& K_{\mathrm{T}}=\frac{U_{1 \mathrm{~N}}}{U_{2 \mathrm{~N}}}=\frac{110}{11}=10
\end{aligned}
$$

4.2.3 三绕组变压器的等值电路及其参数计算

## 1. 三绕组变压器的等值电路

等值电路如图 4. 2-3 所示, 它采用励磁支路前 移的星形等值电路, 各支路阻抗分别代表各个绕 组折算后的等值阻抗。

## 2. 三绕组变压器的参数计算

(1) 电阻 $R_{1} 、 R_{2} 、 R_{3}$

先对两两短路试验所测得短路损耗 $\Delta P_{s, 1-2}^{\prime}$ 、

$$
\begin{aligned}
& \Delta P_{s, 1-2}=\Delta P_{s, 1-2}^{\prime}\left(\frac{S_{\mathrm{N}}}{S_{2 \mathrm{~N}}}\right)^{2} \\
& \Delta P_{s, 2-3}=\Delta P_{\mathrm{s}, 2-3}^{\prime}\left(\frac{S_{\mathrm{N}}}{\min \left(S_{2 \mathrm{~N}}, S_{3 \mathrm{~N}}\right)}\right)^{2} \\
& \Delta P_{\mathrm{s}, 3-1}=\Delta P_{\mathrm{s}, 3-1}^{\prime}\left(\frac{S_{\mathrm{N}}}{S_{3 \mathrm{~N}}}\right)^{2}
\end{aligned}
$$

然后计算各绕组短路损耗

$$
\begin{aligned}
& \Delta P_{\mathrm{s}, 1}=\frac{1}{2}\left(\Delta P_{\mathrm{s}, 1-2}+\Delta P_{\mathrm{s}, 3-1}-\Delta P_{\mathrm{s}, 2-3}\right) \\
& \Delta P_{\mathrm{s}, 2}=\frac{1}{2}\left(\Delta P_{\mathrm{s}, 1-2}+\Delta P_{\mathrm{s}, 2-3}-\Delta P_{\mathrm{s}, 3-1}\right) \\
& \Delta P_{\mathrm{s}, 3}=\frac{1}{2}\left(\Delta P_{\mathrm{s}, 2-3}+\Delta P_{\mathrm{s}, 3-1}-\Delta P_{\mathrm{s}, 1-2}\right)
\end{aligned}
$$

最后再按下式计算各绕组电阻

$$
R_{i}=\frac{\Delta P_{\mathrm{si}} U_{\mathrm{N}}^{2}}{S_{\mathrm{N}}^{2}} \times 10^{3}(\Omega)(i=1,2,3)
$$

(2) 电抗 $X_{1} 、 X_{2} 、 X_{3}$

由于给出的短路电压, 一般均已折算为变压器额定容量相对应的值, 因此可直接根据给出 的短路电压 $U_{s, 1-2} \% 、 U_{s, 2-3} \% 、 U_{\mathrm{s}, 3-1} \%$,计算各绕组的短路电压。

$$
\begin{aligned}
& U_{\mathrm{s}, 1} \%=\frac{1}{2}\left(U_{\mathrm{s}, 1-2} \%+U_{\mathrm{s}, 3-1} \%-U_{\mathrm{s}, 2-3} \%\right) \\
& U_{\mathrm{s}, 2} \%=\frac{1}{2}\left(U_{\mathrm{s}, 1-2} \%+U_{\mathrm{s}, 2-3} \%-U_{\mathrm{s}, 3-1} \%\right) \\
& U_{\mathrm{s}, 3} \%=\frac{1}{2}\left(U_{\mathrm{s}, 2-3} \%+U_{\mathrm{s}, 3-1} \%-U_{\mathrm{s}, 1-2} \%\right)
\end{aligned}
$$

然后按下式计算各绕组的电抗

$$
X_{i}=\frac{U_{\mathrm{si}} \%}{100} \times \frac{U_{\mathrm{N}}^{2}}{S_{\mathrm{N}}} \times 10^{3}(\Omega)(i=1,2,3)
$$

需指出, 三绕组变压器排在中间的绕组, 其等值电抗较小,或具有较小的负值。

(3) 导纳 $G_{\mathrm{T}}-\mathrm{j} B_{\mathrm{T}}$ 及变比 $K_{12} 、 K_{13} 、 K_{23}$

三绕组的导纳和变比计算与双绕组变压器相同。

【例 4.2-5】有一容量比为 $90 / 90 / 60 \mathrm{MVA}$, 额定电压为 $220 / 38.5 / 11 \mathrm{kV}$ 的三绕组变压 器。工厂给出的试验数据如下: $\Delta P_{0}=187 \mathrm{~kW}, I_{0} \%=0.856, \Delta P_{\mathrm{s}, 1-2}^{\prime}=560 \mathrm{~kW}, \Delta P_{\mathrm{s}, 2-3}^{\prime}=178$ $\mathrm{kW}, \Delta P_{s, 3-1}^{\prime}=363 \mathrm{~kW}, U_{\mathrm{s}, 1-2} \%=13.15, U_{\mathrm{s}, 2-3} \%=5.7, U_{\mathrm{s}, 3-1} \%=20.4$, 试求归算到 $220 \mathrm{kV}$ 侧 的变压器参数。

解 : (1) 各绕组电阻

先折算短路损耗

$$
\Delta P_{\mathrm{s}, 1-2}=\Delta P_{\mathrm{s}, 1-2}^{\prime}\left(\frac{S_{\mathrm{N}}}{S_{2 \mathrm{~N}}}\right)^{2}=560\left(\frac{90}{90}\right)^{2}=560 \mathrm{~kW}
$$

$$
\begin{aligned}
& \Delta P_{\mathrm{s}, 2-3}=\Delta P_{\mathrm{s}, 2-3}^{\prime}\left(\frac{S_{\mathrm{N}}}{S_{3 \mathrm{~N}}}\right)^{2}=178\left(\frac{90}{60}\right)^{2}=401 \mathrm{~kW} \\
& \Delta P_{\mathrm{s}, 3-1}=\Delta P_{\mathrm{s}, 3-1}^{\prime}\left(\frac{S_{\mathrm{N}}}{S_{3 \mathrm{~N}}}\right)=363\left(\frac{90}{60}\right)^{2}=817 \mathrm{~kW}
\end{aligned}
$$

各绕组的短路损耗分别为

$$
\begin{aligned}
& \Delta P_{\mathrm{s}, 1}=\frac{1}{2}\left(\Delta P_{\mathrm{s}, 1-2}+\Delta P_{\mathrm{s}, 3-1}-\Delta P_{\mathrm{s}, 2-3}\right)=\frac{1}{2}(560+817-401)=488 \mathrm{~kW} \\
& \Delta P_{\mathrm{s}, 2}=\frac{1}{2}\left(\Delta P_{\mathrm{s}, 1-2}+\Delta P_{\mathrm{s}, 2-3}-\Delta P_{\mathrm{s}, 3-1}\right)=\frac{1}{2}(560+401-817)=72 \mathrm{~kW} \\
& \Delta P_{\mathrm{s}, 3}=\frac{1}{2}\left(\Delta P_{\mathrm{s}, 2-3}+\Delta P_{\mathrm{s}, 3-1}-\Delta P_{\mathrm{s}, 1-2}\right)=\frac{1}{2}(401+817-560)=329 \mathrm{~kW}
\end{aligned}
$$

各绕组的电阻分别为

$$
\begin{aligned}
& R_{1}=\frac{\Delta P_{\mathrm{s}, 1} U_{\mathrm{N}}^{2}}{S_{\mathrm{N}}^{2}} \times 10^{3}=\frac{488 \times 220^{2}}{90000^{2}} \times 10^{3}=2.92 \Omega \\
& R_{2}=\frac{\Delta P_{\mathrm{s}, 2} U_{\mathrm{N}}^{2}}{S_{\mathrm{N}}^{2}} \times 10^{3}=\frac{72 \times 220^{2}}{90000^{2}} \times 10^{3}=0.43 \Omega \\
& R_{3}=\frac{\Delta P_{\mathrm{s}, 3} U_{\mathrm{N}}^{2}}{S_{\mathrm{N}}^{2}} \times 10^{3}=\frac{329 \times 220^{2}}{90000^{2}} \times 10^{3}=1.97 \Omega
\end{aligned}
$$

(2) 各绕组等值电抗

各绕组的短路电压为

$$
\begin{aligned}
& U_{\mathrm{s}, 1} \%=\frac{1}{2}\left(U_{\mathrm{s}, 1-2} \%+U_{\mathrm{s}, 3-1} \%-U_{\mathrm{s}, 2-3} \%\right)=\frac{1}{2}(13.15+20.4-5.7)=13.93 \\
& U_{\mathrm{s}, 2} \%=\frac{1}{2}\left(U_{\mathrm{s}, 1-2} \%+U_{\mathrm{s}, 2-3} \%-U_{\mathrm{s}, 3-1} \%\right)=\frac{1}{2}(13.15+5.7-20.4)=-0.78 \\
& U_{\mathrm{s}, 3} \%=\frac{1}{2}\left(U_{\mathrm{s}, 2-3} \%+U_{\mathrm{s}, 3-1} \%-U_{\mathrm{s}, 1-2} \%\right)=\frac{1}{2}(5.7+20.4-13.15)=6.48
\end{aligned}
$$

各绕组的等值电抗分别为

$$
\begin{aligned}
& X_{1}=\frac{U_{\mathrm{s}, 1} \%}{100} \times \frac{U_{\mathrm{N}}^{2}}{S_{N}} \times 10^{3}=\frac{13.93}{100} \times \frac{220^{2}}{90000} \times 10^{3}=74.9 \Omega \\
& X_{2}=\frac{U_{\mathrm{s}, 2} \%}{100} \times \frac{U_{\mathrm{N}}^{2}}{S_{\mathrm{N}}} \times 10^{3}=\frac{-0.78}{100} \times \frac{220^{2}}{90000} \times 10^{3}=-4.2 \Omega \\
& X_{3}=\frac{U_{\mathrm{s}, 3} \%}{100} \times \frac{U_{\mathrm{N}}^{2}}{S_{\mathrm{N}}} \times 10^{3}=\frac{6.48}{100} \times \frac{220^{2}}{90000} \times 10^{3}=34.8 \Omega
\end{aligned}
$$

(3) 变压器的导纳

$$
\begin{aligned}
& G_{\mathrm{T}}=\frac{\Delta P_{0}}{U_{\mathrm{N}}^{2}} \times 10^{-3}=\frac{187}{220^{2}} \times 10^{-3}=3.9 \times 10^{-6} \mathrm{~S} \\
& B_{\mathrm{T}}=\frac{I_{0} \%}{100} \times \frac{S_{\mathrm{N}}}{U_{\mathrm{N}}^{2}} \times 10^{-3}=\frac{0.856}{100} \times \frac{90000}{220^{2}} \times 10^{-3}=15.9 \times 10^{-6} \mathrm{~S}
\end{aligned}
$$

## 2.4 电网等值电路及其标幺值参数计算

## 1. 标幺值

(1) 标幺值的定义

标幺值是一种相对值, 它是某种物理量的有名值与所选定的与有名值同单位的基准值之 比, 即

$$
\text { 标幺值 }=\frac{\text { 有名值 }}{\text { 基准值 }}
$$

式中基准值必须与有名值单位相同。标幺值是一个没有量纲的量, 其大小与基准值的取值有 关。表示方法一般用标量带一 $*$ 号下标,也可不带 $*$ 号。

（2）基准值的选取

基准值的选取除了与实际值单位相同外, 原则上可以任意。但是采用标幺值的目的, 是为 了简化计算,并便于对结果进行分析,基准值的选取应尽量能实现这个目的。

(1)基准值的选取, 应满足电路计算的关系。在三相电路中, 取基准 $S_{\mathrm{B}}$ (三相功率)、 $U_{\mathrm{B}}$ (线 电压) 、 $I_{\mathrm{B}}$ (线电流)、 $Z_{\mathrm{B}}$ (阻抗), 则应有

$$
\begin{aligned}
& S_{\mathrm{B}}=\sqrt{3} U_{\mathrm{B}} I_{\mathrm{B}} \\
& U_{\mathrm{B}}=\sqrt{3} I_{\mathrm{B}} Z_{\mathrm{B}}
\end{aligned}
$$

(2)在四个量中,一般选定两个量 $S_{\mathrm{B}}$ 和 $U_{\mathrm{B}}$, 另两个基准可由上述公式推出：

$$
\begin{aligned}
& I_{\mathrm{B}}=\frac{S_{\mathrm{B}}}{\sqrt{3} U_{\mathrm{B}}} \\
& Z_{\mathrm{B}}=\frac{U_{\mathrm{B}}}{\sqrt{3} I_{\mathrm{B}}}=\frac{U_{\mathrm{B}}^{2}}{S_{\mathrm{B}}}
\end{aligned}
$$

(3) 不同基准值的标幺值之间的换算

在电力系统的实际计算中, 在制定标幺值的等值电路时, 各元件的参数必须按统一的基准 值进行归算, 但从手册或产品说明书中查得的阻抗值,一般都是以各设备的额定容量和额定电 压为基准的标幺值或百分值,这样将产生基准不同, 因而必须归算为统一基准下的标么参数。 具体归算方法如下。

(1)把设备额定值下的标幺值换算为有名值, 即

$$
X=X_{\mathrm{N}} * \frac{U_{\mathrm{N}}^{2}}{S_{\mathrm{N}}}
$$

其中 $X_{\mathrm{N}}$ 是以设备额定功率 $S_{\mathrm{N}}$ 和额定电压 $U_{\mathrm{N}}$ 为基准的标幺值。

(2)再按统一基准,求出其标幺值

$$
X,=X / \frac{U_{\mathrm{B}}^{2}}{S_{\mathrm{B}}}=X \frac{S_{\mathrm{B}}}{U_{\mathrm{B}}^{2}}=X_{\mathrm{N}} \cdot \frac{U_{\mathrm{N}}^{2} S_{\mathrm{B}}}{U_{\mathrm{B}}^{2} S_{\mathrm{N}}}
$$

(3)对于电抗器, 其额定标么电抗是以电抗器的额定电压和额定电流为基准来表示的, 则

$$
\begin{aligned}
& X_{R}=X_{R(\mathrm{~N}) *} \frac{U_{\mathrm{N}}}{\sqrt{3} I_{\mathrm{N}}} \\
& X_{R *}=\frac{X_{R}}{X_{\mathrm{B}}}=X_{R(\mathrm{~N})} * \frac{U_{\mathrm{N}}}{\sqrt{3} I_{\mathrm{N}} S_{\mathrm{B}}^{2}}
\end{aligned}
$$

(4)有时产品说明书中用百分电抗来表示电抗, 它是 $100 \times$ 标幺值, 故

$$
\begin{aligned}
& X_{R}=\frac{X_{R(\mathrm{~N})} \% U_{\mathrm{N}}}{100 \sqrt{3} I_{\mathrm{N}}} \\
& X_{R *}=\frac{X_{R(\mathrm{~N})} \% U_{\mathrm{N}} S_{\mathrm{B}}}{100 \sqrt{3} I_{\mathrm{N}} U_{\mathrm{B}}^{2}}
\end{aligned}
$$

## 2. 电网等值电路

(1) 单电压等级电力网的等值电路

在只有一个电压等级的电力网中, 用标幺值表示与用有名值表示的等值电路, 从电路结构 来说完全相同, 即各元件按照各自的等值电路以及相互之间的连接情况, 将它们的等值电路相 应地连接起来, 便得到了电力网的等值电路。

在单电压等级电力网中, 基准功率 $S_{\mathrm{B}}$ 和 $U_{\mathrm{B}}$ 的选择只要整个网络相同便可, 习惯上 $S_{\mathrm{B}}$ 取 $100 \mathrm{MVA}$ 或 $1000 \mathrm{MVA}$ 或 $10 \mathrm{MVA}, U_{\mathrm{B}}$ 取网络额定电压或平均额定电压。

(2) 有几级电压的电力网的等值电路

对于有几级电压的网络, 由于各级的电压不等, 彼此之间通过变压器的磁路耦合而没有直 接的电气联系, 其元件的参数均有一个属于哪个电压级的问题, 不同电压级的参数是不能按接 线图直接连在一起形成等值电路。作等值电路时有以下两种方法可以采用。

(1)把不同电压级的参数归算到同一电压级,然后连接成等值电路。参数归算时, 对于阻抗 参数应乘以变比的平方。

(2)参数按不同电压级计算,然后用理想变压器连接起来。在这种情况下, 对参数用标幺值 表示的,其功率基准全网统一,电压基准按不同电压级选取。

理想变压器的变比标幺值计算 (也称非标准变比) 为

$$
k_{T *}=\frac{\text { 实际变比 }}{\text { 基准变比 }}=\frac{U_{\mathrm{I}} / U_{\mathrm{I}}}{U_{\mathrm{B} \mathrm{I}} / U_{\mathrm{B} \mathrm{I}}}
$$

上述公式中分子用哪一侧电压,则非标准变比就写在哪一侧。

在短路电流计算中, 可以认为各个变压器的变比就等于其两侧的平均额定电压之比, 各侧 基准电压也选为平均额定电压, 这样在标幺值参数的等值电路中, 所有变压器的非标准变比标 幺值都等于 1 ,因而在等值电路中就去掉了非标准变比。

【例 4.2-6】 有一网络如图 4.2-4 所示, 其参数如下:

$$
\begin{aligned}
& \mathrm{G}: S_{\mathrm{GN}}=30 \mathrm{MVA}, U_{\mathrm{G}(\mathrm{N})}=10.5 \mathrm{kV}, X_{G(\mathrm{~N}) *}=0.26 \\
& \mathrm{~T}_{1}: S_{\mathrm{T} 1 \mathrm{~N})}=31.5 \text { MVA, } U_{\mathrm{s}} \%=10.5, K_{\mathrm{Tl}}=10.5 / 121 \\
& \mathrm{~T}_{2}: S_{\mathrm{T} 2(\mathrm{~N})}=31.5 \mathrm{MVA}, U_{\mathrm{s}} \%=10.5, K_{\mathrm{T} 1}=110 / 6.6 \\
& R: U_{R(\mathrm{~N})}=6 \mathrm{kV}, I_{R(\mathrm{~N})}=0.3 \mathrm{kA}, X_{R} \%=5 \\
& \mathrm{j} X_{\mathrm{G} *}=\mathrm{j} X_{\mathrm{G}(\mathrm{N})} * \frac{U_{\mathrm{G}(\mathrm{N})}^{2}}{S_{\mathrm{G}(\mathrm{N})}} S_{\mathrm{B}} U_{\mathrm{BI}}^{2}=\mathrm{j} 0.26 \frac{10.5^{2}}{30} \frac{100}{10^{2}}=\mathrm{j} 0.956 \\
& \mathrm{j} X_{\mathrm{T} 1 *}=\mathrm{j} \frac{U_{\mathrm{s}} \% U_{\mathrm{T}(\mathrm{N})}^{2} S_{\mathrm{B}}}{100 S_{\mathrm{T}(\mathrm{N})} U_{\mathrm{B} \mathrm{I}}^{2}}=\mathrm{j} \frac{10.510 .5^{2} 100}{100} \frac{100}{31.510^{2}}=\mathrm{j} 0.368
\end{aligned}
$$

$$
\begin{aligned}
& Z_{L,}=Z_{L} \frac{S_{\mathrm{B}}}{S_{\mathrm{B} \rrbracket}^{2}}=100(0.1+\mathrm{j} 0.4) \frac{100}{110^{2}}=0.083+\mathrm{j} 0.331 \\
& Y_{L *}=Y_{L} \frac{U_{\mathrm{BII}}^{2}}{S_{\mathrm{B}}}=\mathrm{j} 2.85 \times 10^{-6} \times 100 \times \frac{110^{2}}{100}=\mathrm{j} 0.0344 \\
& \mathrm{j} X_{\mathrm{T} 2 *}=\mathrm{j} \frac{U_{\mathrm{s}} \%}{100} \frac{U_{\mathrm{T} 2(\mathrm{~N})}}{S_{\mathrm{T} 2(\mathrm{~N})}} \frac{S_{\mathrm{B}}}{U_{\mathrm{R} \mathbb{}}^{2}}=\mathrm{j} \frac{10.5110^{2} 100}{10031.5110^{2}}=\mathrm{j} 0.333 \\
& \mathrm{j} X_{R_{*}}=\mathrm{j} \frac{X_{R} \%}{100 \sqrt{3} I_{R(\mathrm{~N})}} \frac{S_{\mathrm{B}}}{U_{\mathrm{BM}}^{2}}=\mathrm{j} \frac{5}{100 \sqrt{3} \times 0.36^{2}}=\mathrm{j} 1.604 \\
& k_{\mathrm{T} 1}=\frac{10.5 / 121}{10 / 110}=0.9545 \\
& k_{\mathrm{T} 2} * \frac{110 / 6.6}{110 / 6}=0.909
\end{aligned}
$$

最后得出的等值电路图如图 4.2-5 所示。

## 3 简单电网的潮流计算

### 1 电压降落、电压损耗和功率损耗

## 1. 电压降落

电压降落 $\mathrm{d} U=U_{1}-U_{2}$, 即两端电压的向量差。对于图 4. 3-1 所示电路, 则

$$
\mathrm{d} U=\frac{P_{1} R+Q_{1} X}{U_{1}}+\mathrm{j} \frac{P_{1} X-Q_{1} R}{U_{1}}=\Delta U_{1}+\mathrm{j} \delta U_{1}
$$

通式

$$
\begin{aligned}
& \Delta U=\frac{P R+Q X}{U} \text { 一电压降落的纵分量 } \\
& \delta U=\frac{P X-Q R}{U} \text { 一电压降落的横分量 }
\end{aligned}
$$

注意:(1)功率和电压必须是同端的;(2)功率用三相的,电压用线电压。

## 2. 电压损耗

电压损耗是两端电压的幅值差

$$
\mathrm{d} U=U_{1}-U_{2}
$$

在通常的计算中, 由于电压损耗 $\mathrm{d} U$ 与电压降落的纵分量在数值上较接近, 故一般用电压 降落的纵分量近似为电压损耗, 即

$$
\mathrm{d} U=\Delta U=\frac{P R+Q X}{U}
$$

## 3. 功率损耗

电力线路和变压器绕组的等值阻抗中流过功率时, 要引起功率损耗, 其计算公式为

$$
\Delta S_{Z}=\frac{S^{2}}{U^{2}}(R+\mathrm{j} X)=\frac{P^{2}+Q^{2}}{U^{2}}(R+\mathrm{j} X)=\Delta P+\mathrm{j} \Delta Q
$$

对丁电力线路的并联电纳, 其无功损耗

$$
\Delta S_{\mathrm{k}}=-\mathrm{j} U^{2} B
$$

对于变压器并联导纳支路的功率损耗

$$
\Delta S_{\mathrm{T}}=U^{2} G_{\mathrm{T}}+\mathrm{j} U^{2} B_{\mathrm{T}} \approx \Delta P_{0}+\frac{I_{0} \%}{100} S_{\mathrm{NT}}
$$

在计算功率损耗时, 功率和电压均需用同一端的且功率用三相的, 电压用线电压。

### 2 简单电网的潮流计算

电力网的潮流计算是根据给定的运行条件确定系统的运行状态 (主要是功率分布和各点 电压的数值)。

## 1. 开式网络的潮流计算

（1）已知末端负荷和末端电压

按照功率损耗和电压降落的公式, 从未端向首端推算, 功率和电压同时计算。

（2）已知末端负荷和首端电压

电力网计算中多数是这种情况, 它的计算分两步进行:

(1)由末端向首端计算各支路功率损耗和功率分布,直到首端送出功率,第一次计算时各点 电压用相应点的额定电压,第二次迭代时用(2)中计算出的电压值;

(2)用首端已知电压和(1)中计算出的各支路功率,逐段支路计算各段的电压降落,求出各节 点电压。

通过(1)和(2)完成了第一次迭代计算, 精度要求高时可反复迭代。通常计算时可只进行一 次迭代,还可忽略电压降落的横分量。

(3) 树状网络的潮流计算

树状网络不存在闭合问路, 供电点为树根, 它的节点分为叶节点和非叶节点, 其中叶节点 为只同一条支路连接的节点, 且为该支路的终点; 非叶节点为同两条或两条以上支路连接的节 点。

树状网络潮流计算的步骤如下。

(1)从叶节点开始计算与叶节点相连支路功率损耗和功率分布, 这时电压用该节点额定电 压或前次计算出的电压代替。当所有叶节点计算完毕后, 假想把这些与叶节点相连支路暂时 去掉, 又形成新的叶节点, 节点功率等于节点原有负荷功率与以该节点为始点的各支路首端功 率之和, 以此直到根节点。

(2)从根节点开始, 用已知的电压逆着计算功率的顺序, 求出各节点电压。

为了提高计算精度,重复(1)和(2)即可。 (4) 有几级电压的开式电力网计算

有几级电压的开式电力网, 其参数可按各自电压计算, 变压器的参数可归算到某一侧, 然 后用理想变压器连接起来, 理想变压器的变比用实际变比。在计算中, 遇到理想变压器时, 电 压之比等于变比, 功率经理想变压器时不变, 这是因为理想变压器没有损耗只有变比。

【例 4.3-1】已知某 $110 \mathrm{kV}$ 线路, 其线路参数 $Z_{\mathrm{L}}=11+\mathrm{j} 33 \Omega, B_{\mathrm{t}}=\mathrm{j} 1.1 \times 10^{-4} \mathrm{~S}$, 线路末 端输出功率为 $15+\mathrm{j} 10 \mathrm{MVA}$, 首端电压为 $112 \mathrm{kV}$, 试计算首端送出的功率 $S_{1}$ 和末端电压 $U_{2}$ 。

解: 根据题意, 作出等值电路如图 4.3-2。

先从末端向首端计算功率损耗及功率分布, 电压用额定电压 $110 \mathrm{kV}$ 代替。

$$
\begin{aligned}
S_{2}^{\prime} & =S_{2}-\frac{1}{2} \mathrm{j} B_{\mathrm{l}} U_{\mathrm{N}}^{2}=15+\mathrm{j} 10-\frac{1}{2} \times \mathrm{j} 1.1 \times 10^{-4} \times 110^{2}=15+\mathrm{j} 9.3345 \mathrm{MVA} \\
S_{1}^{\prime} & =S_{2}^{\prime}+\Delta S_{21 .}=15+\mathrm{j} 9.3345+\frac{15^{2}+9.3345^{2}}{110^{2}}(11+\mathrm{j} 33) \\
& =15.284+\mathrm{j} 10.186 \mathrm{MVA} \\
S_{1} & =S_{1}^{\prime}-\frac{1}{2} \mathrm{j} B_{\mathrm{L}} U_{\mathrm{N}}^{2}=15.284+\mathrm{j} 10.186-\frac{1}{2} \times \mathrm{j} 1.1 \times 10^{-4} \times 110^{2} \\
& =15.284+\mathrm{j} 9.521 \mathrm{MVA}
\end{aligned}
$$

然后计算末端电压

$$
\begin{aligned}
U_{2} & =\sqrt{\left(U_{1}-\Delta U\right)^{2}+\delta U^{2}} \\
& =\sqrt{\left(112-\frac{15.284 \times 11+10.186 \times 33}{112}\right)^{2}+\left(\frac{15.284 \times 33-10.186 \times 11}{112}\right)^{2}} \\
& =\sqrt{(112-4.502)^{2}+(3.503)^{2}}=107.56 \mathrm{kV} \\
\delta & =\operatorname{arcot} \frac{\delta U}{U_{1}-\Delta U}=\operatorname{arcot} \frac{3.503}{112-4.502}=1.866^{\circ}
\end{aligned}
$$

忽略电压降落的横分量

$$
U_{2}=U_{1}-\Delta U=112-\frac{15.284 \times 11+10.186 \times 33}{112}=107.5 \mathrm{kV}
$$

【例 4.3-2】在图 4.3-3(a) 中额定电压为 $110 \mathrm{kV}$ 的双回输电线路, 长度为 $80 \mathrm{~km}$, 采用 LGJ-150 导线, 其参数为: $r_{0}=0.21 \Omega / \mathrm{km}, x_{0}=0.416 \Omega / \mathrm{km}, b_{0}=2.74 \times 10^{-6} \mathrm{~S} / \mathrm{km}_{\text {。 变电所 }}$ 中装有两台三相 $110 / 11 \mathrm{kV}$ 的变压器, 每台的容量为 $15 \mathrm{MVA}$, 其参数为: $\Delta P_{0}=40.5 \mathrm{~kW}, \Delta P$ s $=128 \mathrm{~kW}, U_{\mathrm{s}} \%=10.5, I_{0} \%=3.5$ 。母线 $\mathrm{A}$ 的实际运行电压为 $117 \mathrm{kV}$, 负荷功率: $S_{\mathrm{IDB}}=30+$

解: (1) 计算参数并作出等值电路 输电线路的电阻、等值电抗和电纳分别为

$$
\begin{aligned}
& R_{\mathrm{L}}=\frac{1}{2} \times 80 \times 0.21=8.4 \Omega \\
& X_{\mathrm{L}}=\frac{1}{2} \times 80 \times 0.416=16.6 \Omega \\
& B_{\mathrm{C}}=2 \times 80 \times 2.74 \times 10^{-6}=4.38 \times 10^{-4} \mathrm{~S}
\end{aligned}
$$

由于线路电压末知, 可用线路额定电压计 算线路产生的充电功率, 并将其等分为两部分, 得

$$
\begin{aligned}
\Delta Q_{\mathrm{B}} & =-\frac{1}{2} B_{\mathrm{C}} U_{\mathrm{N}}^{2} \\
& =-\frac{1}{2} \times 4.38 \times 10^{-4} \times 110^{2} \\
& =-2.65 \mathrm{Mvar}
\end{aligned}
$$

将 $\Delta Q_{\mathrm{B}}$ 分别接于节点 $\mathrm{A}$ 和 $\mathrm{B}$, 作为节点负

两台变压器并联运行时, 它们的组合电阻、电抗及励磁功率分别为

$$
\begin{aligned}
& R_{\mathrm{T}}=\frac{1}{2} \frac{\Delta P_{\mathrm{s}} U_{\mathrm{N}}^{2}}{S_{\mathrm{N}}^{2}} \times 10^{3}=\frac{1}{2} \times \frac{128 \times 110^{2}}{15000^{2}} \times 10^{3}=3.4 \Omega \\
& X_{\mathrm{T}}=\frac{1}{2} \frac{U_{\mathrm{s}} \% U_{\mathrm{N}}^{2}}{S_{\mathrm{N}}} \times 10=\frac{1}{2} \times \frac{10.5 \times 110^{2}}{15000} \times 10=42.4 \Omega \\
& \Delta P_{0}+\mathrm{j} \Delta Q_{0}=2\left(0.0405+\mathrm{j} \frac{3.5 \times 15}{100}\right)=0.08+\mathrm{j} 1.05 \mathrm{MVA}
\end{aligned}
$$

变压器的励磁涌流功率也作为接于节点 $\mathrm{B}$ 的一种负荷, 于是节点 $\mathrm{B}$ 的总负荷

$$
S_{\mathrm{B}}=30+\mathrm{j} 12+0.08+\mathrm{j} 1.05-\mathrm{j} 2.65=30.08+\mathrm{j} 10.4 \mathrm{MVA}
$$

这样就得到图 4. 3-3(b) 所示的等值电路。

(2) 计算由母线 A 输出的功率

先按电力网的额定电压计算电力网的功率损耗。变压器绕组中的功率损耗

$$
\Delta S_{\mathrm{T}}=\frac{20^{2}+15^{2}}{110^{2}}(3.4+\mathrm{j} 42.4)=0.18+\mathrm{j} 2.19 \mathrm{MVA}
$$

由图 4.3-3(b) 可知

$$
\begin{aligned}
& S_{\mathrm{C}}^{\prime}=S_{\mathrm{C}}+\Delta S_{\mathrm{T}}=20+\mathrm{j} 15+0.18+\mathrm{j} 2.19=20.18+\mathrm{j} 17.19 \mathrm{MVA} \\
& S_{1}^{\prime \prime}=S_{\mathrm{C}}^{\prime}+S_{\mathrm{B}}=20.18+\mathrm{j} 17.19+30.08+\mathrm{j} 10.4=50.26+\mathrm{j} 27.59 \mathrm{MVA}
\end{aligned}
$$

线路中的功率损耗

$$
\Delta S_{\mathrm{I}}=\frac{50.26^{2}+27.59^{2}}{110^{2}}(8.4+\mathrm{j} 16.6)=2.28+\mathrm{j} 4.51 \mathrm{MVA}
$$

于是可得

$$
S_{1}^{\prime}=S_{1}^{\prime \prime}+\Delta S_{1}=50.26+\mathrm{j} 27.59+2.28+\mathrm{j} 4.51=52.54+\mathrm{j} 32.1 \mathrm{MVA}
$$

由母线 $\mathrm{A}$ 输出的功率

$$
S_{\mathrm{A}}=S_{1}^{\prime}+\mathrm{j} \Delta Q_{\text {в }}=52.54+\mathrm{j} 32.1-\mathrm{j} 2.65=52.54+\mathrm{j} 29.45 \mathrm{MVA}
$$

(3) 计算各节点电压

线路中电压降落的纵、横分量分别为

可得 $\mathrm{B}$ 点电压

$$
\begin{gathered}
\Delta U_{\mathrm{L}}=\frac{P_{1}^{\prime} R_{\mathrm{L}}+Q^{\prime}{ }_{1} X_{\mathrm{I}}}{U_{\mathrm{A}}}=\frac{52.54 \times 8.4+32.1 \times 16.6}{117}=8.3 \mathrm{kV} \\
\delta U_{\mathrm{L} .}=\frac{P_{1}^{\prime} X_{\mathrm{L}}+Q^{\prime}{ }_{1} R_{\mathrm{L}}}{U_{\mathrm{A}}}=\frac{52.54 \times 16.6-32.1 \times 8.4}{117}=5.2 \mathrm{kV}
\end{gathered}
$$

$$
U_{\mathrm{B}}=\sqrt{\left(U_{\mathrm{A}}-\Delta U_{\mathrm{L}}\right)^{2}+\left(\delta U_{\mathrm{L}}\right)^{2}}=\sqrt{(117-8.3)^{2}+5.2^{2}}=108.8 \mathrm{kV}
$$

变压器中电压降落的纵、横分量分别为

$$
\begin{aligned}
& \Delta U_{\mathrm{T}}=\frac{R_{\mathrm{C}}^{\prime} R_{\mathrm{T}}+Q_{\mathrm{C}}^{\prime} X_{\mathrm{T}}}{U_{\mathrm{B}}}=\frac{20.18 \times 3.4+17.19 \times 42.4}{108.8}=7.3 \mathrm{kV} \\
& \delta U_{\mathrm{T}}=\frac{P_{\mathrm{C}}^{\prime} X_{\mathrm{T}}-Q_{\mathrm{C}}^{\prime} R_{\mathrm{T}}}{U_{\mathrm{B}}}=\frac{20.18 \times 42.4-17.19 \times 3.4}{108.8}=7.3 \mathrm{kV}
\end{aligned}
$$

归算到高压侧的 $\mathrm{C}$ 点电压

$$
U_{\mathrm{C}}^{\prime}=\sqrt{\left(U_{\mathrm{B}}-\Delta U_{\mathrm{T}}\right)^{2}+\left(\delta U_{\mathrm{T}}\right)^{2}}=\sqrt{(108.8-7.3)^{2}+7.3^{2}}=101.7 \mathrm{kV}
$$

变电所低压母线 $\mathrm{C}$ 的实际电压

$$
U_{\mathrm{c}}=U_{\mathrm{C}}^{\prime} \times \frac{11}{110}=101.7 \times \frac{11}{110}=10.17 \mathrm{kV}
$$

如果在上述计算中都将电压降落的横分量略去不计, 所得的结果是

$$
U_{\mathrm{B}}=108.7 \mathrm{kV}, U_{\mathrm{C}}^{\prime}=101.4 \mathrm{kV}, U_{\mathrm{C}}=10.14 \mathrm{kV}
$$

同考虑电压降落横分量的计算结果相比较, 误差很小。

## 2. 简单环网的潮流计算

简单环网如图 4.3-4 所示, 它的潮流分布计算可按 如下近似方法进行。

(1)先不计功率损耗,求出支路的功率分布

$$
\begin{aligned}
& S_{12}=\frac{S_{2}\left(Z_{23}^{*}+Z_{13}^{*}\right)+S_{3} Z_{13}^{*}}{Z_{12}^{*}+Z_{23}^{*}+Z_{13}^{*}} \\
& S_{13}=\frac{S_{3}\left(Z_{12}^{*}+Z_{23}^{*}\right)+S_{2} Z_{12}^{*}}{Z_{12}^{*}+Z_{23}^{*}+Z_{13}^{*}}
\end{aligned}
$$

(2)找出功率分点。具体方法是把第(1)步中计算出的 功率分布, 与各节点负荷进行代数运算, 可发现有一个节 点的功率是从两个方向流人的, 则此节点即为功率分点。

(3)在功率分点处,按不同支路流人的功率大小,把环网打开,形成两个开式网络。

(4)按开式网络计算潮流的方法,计算功率损耗和电压。

【例 4.3-3】图 4.3-5 为一个 $110 \mathrm{kV}$ 的电力网, 母线 $\mathrm{A}$ 是电源, 其电压保持 $116 \mathrm{kV}$ 。当 取 $S_{\mathrm{B}}=100 \mathrm{MVA}, U_{\mathrm{B}}=110 \mathrm{kV}$ 时, 各母线负荷功率的标幺值示于图 4.3-5(a)中。各线路的参 数列于表 4.3-1 中, 用标幺值表示的电力网等值电路如图 4.3-5(b) 所示。求网络中的功率分 布和母线 B、C 及 $D$ 的电压。

表 4. 3-1 例 4. 3-3 线路参数

| 线路 | 长度 $/ \mathrm{km}$ | 导线型号 | $r_{1} /(\Omega / \mathrm{km})$ | $x_{1} /(\Omega / \mathrm{km})$ | $b_{1} \times 10^{-6} /(\mathrm{S} / \mathrm{km})$ | $R_{*}$ | $X_{*}$ | $\left(B_{*} / 2\right) \times 10^{-3}$ |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| $\mathrm{A}-\mathrm{B}$ | 30 | LGJ -120 | 0.27 | 0.423 | 2.69 | 0.0669 | 0.105 | 4.89 |
| $\mathrm{A}-\mathrm{C}$ | 45 | LGJ -150 | 0.21 | 0.416 | 2.74 | 0.0781 | 0.155 | 7.48 |
| $\mathrm{B}-\mathrm{C}$ | 40 | LGJ -120 | 0.27 | 0.423 | 2.60 | 0.0893 | 0.140 | 6.5 |
| $\mathrm{C}-\mathrm{D}$ | 50 | LGJ -70 | 0.45 | 0.44 | 2.58 | 0.0934 | 0.091 | 15.61 |

解: (1) 计算辐射形网络 CD 段的功率分布

$S_{\mathrm{CD}}^{\prime}=0.2+\mathrm{j} 0.10-\mathrm{j} 0.01561=0.2+\mathrm{j} 0.0844$

$S_{\mathrm{CD}}^{\prime \prime}=0.2+\mathrm{j} 0.0844+\left(0.2^{2}+0.0844^{2}\right) \times(0.0934+\mathrm{j} 0.0910)=0.204+\mathrm{j} 0.0887$

$S_{\mathrm{CD}}=0.204+\mathrm{j} 0.0887-\mathrm{j} 0.01561=0.204+\mathrm{j} 0.0731$

（2）计算母线 B 和 C 的运算负荷

$S_{\mathrm{B}}=0.12+\mathrm{j} 0.04-\mathrm{j} 0.00489-\mathrm{j} 0.0065=0.12+\mathrm{j} 0.0286$

$S_{\mathrm{C}}=0.204+\mathrm{j} 0.0731-\mathrm{j} 0.00748-\mathrm{j} 0.0065+0.1+\mathrm{j} 0.062=0.304+\mathrm{j} 0.121$

(3) 计算环形网络部分的初步功率分布

将环形网络在母线 $\mathrm{A}$ 处割开,如图 4.3-6(a) 所示, 可得

$$
Z_{\Sigma}=Z_{\mathrm{AB}}+Z_{\mathrm{BC}}+Z_{\mathrm{CA}}=(0.0669+0.0893+0.0781)+\mathrm{j}(0.105+0.14+0.155)
$$

$$
\begin{aligned}
& =0.2343+\mathrm{j} 0.400 \\
S_{\mathrm{AB}} & =\frac{S_{\mathrm{B}}\left(Z_{\mathrm{BC}}+Z_{\mathrm{CA}}\right)+S_{\mathrm{C}} Z_{\mathrm{CA}}}{Z_{\Sigma}}=0.2047-\mathrm{j} 0.0578 \\
S_{\mathrm{BC}} & =S_{\mathrm{AB}}-S_{\mathrm{B}}=0.0847-\mathrm{j} 0.0292 \\
S_{\mathrm{AC}} & =S_{\mathrm{A}}+S_{\mathrm{B}}-S_{\mathrm{AB}}=0.220-\mathrm{j} 0.0918
\end{aligned}
$$

于是, 由环形网络中的近似功率分布, 可以看出功率分点在母线 $C$ 处。

(4) 计算环形网络功率损耗及功率分布

$$
\begin{aligned}
S_{\mathrm{AC}}^{\prime} & =0.220+\mathrm{j} 0.0918+\left(0.22^{2}+0.0918^{2}\right) \times(0.0781+\mathrm{j} 0.155)=0.224+\mathrm{j} 0.101 \\
S_{\mathrm{BC}}^{\prime} & =0.0847+\mathrm{j} 0.0292+\left(0.0847^{2}+0.0292^{2}\right) \times(0.0893+\mathrm{j} 0.140) \\
& =0.0854+\mathrm{j} 0.0303 \\
S_{\mathrm{AB}}^{\prime \prime} & =S_{\mathrm{BC}}^{\prime}+S_{\mathrm{B}}=0.205+\mathrm{j} 0.0589 \\
S_{\mathrm{AB}}^{\prime} & =S_{\mathrm{AB}}^{\prime \prime}+\Delta S_{\mathrm{AB}}=0.205+\mathrm{j} 0.0589+\left(0.205^{2}+0.0589^{2}\right) \times(0.0669+\mathrm{j} 0.105) \\
& =0.208+\mathrm{j} 0.0637
\end{aligned}
$$

母线 $\mathrm{A}$ 供给的总功率

$S_{\mathrm{A}}=0.208+\mathrm{j} 0.0637+0.224+\mathrm{j} 0.101-\mathrm{j} 0.00748-\mathrm{j}=0.00489=0.433+\mathrm{j} 0.152$

(5) 网络中的电压分布 (忽略电压的横分量)

$$
\begin{aligned}
& U_{\mathrm{B}}=1.055-\frac{0.208 \times 0.0669+0.0637 \times 0.105}{1.055}=1.036 \\
& U_{\mathrm{C}}=1.055-\frac{0.224 \times 0.0781+0.101 \times 0.155}{1.055}=1.024 \\
& U_{\mathrm{D}}=1.024-\frac{0.204 \times 0.0934+0.0887 \times 0.0910}{1.024}=0.998
\end{aligned}
$$

最终的潮流分布见图 4. 3-7 所示。

### 3 输电线路中功率的流向与电压相角和幅值的关系

由于高压输电线路的电阻远小于电抗, 因而使得高压输电线路中有功功率的流向主要由 两端节点电压的相位决定, 有功功率是从电压相位超前的一端流向滞后的一端; 输电线路中无

功功率的流向主要由两端节点电压的幅值决定, 由幅值高的一端流向低的一端。这可由下面 公式看出, 即

$$
U_{1}=U_{2}+\frac{P_{2} R+Q_{2} X}{U_{2}}+\mathrm{j} \frac{P_{2} X-Q_{2} R}{U_{2}}
$$

当 $R \approx 0$ 时

$$
\begin{aligned}
& U_{1}=U_{2}+\frac{Q_{2} X}{U_{2}}+\mathrm{j} \frac{P_{2} X}{U_{2}} \\
& U_{1}=U_{1}(\cos \delta+\mathrm{j} \sin \delta)=U_{1} \cos \delta+\mathrm{j} U_{1} \sin \delta=U_{2}+\frac{Q_{2} X}{U_{2}}+\mathrm{j} \frac{P_{2} X}{U_{2}}
\end{aligned}
$$

则 $U_{1} \sin \delta=\frac{P_{2} X}{U_{2}}$

$$
P_{2}=\frac{U_{1} U_{2}}{X} \sin \delta
$$

由此可见, $P_{2}$ 主要与 $\delta=\delta_{1}-\delta_{2}$ 的大小有关, $\delta$ 越大, 则 $P_{2}$ 越大。

$$
\begin{aligned}
& U_{1} \cos \delta=U_{2}+\frac{Q_{2} X}{U_{2}} \\
& Q_{2}=\frac{\left(U_{1} \cos \delta-U_{2}\right) U_{2}}{X} \approx \frac{\left(U_{1}-U_{2}\right) U_{2}}{X}
\end{aligned}
$$

由此可见, $Q_{2}$ 与两端电压幅值 $U_{1}$ 和 $U_{2}$ 的差值有关, 差值越大, 则 $Q_{2}$ 越大。

4. 3.4 输电线路的空载与负荷运行特性

## 1. 输电线路的空载运行特性

电线”, 宁载时, 线路末端的功率为零, 即在图 4.3-8 中 $S_{2}=0$, 当线路末端电压 $U_{2}$ 已知

$$
\begin{array}{r}
\mathrm{j} \frac{B}{2} U_{2}^{2} \\
S^{\prime}-\mathrm{j} \frac{B}{2} U_{2}^{2}
\end{array}
$$

传输功率示意图

$$
U_{1}=U_{2}-\frac{B X}{2} U_{2}+\mathrm{j} \frac{B R}{2} U_{2}
$$

考虑到高压线路一般所采用的导线截面较大， 在忽略电阻的情况下有

$$
U_{1}=U_{2}-\frac{B X}{2} U_{2}
$$

由于线路的 $\Pi$ 形等值电路的电纳是容性, $B$ 本 身大于零,因此由上式可见

$$
U_{1}<U_{2}
$$

这说明高压输电线路空载时, 线路末端的电压将高于始端电压, 故此称为末端电压升高现 象。

## 2. 输电线路的负载运行特性

(1)输电线路的负载很轻时, 称为轻载。在这种情况下, 当负载电流小于线路电容电流, 则 也会出现末端电压升高现象。

(2)输电线路的㑔载电流大于线路电容电流时, 输电线路末端电压将低于首端电压, 输电线 路传输的最大功率主要与两端电压幅值的乘积成正比, 而与线路的电抗成反比, 即

$$
P_{\text {max }}=\frac{U_{1} U_{2}}{X}
$$

实际中还要考虑到导线发热和系统稳定性等其他因素, 实际能传输的有功功率比它小得 多。

## 4 无功功率平衡和电压调整

### 1 无功功率平衡的概念及无功功率平衡的基本要求

电压是衡量电能质量的主要指标。保证供给用户的电压与其额定值的偏移不超过规定的 数值是电力系统运行调整的基本任务之一。电力系统的运行电压水平与无功功率的平衡密切 相关: 系统的无功电源比较充足, 系统就有较高的运行电压水平; 反之, 无功不足就反映为运行 电压水平偏低。因此, 应该力求实现在额定电压下的系统无功功率的平衡。

系统中大量的负荷需要一定的无功功率, 同时网络元件也会有无功功率损耗。因此,电源 所发虫的无功功率在任何时刻都必须满足负荷所需的无功功率和网络中的无功功率损耗,这 就是要保持系统总无功功率的平衡,否则电压就会偏离额定值。从改善电压质量和降低网络 功率损耗考虑, 应该尽量减少通过电网元件长距离和跨电压级传送无功功率,负荷所需的无功 功率应尽量做到就地供应。因此, 仅从全系统的角度进行无功功率平衡是不够的, 更重要的是 还应该分地区分电压级进行无功功率平衡。有时候, 某一地区无功功率电源有富余, 另一地区 则存在缺额,对它们调余补缺往往是不适宜的,这时就应该分别进行处理。例如,在现代大型 电力系统中, 超高压输电网的线路电容能产生大量的无功功率, 从系统安全运行考虑, 需要装 设并联电抗器予以吸收; 而较低电压等级的配电网却要配置大量的并联电容补偿, 以改善用户 处的电压质量。

电力系统无功功率平衡的基本要求是:系统中的无功电源可能发出的无功功率应该大于 负荷所需的无功功率和网络中的无功损耗之和。为了保证系统运行的可靠性和适应无功负荷 的增长需要, 系统还必须配置一定的无功备用容量, 无功备用容量一般为无功负荷的 7\% $8 \%$ 。令 $Q_{G \mathrm{CC}}$ 为无功功率电源能供应的无功功率之和, $Q_{\mathrm{I}, \mathrm{D}}$ 为无功负荷之和, $Q_{\mathrm{l}}$ ，为网络无功功 率损耗之和, $Q_{\mathrm{res}}$ 为无功功率备用, 则系统中无功功率平衡关系式为

$$
Q_{\mathrm{CC}}-Q_{\mathrm{L}, \mathrm{l})}-Q_{\mathrm{L}}-Q_{\mathrm{res}} \geqslant 0
$$

上式成立,表示系统中无功功率可以平衡且有适量的备用; 如不成立,表示系统中无功功 率不足, 应考必加设无功补偿装置。

【例 4.4-1】电力系统中无功功率平衡与电压水平有什么关系?

答: 系统拥有的无功功率电源必须满足正常电压水平下的无功需求,并留有必要的备用容 量。当系统出现无功功率缺额时, 系统运行电压将下降; 当系统出现无功功率过剩时, 应适当 减少无功电源发出的无功功率, 否则系统运行电压将上升。

### 2 系统中各类无功电源的调节特性

电力系统的无功电源, 除了发电机外, 还有同步调相机、静电电容器及静止无功补偿器, 后 二种装置又称为无功补偿装置。

## 1. 发电机

发电机既是惟一的有功电源, 同时也是最基本的无功电源。在不影响有功功率平衡的前 提下, 改变发电机的功率因数 (通过改变励磁电流), 可以调节其无功功率的输出, 从而调整系 统的运行电压。当然, 发电机的无功功率输出要受其 $P-Q$ 运行极限的限制。

发电机在额定状态下运行时如图 4.4-1 所示。 图中纵轴和横轴分别代表有功功率 $P$ 和无功功率 $Q 。 \overrightarrow{O A}$ 表示发电机额定端电压 $U_{G N}, I_{G N}$ 为额定定子 电流, $\varphi_{\mathrm{N}}$ 为额定功率因数角。 $\overrightarrow{A B}$ 表示 $I_{\mathrm{CN}}$ 在电抗 $X_{d}$ 上的电压降, 其长度正比于 $I_{\mathrm{GN}}$, 在发电机端电 压保持不变的条件下,也以一定比例代表发电机 的额定规在功率 $S_{\mathrm{GN}}$ 。 $\overrightarrow{A B}$ 在 $P$ 轴和 $Q$ 轴上的投影 分别为 $\overrightarrow{A C}=\overrightarrow{A B} \cos \varphi_{\mathrm{N}}$ 和 $\overrightarrow{A E}=\overrightarrow{A B} \sin \varphi_{\mathrm{N}}$, 可分别以 同样比例代表发电机的额定有功功率 $P_{G N}$ 和额定 无功功率 $Q_{\mathrm{GN}} \circ \overrightarrow{O B}$ 表示额定运行状态下的电势 $\dot{E}$, 其长度正比于转子额定励磁电流 $i_{\mathrm{rN}}$ 。

由图 4.4-1 可知, 发电机在额定状态下运行时, 发出的无功功率为

$$
Q_{\mathrm{CN}}=S_{\mathrm{GN}} \sin \varphi_{\mathrm{N}}=P_{\mathrm{CN}} \tan \varphi_{\mathrm{N}}
$$

改变发电机运行中的功率因数时, 要注意到发电机运行的约束条件。发电机通常要受到 下列运行条件的限制。

(1) 定子电流 $I_{\mathrm{G}} \leqslant I_{\mathrm{GN}}$ 。以 $A$ 点为圆心, 以 $\overrightarrow{A B}$ 为半径所作圆弧 $\overparen{B F}$ 表示定子电流保持额定值 的轨迹。

(2) 转子励磁电流 $i_{\mathrm{f}} \leqslant i_{\mathrm{fN}}$ 。以 $O$ 点为圆心, 以 $\overrightarrow{O B}$ 为半径所作圆弧 $\overparen{B D}$ 表示转子励磁电流保 持额定值的轨迹。

(3) 有功功率 $P_{\mathrm{G}} \leqslant P_{\mathrm{GN}} \circ C B$ 直线表示原动机出力保持额定值的轨迹。

从图中可以看到, 发电机只有在额定状态 (即运行点 $B$ ) 下运行时其有功功率、无功功率 和视在功率才能达到额定值, 容量得到最充分的利用。当发电机发出的 $P_{\mathrm{G}}$ 低于 $P_{\mathrm{GN}}$ 时, 可发 出的无功功率虽较额定运行状态时大, 但视在功率却较额定值小。任何时候, 发电机的运行点 都不能超出图 4.4-1 中的阴影线范围。

## 2. 同步调相机

同步调相机实质上是只发无功功率的同步发电机, 它在过励磁运行时向系统供给感性无 功功率成为无功电源; 在欠励磁运行时从系统吸取感性无功功率成为无功负荷。因此,改变同 步调相机的励磁, 可以平滑地改变其输出 (或吸取) 的无功功率, 从而平滑地调节所在地区电 压。但在欠励磁运行时, 其容量约为过励磁运行时额定容量的 $50 \% \sim 60 \%$ 。

同步调相机的有功损耗较大,并且小容量的调相机每 kVA 容量的建设投资费用也较大， 故同步调相机宜于大容量集中使用,常安装在枢纽变电所。此外, 同步调相机为旋转机械,运 行维护比较复杂。

## 3. 静电电容器

静电电容器只能向系统供给感性无功功率, 而不能吸收无功功率, 它所供出的感性无功功 率 $Q_{C}$ 与所在节点的电压 $U$ 的平方成正比, 即

$$
Q_{C}=U^{2} / X_{C}
$$

式中, $X_{C}=1 / \omega C$ 为静电电容器的容抗。

静电电容器的优点是:

(1) 静电电容器是根据需要由许多电容器连接成组的, 故静电电容器组的容量可大可小, 既可集中使用,又可分散使用,使用比较灵活;

(2) 静电电容器在运行时的功率损耗比较小, 约为额定容量的 $0.3 \% \sim 0.5 \%$;

(3) 静电电容器没有旋转部件,维护比较方便。

静电电容器的不足之处是:

(1) 无功功率调节性能比较差, 由式 (4.4-3) 可以看出, 当系统电压下降需要无功功率时, 它供给系统的感性无功功率按电压的平方减少, 导致系统电压水平进一步下降;

(2)它是靠电容器投、切进行调节, 调节过程是不连续的, 不能平滑调压。

## 4. 静止补偿器

静止补偿器由静电电容器与电抗器并联组成。电容器可发出无功功率, 电抗器可吸收无 功功率, 两者结合起来, 再配以调控电抗器的电力电子调节装置, 就成为能够平滑改变输出或 吸收无功功率的静止补偿器。

与静电电容器相比, 静止补偿器能快速、平滑地调节无功功率, 克服了电容器作为无功补 偿装置只能作电源不能作负荷, 调节不连续的缺点。

与同步调相机相比较,静止补偿器的优点是:

(1) 运行维护简单;

(2) 功率损耗小;

(3) 能做到分相补偿以适应不平衡的负荷变化,对于冲击性负荷也有较强的适应性。

因此, 静止补偿器在电力系统中得到越来越广泛的应用。

【例 4.4-2】试述常用的无功功率补偿设备及其特点。

答: 无功功率补偿设备有同步调相机、静电电容器和静止补偿器。同步调相机和静止补偿 器均可平滑改变发出或吸收的无功功率, 实现对无功功率的连续调节。但是, 同步调相机宜于 大容量集中使用, 常安装在枢纽变电所。静电电容器只能发出感性无功功率, 也就是说, 只能 作为无功电源而不能作为无功负荷, 并且不能连续调节无功功率, 其控制性能最差。但是, 静 电电容器使用灵活, 既可集中使用, 又可分散安装就地供应无功功率。

### 3 利用电容器进行补偿调压的原理与方法

引起电压偏移的直接原因是线路和变压器的电压损耗, 若能减小网络的电压损耗, 系统的 电压质量就会不同程度地得到改善。电压损耗近似等于电压降落的纵分量, 即 $\Delta U=$ $\frac{P R+Q X}{U}$, 当网络参数 $R, X$ 和运行电压 $U$ 确定时, 影响电压损耗大小的因素就是通过网络的有 功功率 $P$ 和无功功率 $Q$ 。众所周知, 建立电力网的目的就是为了最大限度地输送有功功率, 因 而为了减少电压损耗而改变有功功率的分布或减少有功功率的输出是不合理的。用户的无功 功率则既可由发电机供给, 也可由设在负荷点 (或其附近) 的无功补偿装置提供, 这样的补偿 也常称为并联电容补偿。合理地配置无功补偿容量, 可以改变网络通过的无功功率, 减少网络 中的电压损耗, 从而改善用户处的电压质量。另外,也可在线路中串联电容器补偿线路的感 抗, 从而减少网络中的电压损耗，以改善用户处的电压质量。这种补偿也称为串联电容补偿。 本节将讨论按调压要求选择并联电容补偿容量的问题,并介绍串联电容补偿调压的原理。

## 1. 按调压要求选择并联电容补偿容量

在末加补偿装置前若不计电压降落的横分量, 便有

$$
U_{1}=U_{2}^{\prime}+\frac{P R+Q X}{U_{2}^{\prime}}
$$

式中, $U_{2}^{\prime}$ 为归算到高压侧的变压器低压母线电压。

在变压器低压侧设置容量为 $Q_{c}$ 的无功补偿设备后, 网络传送到负荷点的无功功率变为 $Q-Q_{c}$, 这时变压器低

$$
U_{1}=U_{2 C}^{\prime}+\frac{P R+\left(Q-Q_{C}\right) X}{U_{2 C}^{\prime}}
$$

如果补偿前后 $U_{1}$ 保持不变,则有

$$
U_{2}^{\prime}+\frac{P R+Q X}{U_{2}^{\prime}}=U_{2 C}^{\prime}+\frac{P R+\left(Q-Q_{C}\right) X}{U_{2 C}^{\prime}}
$$

由此可解得使变压器低压母线的归算电压从 $U_{2}^{\prime}$ 改变到 $U_{2 c}^{\prime}$ 所需要的无功补偿容量为

$$
Q_{c}=\frac{U_{2 C}^{\prime}}{X}\left[\left(U_{2 C}^{\prime}-U_{2}^{\prime}\right)+\left(\frac{P R+Q X}{U_{2 C}^{\prime}}-\frac{P R+Q X}{U_{2}^{\prime}}\right)\right]
$$

上式方括号中第二项的数值一般很小, 可以略去,于是式 (4.4-7) 简化为

$$
Q_{C}=\frac{U_{2 C}^{\prime}}{X}\left(U_{2 C}^{\prime}-U_{2}^{\prime}\right)
$$

若变压器的变比为 $k$, 补偿后变压器低压侧要求保持的电压为 $U_{2 C}$, 则 $U_{2 C}^{\prime}=k U_{2 C}$ 。代人式 (4. 4-8), 可得

$$
Q_{C}=\frac{k U_{2 C}}{X}\left(k U_{2 C}-U_{2}^{\prime}\right)=\frac{k^{2} U_{2 C}}{X}\left(U_{2 C}-\frac{U_{2}^{\prime}}{k}\right)
$$

由此可见, 补偿容量与调压要求和降压变压器的变比均有关。变比 $k$ 的选择原则是: 在满 足调压的要求下, 使无功补偿容量为最小。

由于电容器只能发出感性无功功率, 所以在变压器母线电压偏低时可用以提高电压, 但电 压偏高时却不能用来降低电压。通常降压变电所在大负荷时电压偏低，小负荷时电压偏高。 为了充分利用电容器的补偿容量, 在最大负荷时电容器应全部投人, 在最小负荷时退出。从而 并联电容补偿容量的计算步骤可归结如下。

(1)根据调压要求, 按最小负荷时没有补偿的情况确定变压器分接头。令 $U_{2 \mathrm{~min}}^{\prime}$ 和 $U_{2 \mathrm{~min}}$ 为最 小负荷时低压母线归算到高压侧的实际电压和要求保持的电压, 则 $U_{2 \min }^{\prime} / U_{2 \min }=U_{\mathrm{T}} / U_{2 \mathrm{~N}}$, 其 中, $U_{2 \mathrm{~N}}$ 为变压器低压绕组的额定电压, 由此可算出变压器的分接头电压应为

$$
U_{\mathrm{T}}=\frac{U_{2 \mathrm{~N}} U_{2 \min }^{\prime}}{U_{2 \min }}
$$

选定与 $U_{\mathrm{T}}$ 最近的分接头 $U_{1 \mathrm{~T}}$, 并由此确定变压器的变比

$$
k=U_{1 \mathrm{~T}} / U_{2 \mathrm{~N}}
$$

(2)按最大负荷时的调压要求计算补偿容量,即

$$
Q_{C}=\frac{U_{2 C_{\max }}}{X}\left(U_{2 C_{\text {max }}}-\frac{U_{2 \max }^{\prime}}{k}\right) k^{2}
$$

后变电所低压侧要求保持的电压。

(3)根据确定的变比和选定的电容器容量, 校验实际的电压变化。

【例 4.4-3】简单输电系统的接线图和等值电路分别如图 4.4-3(a) 和 (b) 所示。变压器 励磁支路和线路电容被略去。节点 1 归算到高压侧的电压为 $118 \mathrm{kV}$, 且维持不变。受端低压 母线电压要求保持为 $10.5 \mathrm{kV}$ 。试配合降压变压器 $\mathrm{T}-2$ 的分接头选择, 确定受端应装设的电 容器补偿容量。

解: (1) 计算补偿前 $\mathrm{T}-2$ 变压器低压 母线归算到高压侧的电压

因为首端电压已知,宜用首端功率计算 网络的电压损耗。为此, 先按额定电压计算 输电系统的功率损耗。有 于是

$$
\begin{aligned}
\Delta S_{\max } & =\frac{20^{2}+15^{2}}{110^{2}} \times(26+\mathrm{j} 130) \\
& =1.34+\mathrm{j} 6.71 \mathrm{MVA} \\
\Delta S_{\min } & =\frac{10^{2}+7.5^{2}}{110^{2}} \times(26+\mathrm{j} 130) \\
& =0.34+\mathrm{j} 1.68 \mathrm{MVA}
\end{aligned}
$$

$$
\begin{aligned}
& S_{1 \max }=S_{\text {max }}+\Delta S_{\max }=20+\mathrm{j} 15+1.34+\mathrm{j} 6.71=21.34+\mathrm{j} 21.71 \mathrm{MVA} \\
& S_{1_{\min }}=S_{\min }+\Delta S_{\min }=10+\mathrm{j} 7.5+0.34+\mathrm{j} 1.68=10.34+\mathrm{j} 9.18 \mathrm{MVA}
\end{aligned}
$$

利用首端功率和首端电压可以算出电压损耗

$$
\begin{aligned}
& \Delta U_{\max }=\frac{21.34 \times 26+21.71 \times 130}{118}=28.62 \mathrm{kV} \\
& \Delta U_{\min }=\frac{10.34 \times 26+9.18 \times 130}{118}=12.39 \mathrm{kV}
\end{aligned}
$$

$\mathrm{T}-2$ 变压器低压母线归算到高压侧的电压

$$
\begin{aligned}
& U_{2 \max }^{\prime}=118-28.62=89.38 \mathrm{kV} \\
& U_{2 \min }^{\prime}=118-12.39=105.61 \mathrm{kV}
\end{aligned}
$$

(2) 根据调压要求, 按最小负荷时没有补偿的情况确定变压器的分接头

$$
U_{\mathrm{T}}=\frac{U_{2 \min }^{\prime}}{U_{2 \min }} U_{2 \mathrm{~N}}=\frac{105.61}{10.5} \times 11=110.64 \mathrm{kV}
$$

选最近的分接头电压为 $110 \mathrm{kV}$, 由此可得 $\mathrm{T}-2$ 变压器的变比

$$
k=\frac{110}{11}=10
$$

(3) 计算电容器的补偿容量

$$
Q_{C}=\frac{U_{2 \max }}{X}\left(U_{2 C_{\max }}-\frac{U_{2 \max }^{\prime}}{k}\right) k^{2}=\frac{10.5}{130}\left(10.5-\frac{89.38}{10}\right) \times 10^{2}=12.62 \mathrm{Mvar}
$$

取补偿容量 $Q_{c}=12 \mathrm{Mvar}_{\text {。 }}$

（4）验算最大负荷时 $\mathrm{T}-2$ 变压器低压侧的实际电压

最大负荷时补偿后的输电系统功率损耗和首端功率分别为

$$
\begin{aligned}
& \Delta S_{C_{\max }}=\frac{20^{2}+(15-12)^{2}}{110^{2}}(26+\mathrm{j} 130)=0.88+\mathrm{j} 4.4 \mathrm{MVA} \\
& S_{1 C_{\max }}=20+\mathrm{j}(15-12)+0.88+\mathrm{j} 4.4=20.88+\mathrm{j} 7.4 \mathrm{MVA}
\end{aligned}
$$

补偿后 $\mathrm{T}-2$ 变压器低压母线归算到高压侧的电压

$$
U_{2 C_{\max }}^{\prime}=118-\frac{20.88 \times 26+7.4 \times 130}{118}=105.25 \mathrm{kV}
$$

故最大和最小负荷时 $\mathrm{T}-2$ 变压器低压母线的实际电压

$$
\begin{aligned}
& U_{2 C_{\max }}=U_{2 C_{\max }}^{\prime} / k=\frac{105.25}{10}=10.525 \mathrm{kV} \\
& U_{2 \min }=U_{2 \min }^{\prime} / k=\frac{105.61}{10}=10.561 \mathrm{kV}
\end{aligned}
$$

计算结果表明,所选电容器容量能满足调压要求。

## 2. 线路串联电容补偿调压的原理

在线路上串连接人静电电容器, 利用电容器的容抗补偿线路的感抗, 使电压损耗中 $Q X / U$ 分量减小, 从而可提高线路末端电压。对图 4.4-4 所示的架空输电线路, 未加串联电容补偿前 有

$$
\Delta U=\frac{P_{1} R+Q_{1} X}{U_{1}}
$$

线路串联容抗 $X_{C}$ 后变为

$$
\Delta U_{C}=\frac{P_{1} R+Q_{1}\left(X-X_{C}\right)}{U_{1}}
$$

上述两种情况电压损耗之差就是线路末端电压提高的数值, 它与电容器容抗的关系为

$$
\Delta U-\Delta U_{c}=Q_{1} X_{C} / U_{1}
$$

根据线路末端电压需要提高的数值 $\left(\Delta U-\Delta U_{C}\right)$, 可求得需要补偿的容抗值

$$
X_{C}=\frac{U_{1}\left(\Delta \mathrm{U}-\Delta U_{C}\right)}{Q_{1}}
$$

线路上串连接人的电容器是由许多单个电容器串、并联组成的 (见图 4.4-5)。如果每台 电容器的额定电流为 $I_{\mathrm{NC}}$, 额定电压为 $U_{\mathrm{NC}}$, 电抗为 $X_{\mathrm{NC}}$, 额定容量为 $Q_{\mathrm{N} C}=U_{\mathrm{NC}} I_{\mathrm{NC}}$, 则可根据通 过的最大负荷电流 $I_{C \text { max }}$ 和所需的容抗值 $X_{c}$ 计算得到电容器串、并联数 $n$ 和 $m$ 及电容器总容 量 $Q_{c}$, 并检验是否满足调压要求。

$$
\begin{aligned}
& m I_{N C} \geqslant I_{C_{\max }} \\
& n U_{N C} \geqslant I_{C_{\max }} X_{C}
\end{aligned}
$$

在得到电容器组的串、并联数 $n$ 和 $m$ 后, 即可求得电容器组的电抗 $X_{C}^{\prime}=n X_{N C} / m$, 它应与所 需的容抗 $X_{c}$ 相近。如果偏差过大, 调压效果就差, 甚至达不到调压要求。此时应调整 $n$ 和 $m$, 使偏差不致过大。确定 $n$ 和 $m$ 后即可获得所需的电容器总容量

$$
Q_{C}=3 m n Q_{\mathrm{NC}}=3 m n U_{\mathrm{N} C} I_{\mathrm{NC}}
$$

串联电容器提升的末端电压的数值 $Q X_{C} / U$ (即调压效果) 随无功负荷大小而变, 负荷大时 增大, 负荷小时减小,恰与调压的要求一致, 这是串联电容器调压的一个显著优点。但对负荷 功率因数高 $(\cos \varphi>0.95)$ 或导线截面小的线路, 由于分量 $P R / U$ 的比重大, 串联补偿的调压 效果就小。故串联电容调压一般用在供电电压为 $35 \mathrm{kV}$ 或 $10 \mathrm{kV}$, 负荷波动大而频繁, 功率因 数又低的配电线路上。

补偿所需的容抗值 $X_{C}$ 与被补偿线路原来的感抗值 $X_{L}$ 之比 $k_{C}=X_{C} / X_{L}$ 称为补偿度。在配 电网络中, 以调压为目的的串联电容补偿, 其补偿度常接近或大于 1 。

### 4 改变变压器变比调压

改变变压器的变比在原边电压不变的情况下可以升高或降低副边电压。为了实现调压, 双绕组变压器的高压绕组设有若干个分接头可供选择, 其中对应额定电压 $U_{\mathrm{N}}$ 的称为主接头。 变压器的低压绕组不设分接头。对于三绕组变压器,一般是在高压绕组和中压绕组设置分接 头。改变变压器的变比调压实际上就是根据调压要求选择适当分接头。

## 1. 普通双绕组变压器分接头的选择

(1)降压变压器分接头的选择

$$
\left.\begin{array}{l}
\Delta U_{\mathrm{T}}=\left(P R_{\mathrm{T}}+Q X_{\mathrm{T}}\right) / U_{1} \\
U_{2}=\left(U_{1}-\Delta U_{\mathrm{T}}\right) / k
\end{array}\right\}
$$

式中, $k=U_{1 \mathrm{~T}} / U_{2 \mathrm{~N}}$ 是变压器的变比, 即高压绕组分接头电压 $U_{\mathrm{IT}}$ 和低

将 $k$ 代人式(4.4-18), 得高压侧分接头电压

$$
U_{1 \mathrm{~T}}=\frac{U_{1}-\Delta U_{\mathrm{T}}}{U_{2}} U_{2 \mathrm{~N}}
$$

由式(4.4-19) 可求出满足低压侧电压要求应选择的高压侧分接头电压。

普通变压器的分接头只能在停电情况下改变, 正常运行中无论负荷怎样变化只能使用一 个固定的分接头。为满足不同负荷时的电压要求可根据最大负荷和最小负荷时所要求的电压 $U_{2 \max }$ 和 $U_{2 \min }$ 分别求得应选择的分接头电压, 取其算术平均值, 即

$$
\begin{aligned}
& U_{1 \mathrm{~T}_{\max }}=\frac{U_{1 \max }-\Delta U_{T_{\max }}}{U_{2 \max }} U_{2 \mathrm{~N}} \\
& U_{1 T_{\min }}=\frac{U_{1 \min }-\Delta U_{T_{\min }}}{U_{2 \min }} U_{2 \mathrm{~N}} \\
& \left.U_{\mathrm{iT}, \mathrm{av}}=\left(U_{1 \mathrm{~T}_{\max }}+U_{\mathrm{iT} \min }\right) / 2\right)
\end{aligned}
$$

根据 $U_{1 \mathrm{~T}, \mathrm{av}}$ 的值选择与它最接近的分接头。然后根据所选取的分接头校验最大负荷和最小负 荷时低压母线的实际电压是否符合要求。

【例 4.4-4】降压变压器等值电路如图 4.4-7 所示。归算至高压侧的阻抗为 $R_{\mathrm{T}}+\mathrm{j} X_{\mathrm{T}}=$ $2.44+\mathrm{j} 40 \Omega$ 。已知最大和最小负荷时通过变压器的功率分别为 $S_{\text {max }}=28+\mathrm{j} 14 \mathrm{MVA}$ 和 $S_{\text {min }}=$ $10+\mathrm{j} 6 \mathrm{MVA}$, 高压侧的电压分别为 $U_{1 \text { max }}=110 \mathrm{kV}$ 和 $U_{1 \text { min }}=113 \mathrm{kV}$ 。要求低压母线的电压变化 不超出 $10 \sim 11 \mathrm{kV}$, 试选择分接头。

解: 先计算最大负荷和最小负荷时变压器的电压损耗

$$
\begin{aligned}
& \Delta U_{T_{\max }}=\frac{28 \times 2.44+14 \times 40}{110}=5.7 \mathrm{kV} \\
& \Delta U_{T_{\min }}=\frac{10 \times 2.44+6 \times 40}{113}=2.34 \mathrm{kV}
\end{aligned}
$$

假定在最大和最小负荷时变压器低压侧的电压分别取为 $U_{2 \max }=10 \mathrm{kV}$ 和 $U_{2 \min }=11 \mathrm{kV}$, 则

$$
\begin{aligned}
& U_{1 T_{\max }}=(110-5.7) \times \frac{11}{10}=114.7 \mathrm{kV} \\
& U_{1 r_{\min }}=(113-2.34) \times \frac{11}{11}=110.7 \mathrm{kV}
\end{aligned}
$$

取算术平均值

$$
U_{1 \mathrm{~T}, \mathrm{av}}=\frac{(114.7+110.7)}{2}=112.7 \mathrm{kV}
$$

选最接近的分接头 $U_{1 \mathrm{~T}}=112.75 \mathrm{kV}$ 。按所选分接头校验低压母线的实际电压, 即

$$
\begin{aligned}
& U_{2_{\max }}=(110-5.7) \times \frac{11}{112.75}=10.18 \mathrm{kV}>10 \mathrm{kV} \\
& U_{2 \min }=(113-2.34) \times \frac{11}{112.75}=10.8 \mathrm{kV}<11 \mathrm{kV}
\end{aligned}
$$

可见所选分接头满足调压要求。

## (2) 升压变压器分接头的选择

选择升压变压器分接头的方法与选择降压变压器的基本 相同,差别仅在于由高压侧电压推算低压侧电压时,因功率是 从低压侧送往高压侧的 (如图 4.4-8 所示), 故应将电压损耗和 高压侧电压相加。因而有

$$
U_{1 \mathrm{~T}}=\frac{U_{1}+\Delta U_{\mathrm{T}}}{U_{2}} U_{2 \mathrm{~N}}
$$

式中, $U_{2}$ 为变压器低压侧的实际电压或给定电压; $U_{1}$ 为高压侧要求的电压。

【例 4.4-5】升压变压器等值电路如图 4.4-9 所示。归算至高压侧的阻抗为 $R_{\mathrm{T}}+\mathrm{j} X_{\mathrm{T}}=3$ $+\mathrm{j} 48 \Omega$ 。已知在最大和最小负荷时通过变压器的功率分别为 $S_{\text {max }}=25+\mathrm{j} 18 \mathrm{MVA}$ 和 $S_{\text {min }}=14$ $+\mathrm{j} 10 \mathrm{MVA}$, 高压侧要求的电压分别为 $U_{1 \text { max }}=120 \mathrm{kV}$ 和 $U_{1 \text { min }}=114 \mathrm{kV}$ 。发电机电压的可调整 范围是 $6.0 \sim 6.6 \mathrm{kV}$, 试选择分接头。

解: 先计算最大负荷和最小负荷时变压器的电压损耗

$$
\begin{aligned}
& \Delta U_{T_{\max }}=\frac{25 \times 3+18 \times 48}{120}=7.825 \mathrm{kV} \\
& \Delta U_{\mathrm{T}_{\min }}=\frac{14 \times 3+10 \times 48}{114}=4.579 \mathrm{kV}
\end{aligned}
$$

根据所给的发电机电压的可调整范围, 可算出

$$
\begin{aligned}
& U_{\mathrm{I} T \max }=\frac{(120+7.825) \times 6.3}{(6.0 \sim 6.6)}=134.216 \sim 122.015 \mathrm{kV} \\
& U_{\mathrm{IT}_{\min }}=\frac{(114+4.579) \times 6.3}{(6.0 \sim 6.6)}=124.508 \sim 113.189 \mathrm{kV}
\end{aligned}
$$

取 $U_{1 T_{\max }}$ 的下限与 $U_{1 r_{\min }}$ 的上限的算术平均值, 得

$$
U_{1 \mathrm{~T}, \mathrm{av}}=\frac{(122.015 .+124.508)}{2}=123.262 \mathrm{kV}
$$

选最接近的分接头 $U_{1 \mathrm{r}}=124.025 \mathrm{kV}$ 。验算对发电机端电压的实际要求。即

$$
\begin{aligned}
& U_{2 \max }=(120+7.825) \times \frac{6.3}{124.025}=6.493 \mathrm{kV} \\
& U_{2 \min }=(114+4.579) \times \frac{6.3}{124.025}=6.023 \mathrm{kV}
\end{aligned}
$$

可见所选分接头能满足调压要求。

## 2. 有载调压变压器

在最大和最小负荷时, 若电压的变化幅度 (例如 $12 \%$ ) 超过了分接头的调整范围 (例如 \pm $5 \%)$, 或者调压要求的变化趋势与实际的相反,则利用普通变压器调压就无法满足调压要求。 这时可采用有载调压变压器调压。

与普通变压器相比, 有载调压变压器的优点是可以在带负荷的条件下切换分接头, 调压范 围较宽,一般在 $15 \%$ 以上。我国 $110 \mathrm{kV}$ 电压等级的有载调压变压器有 $U_{\mathrm{N}} \pm 8 \times 1.25 \%$ 共 17 个分接头; $220 \mathrm{kV}$ 电压等级的有 $U_{\mathrm{N}} \pm 4 \times 2.5 \%$ 共 9 个分接头。

采用有载调压变压器时, 由于其分接头可带负荷改变, 因而只需校验调压所需的分接头是 否在其范围内即可, 也就是检查最大和最小负荷时所需的分接头 $U_{1 \mathrm{IT}_{\text {max }}}$ (这应是所需分接头的 下限值) 和 $U_{1 \text { T min }}$ (这应是所需分接头的上限值) 是否在其范围内。

【例 4. 4-6】某降压有载调压变压器的电压为 $110 \pm 8 \times 1.25 \% / 11 \mathrm{kV}$, 按最大和最小负

最大和最小负荷时要求的电压分别为 $10.5 \mathrm{kV}$ 和 $10 \mathrm{kV}$, 试选择其分接头。

解:依据题意可以算出

$$
\begin{aligned}
& U_{1 \text { max }}=\frac{107}{10.5} \times 11=112.095 \mathrm{kV} \\
& U_{1 \text { Tmin }}=\frac{108}{10} \times 11=118.8 \mathrm{kV}
\end{aligned}
$$

最大负荷时选最接近 $U_{1 \mathrm{Tmax}}$ 的分接头为 $112.75 \mathrm{kV}$, 最小负荷时选最接近 $U_{1 \mathrm{~m} \text { min }}$ 的分接头为 $118.25 \mathrm{kV}$, 它们都在此变压器的分接头范围内。按所选分接头计算低压母线的实际电压

$$
\begin{aligned}
& U_{2 \max }=\frac{107}{118.75} \times 11=10.44 \mathrm{kV} \\
& U_{2 \min }=\frac{108}{118.25} \times 11=10.05 \mathrm{kV}
\end{aligned}
$$

可见,所选有载调压变压器的分接头能满足调压要求。

应当指出的是, 在无功充裕和无功能平衡的电力系统中, 改变变压器变比调压有良好的效 果, 应优先采用。但在无功不足的电力系统中, 不宜采用改变变压器变比调压。因为改变变压 器的变比并没有增加系统的无功功率, 这就有可能在采用变压器变比改善某个地区电压水平 的同时恶化其他地区无功功率不足, 导致电压水平进一步下降。因此, 在无功不足的电力系统 中,首先应当装设无功功率补偿装置来补偿无功功率的部额。

## 5 短路电流计算

### 1 实用短路电流计算的近似条件

三相系统中短路的类型有三相短路、两相短路、两相短路接地及单相短路接地。三相短路 时系统各相仍处在对称状态, 故称为对称短路; 其他类型的短路皆为不对称短路。在各种短路 类型中, 单相短路占大多数, 两相短路较少, 三相短路的发生概率最小, 但情况较严重。各种短 路的示意图及其表示符号示于表 4.5-1 中。

表 4.5-1 各种短路的示意图及其表示符号

|  | 示意图 | 短路代表符号 |
| :---: | :---: | :---: |
|  | 三相短路 | 5 |

短路故障的后果主要有以下几个方面。

(1)短路时短路点附近的支路中将出现比正常值大许多倍的电流, 由于电动力效应, 导体间 将产生很大的机械应力, 可能破坏导体及其支架使事故进一步扩大。

(2)短路电流使设备发热增加, 当短路持续时间较长时,可能因过热而损坏设备。

(3)短路时系统电压大幅下降, 使负荷中的主要成分异步电动机转速下降, 并可能停转, 造 成产品报废甚至设备损坏等严重后果。

(4)当短路点离电源很近而持续时间较长时, 并列运行的发电厂可能失去同步而破坏系统 稳定, 造成大面积停电。这是短路故障的最严重后果。

(5)不对称短路时的不平衡电流在邻近的电路内将感应出很大的电动势, 对高压电力线路 附近的通信线路或铁道讯号系统等产生严重影响。

短路计算的目的主要如下。

(1) 以短路计算为依据, 选择有足够机械稳定度和热稳定度的电气设备, 例如断路器、互感 唯、瓷瓶、母线、电缆等。

(2) 对电力网中发生的各种短路进行计算和分析, 合理地配置各种继电保护和自动装置并 正确整定其参数。

(3) 设计和选择发电厂和电力系统主接线。为了比较各种不同方案的接线图, 确定是否需 要采取限制短路电流的措施等,需要进行必要的短路电流计算。

(4) 进行电力系统暂态稳定计算, 研究短路对用户工作的影响等。

在短路电流的实际计算中,为了简化计算,常采用以下一些简化假设。

(1) 电力系统中各电势相角差为零, 即短路时系统中各电源仍保持同步。不考虑由于发生 短路、系统功率分布变化、各发电机转速发生变化而引起发电机的摇摆甚至失步等现象。实际 上, 短路时的电磁变化过程极快, 时间很短。大部分电力网络中, 在出现发电机转速变化等机 械暂态过程时, 电磁暂态过程已完全衰减掉了。

(2) 在电力系统发生短路时, 不计发电机、变压器等元件的磁路饱和, 因此可以应用求解线 性电路的方法 (如叠加原理) 进行网络简化或电量的计算。

(3) 负荷只作近似估计。电力系统负载中, 异步电动机占很大比重, 一般当做恒定电抗; 当 发生负荷反馈现象时, 则看做临时附加电源, 一般只对 $1000 \mathrm{~kW}$ 以上的电动机, 且当短路发生 在电动机端点附近时才考虑负荷反馈的影响。

(4) 忽略高压输电线的电阻和电容, 忽略变压器的电阻和励磁电流 (三相三柱式变压器的 零序等值电路除外), 即发电、输电、变电和用电的元件均用纯电抗表示, 可以避免复数运算。 但当 $R_{\Sigma}>\frac{1}{3} X_{\Sigma}$ 时, 不能忽略。

(5) 所有短路为金属性短路。短路处相与相 (或地)之间的接触往往经过一定的电阻, 通常 称为过渡电阻。金属性短路即不计过渡电阻的影响 (过渡电阻为零)。显然, 欲求出最大可能 的短路电流值, 应以最坏的情况考虑, 即假定在故障点没有任何电阻。以后所讨论的只限于金 属性的短路。

(6)二相系统对称, 除了不对称故障处出现局部的不对称外, 实际的电力系统通常都当做三 相对称的。

经过以上假设,计算所得的短路电流数值稍有偏差, 但能满足工程计算要求。

### 2 简单系统三相短路电流的实用计算方法

## 1. 恒定电势源电路的三相短路分析

如图 4.5-1 所示的三相 $R-L$ 电路发生三相对称短路。假设电路由幅值和频率恒定的三 相对称电势源供电, 且短路前处于稳态。因电路对称, 故只写出一相的电势和电流如下:

$\left\{\begin{array}{l}e=E_{\mathrm{m}} \sin (\omega t+\alpha) \\ i=I_{\mathrm{m}} \sin \left(\omega t+\alpha-\varphi^{\prime}\right)\end{array}\right.$

式中 $I_{\mathrm{m}}=\frac{E_{m}}{\sqrt{\left(R+R^{\prime}\right)^{2}+\omega^{2}\left(L+L^{\prime}\right)^{2}}}$;

$\varphi^{\prime}=\arctan \frac{\omega\left(L+L^{\prime}\right)}{R+R^{\prime}} 。$

短路后电路被分成两个独立的部分, 右 边的电路为无源的短接电路。电流将从短

设短路在 $t=0$ 时刻发生, 短路后左侧电路仍然是对称的, 其一相的微分方程式为

$$
R i+L \frac{\mathrm{d} i}{\mathrm{~d} t}=E_{\mathrm{m}} \sin (\omega t+\alpha)
$$

此方程的解为短路的全电流

$$
i=i_{\mathrm{p}}+i_{\mathrm{ap}}=I_{\mathrm{pm}} \sin (\omega t+\alpha-\varphi)+C \mathrm{e}^{\left(-t / \tau_{\mathrm{a}}\right)}
$$

其中: 第一部分是微分方程的特解, 称为短路电流的周期分量 (强制分量), 短路计算主要 计算这一部分, $i_{\mathrm{p}}=I_{\mathrm{pm}} \sin (\omega t+\alpha-\varphi)$, 其中 $I_{\mathrm{pm}}=\frac{E_{\mathrm{m}}}{\sqrt{R^{2}+(\omega L)^{2}}}$ 是短路电流周期分量的幅值, $\varphi$ $=\arctan \left(\frac{\omega L}{R}\right)$ 是电路的阻抗角, $\alpha$ 是电源电势的初始角;

第二部分是微分方程的齐次方程的通解, 称为短路电流的非周期电流 (自由分量), $i_{\mathrm{ap}}=$ $C \mathrm{e}^{p t}=C \mathrm{e}^{-L / T_{\mathrm{a}}}$, 其中 $p=-R / L, T_{\mathrm{a}}=-1 / p=L / R$ 是时间常数, $C$ 是积分常数, 即非周期电流的 起始值 $i_{\text {ap0 }}$ 。 根据电路开闭定律, 电感中的电流不能突变, 短路前瞬间的电流 $i_{[0]}$ 应该等于短路发生后 瞬间的电流 $i_{0}$ 。即 $I_{\mathrm{m}} \sin \left(\alpha-\varphi^{\prime}\right)=I_{\mathrm{pm}} \sin (\alpha-\varphi)+C$, 由此求得

则短路全电流为

$$
C=i_{\mathrm{ap} 0}=I_{\mathrm{m}} \sin \left(\alpha-\varphi^{\prime}\right)-I_{\mathrm{pm}} \sin (\alpha-\varphi)
$$

$$
i=I_{\mathrm{pm}} \sin (\omega t+\alpha-\varphi)+\left[I_{\mathrm{m}} \sin \left(\alpha-\varphi^{\prime}\right)-I_{\mathrm{pm}} \sin (\alpha-\varphi)\right] \mathrm{e}^{-\nu / T_{\mathrm{s}}}
$$

用 $\alpha-120^{\circ}$ 或 $\alpha+120^{\circ}$ 代替 $\alpha$, 可以得到 $\mathrm{b}$ 相和 $\mathrm{c}$ 相的短路电流算式。

## 2. 简单系统三相短路电流的实用计算方法

## 1)三相短路电流计算的原理和方法

## (1) 叠加原理

根据短路计算的基本假设,系统各元件参数恒定,故在计算过程中可应用叠加原理。设短 路点为 $f$, 并看成零电势电源点, 根据叠加原理: 网络中每一处的电流应等于各个电势源分别单 独作用时所产生的电流的代数和。假定短路电流以流出为正, 对于故障点, 短路电流

$$
i_{f}=\sum_{\substack{j=1 \\ j \neq f}}^{n} \frac{E_{j}}{Z_{i j}}
$$

短路点输入阻抗

$$
Z_{f f}=1 / \sum_{\substack{j=1 \\ j \neq j}}^{n} \frac{1}{Z_{j f}}
$$

$Z_{j j}$ 为 $j f$ 之间的转移阻抗。

(2) 网络的等值变换

等值变换化简网络是简单电力系统短路计算的一个最基本的方法。等值变换的要求是网 络末被变换部分的状态 (电压和电流分布) 应保持不变。除了阻抗支路的串联和并联外,还包 括无源网络的星网变换和基于戴维南定理的有源网等值变换。

(1)星网变换。如图 4.5-2 所示, 利用星网变换消去星形网络中的节点 1 , 变为以节点 2,3, $\cdots, n$ 为顶点的网形电路。等值条件为保持变换前后保留节点 $(2,3, \cdots, n)$ 的电压不变, 从网络 外部流向这些节点的电流也保持不变。根据基尔霍夫定律及等值条件可求出变换后网络中节 点 $i j$ 间支路的导纳计算公式: $y_{i j}^{\prime}=y_{i 1} y_{j 1} / Y_{\Sigma}, Y_{\Sigma}=\sum_{k=2}^{n} y_{k 1}$ ．若用阻抗表示则有: $z_{i j}^{\prime}=1 / y_{i j}^{\prime}=$ $z_{i 1} z_{i 1} \sum_{i}^{n} \frac{1}{z_{k 1}}$, 式中, $z_{k 1}=1 / y_{k 1}$ 。

(2)有源网络的等值变换。由戴维南定理, 与外部电路相连的有源网可以用一个具有电势 $E_{\mathrm{eq}}$ 和阻抗 $Z_{\mathrm{eq}}$ 的等值有源支路来代替 (图 4.5-3)。等值电源的电势 $E_{\mathrm{eq}}$ 等于外部电路断开 (即 $\dot{I}=0$ 时的开路电压 $U_{(0)}$), 等值阻抗 $Z_{\text {eq }}$ 等于所有电源电势都为零时从外部看进去的阻抗。

对于由 $m$ 个并联的有源支路构成的有源网 (图 4.5-4), 其等值参数为

$$
\left\{\begin{array}{l}
Z_{\text {eq }}=-\frac{U}{I}=\frac{1}{\sum_{i=1}^{m} 1 / Z_{i}} \\
E_{\text {eq }}=U_{(0)}=Z_{\text {eq }} \sum_{i=1}^{m} E_{i} / Z_{i}
\end{array}\right.
$$

【例 4.5-1】图 4.5-5( $\mathrm{a})$ 所示网络中, $\mathrm{a}, \mathrm{b}$ 和 $\mathrm{c}$ 为电源点, $\mathrm{f}$ 为短路点。试通过网络变换求 得短路点的输入阻抗。

解:网络变换计算输入阻抗

(1) 星网变换。把 $Z_{2} 、 Z_{4}$ 和 $Z_{5}$ 组成的星形电路化为三角形电路, 得

$$
Z_{8}=Z_{2}+Z_{4}+Z_{2} Z_{4} / Z_{5}, Z_{9}=Z_{2}+Z_{5}+Z_{2} Z_{5} / Z_{4}, Z_{10}=Z_{4}+Z_{5}+Z_{4} Z_{5} / Z_{2}
$$

(2) 将 $Z_{8}$ 和 $Z_{9}$ 支路在节点 $\mathrm{b}$ 分开, 分开后每个支路电势都为 $E_{2}$, 然后 $Z_{8}$ 和 $Z_{1}$ 合并, $Z_{9}$ 和 $Z_{3}$ 合并得

$$
\begin{aligned}
& Z_{11}=\frac{Z_{1} Z_{8}}{Z_{1}+Z_{8}}, E_{4}=\frac{E_{1} Z_{8}+E_{2} Z_{1}}{Z_{1}+Z_{8}} \\
& Z_{12}=\frac{Z_{3} Z_{9}}{Z_{3}+Z_{9}}, E_{5}=\frac{E_{2} Z_{3}+E_{3} Z_{9}}{Z_{3}+Z_{9}}
\end{aligned}
$$

(3) 化 $Z_{6} 、 Z_{7}$ 和 $Z_{10}$ 组成的三角形电路为星形电路, 得

$$
Z_{13}=\frac{Z_{7} Z_{10}}{Z_{6}+Z_{7}+Z_{10}}, Z_{14}=\frac{Z_{6} Z_{10}}{Z_{6}+Z_{7}+Z_{10}}, Z_{15}=\frac{Z_{6} Z_{7}}{Z_{6}+Z_{7}+Z_{10}}
$$

(4) 合并阻抗为 $Z_{11}+Z_{13}$ 、电势为 $E_{4}$ 和阻抗为 $Z_{12}+Z_{14}$ 、电势为 $E_{5}$ 的支路

$$
E_{\Sigma}=\frac{E_{4}\left(Z_{12}+Z_{14}\right)+E_{5}\left(Z_{11}+Z_{13}\right)}{Z_{11}+Z_{12}+Z_{13}+Z_{14}}, Z_{16}=\frac{\left(Z_{12}+Z_{14}\right)\left(Z_{11}+Z_{13}\right)}{Z_{11}+Z_{12}+Z_{13}+Z_{14}}
$$

最后得短路点输入阻抗

短路电流

$$
Z_{f f}=Z_{15}+Z_{16}
$$

$$
i_{f}=E_{\Sigma} / Z_{f f}
$$

(3) 电流分布系数

(1)电流分布系数的概念,包括电源点电流分布系数和支路电流分布系数。

电源点电流分布系数: 在发生短路的网络中, 第 $i$ 个电源送到短路点的电流 $I_{i}$ 与短路电流

$i_{f}$ 之比称为第 $i$ 个电源的电流分布系数, 记为 $c_{i}$ 设所有电源电势相等, 则 $c_{i}=\frac{i_{i}}{I_{f}}=\frac{E / Z_{i f}}{E / Z_{f}}=$ $\frac{Z_{\text {ff }}}{Z_{i j}}$, 即等于短路点的输入阻抗与该电源对短路点的转移阻抗之比。所有电源点的电流分布系 数之和等于 1 , 即

$$
\sum_{\substack{i=1 \\ i \neq f}}^{n} c_{i}=\sum_{\substack{i=1 \\ i \neq f}}^{n} \frac{i_{i}}{I_{f}}=\sum_{i=1}^{n} \frac{Z_{f f}}{Z_{i f}}=1
$$

支路电流分布系数:网络中的支路也有电流分布系数, 等于各个支路电流除以短路电流。 分布系数实际上代表电流, 并且符合节点电流定律 (图 4.5-6)。短路点电流分布系数等于 1 。

(2)电流分布系数的确定。在比较简单的网络中通常使用单位电流法, 在图 4.5-7 中, 令 $I_{1}$ $=1$, 依次可得

$U_{\mathrm{a}}=Z_{1} \dot{I}_{1}=Z_{1}, \dot{I}_{2}=\dot{U}_{\mathrm{a}} / Z_{2}, \dot{I}_{4}=\dot{I}_{1}+\dot{I}_{2}$

$U_{\mathrm{b}}=U_{\mathrm{a}}+Z_{4} i_{4}, i_{3}=U_{\mathrm{b}} / Z_{3}, i_{f}=\dot{I}_{4}+\dot{I}_{3} \quad E=U_{\mathrm{b}}+Z_{5} i_{f}$

由此可以计算出

$$
Z_{f}=E / i_{f}, c_{1}=i_{1} / i_{f}, c_{2}=i_{2} / i_{f}, c_{3}=i_{3} / i_{f}
$$

$$
r_{1}+c_{2}=c_{1}, Z_{1}=Z_{g} / c_{1}, Z_{2 f}=Z_{g /} / c_{2}, Z_{3 f}=Z_{\not g} / c_{3}
$$

【例 4.5-2】例 4.5-1 所示网络及其参数, 求各电源点电流分布系数及其对短路点的转移 阻抗。

解:按照同网络变换相反的顺序求取电流分布系数。

(1) 短路点的电流分布系数: $c_{f}=1$

$Z_{16}$ 中的电流将按照与阻抗成反比的原则分配到原来的两条支路中, 于是得

$$
c_{4}=\frac{Z_{16}}{Z_{12}+Z_{14}} c_{f}, c_{5}=\frac{Z_{16}}{Z_{11}+Z_{13}} c_{f} \quad\left(c_{4}+c_{5}=c_{f}\right)
$$

(2) 同理, $c_{4}$ 和 $c_{5}$ 也按同样原则分配到原来的两条支路,于是可得

$$
\begin{aligned}
& c_{1}=\frac{Z_{11}}{Z_{8}} c_{4}, c_{8}=\frac{Z_{11}}{Z_{1}} c_{4} \quad\left(c_{1}+c_{8}=c_{4}\right) \\
& c_{3}=\frac{Z_{12}}{Z_{9}} c_{5}, c_{9}=\frac{Z_{12}}{Z_{3}} c_{5} \quad\left(c_{3}+c_{9}=c_{5}\right)
\end{aligned}
$$

电源点 $b$ 的电流分布系数

$$
c_{2}=c_{8}+c_{9}
$$

(3) 各电源点对短路点转移阻抗

故短路电流

$$
Z_{\text {af }}=Z_{f f} / c_{1}, Z_{\mathrm{bf}}=Z_{f f} / c_{2}, Z_{\mathrm{cf}}=Z_{f f} / c_{3}
$$

$$
I_{f}=\frac{E_{1}}{Z_{\text {a } f}}+\frac{E_{2}}{Z_{\text {b }}}+\frac{E_{3}}{Z_{\text {cf }}}
$$

1) 短路电流周期分量的实用计算

电力系统三相短路计算主要是短路电流周期分量的计算, 在给定电源电势时, 短路电流周 期分量的计算只是一个求解稳态正弦交流电路的问题。短路电流周期分量 (基频分量) 的初 值就是起始次暂态电流, 将所有元件用其次暂态参数代表, 可同计算稳态电流一样计算次暂态 电流。静止元件的次暂态参数与其稳态参数相同;旋转电机的次暂态参数则不同。

(1) 同步机 (包括同步电动机和调相机)

突然短路瞬间,其次暂态电势不突变。其次暂态电势计算公式为

$$
E_{0}^{\prime \prime} \approx U_{[0]}+X^{\prime \prime} I_{[0]} \sin \varphi_{[0]}
$$

$U_{[0]} 、 I_{[0] 、} 、 \varphi_{[0]}$ 分别为同步发电机短路前瞬间的端电压、电流和功率因数角。实用计算中, 汽轮发电机和有阻尼凸极发电机的次暂态电抗可以取为 $X^{\prime \prime}=X_{d}^{\prime \prime}$ 。

【例 4.5-3】 发电机短路前额定满载运行, $U_{[0]}=1, I_{[0]}=1, \sin \varphi_{[0]}=0.53, X^{\prime \prime}=0.13 \sim$ 0.20 , 求 $E_{0}^{\prime \prime}$ 。

$$
\text { 解: } E_{0}^{n}=U_{[0]}+X^{n} I_{[0]} \sin \varphi_{[0]}=1+(0.13 \sim 0.20) \times 1 \times 0.53=1.07 \sim 1.11
$$

不能确定发电机短路前运行参数时, 可近似取 $E_{0}^{\prime \prime}=1.05 \sim 1.11$, 不计负载时可取 $E_{0}^{\prime \prime}=1$ 。

(2) 异步电动机

根据短路瞬间转子绕组磁链守恒原则, 异步电动机可以用与转子绕组的总磁链成正比的 次暂态电势以及相应的次暂态电抗来代表。异步电动机次暂态电抗的标幺值 $X^{\prime \prime}=1 / I_{\mathrm{st}}, I_{\mathrm{st}}$ 是 异步电动机启动电流的标幺值 (以额定电流为基准),一般为 $4 \sim 7$, 因此近似地可取 $X^{n}=0.2$ 。

其次暂态电势的近似计算公式为

$$
E_{0}^{\prime \prime} \approx U_{[0]}-X^{\prime \prime} I_{[0]} \sin \varphi_{[0]}
$$

$U_{[0]} 、 I_{[0]}$ 和 $\varphi_{[0]}$ 分别为短路前异步电动机的端电压、电流和功率因数角。可见异步电动机的 次暂态电势 $E_{0}^{\prime \prime}$ 要低于正常情况的端电压。短路后, 只有电动机端的残余电压小于 $E_{0}^{\prime \prime}$ 时, 电动 机才会暂时地作为电源向系统供给一部分短路电流。

## (3) 综合负荷

在实用计算中, 只对故障点附近能显著地供给短路电流的大型电动机计算次暂态电抗和 次暂态电势。其他电动机看做系统中负荷节点综合负荷的一部分。短路瞬间综合负荷近似地 用一个含次暂态电势和次暂态电抗的等值支路来表示。以额定运行参数为基准,综合负荷的 电势和电抗的标幺值约为 $E^{\prime \prime}=0.8$ 和 $X^{\prime \prime}=0.35$ 。

## 3 ) 短路电流周期分量的计算步骤

短路电流周期分量是幅值不变的正弦波,其计算步骤如下。

(1)选取功率基值 $S_{\mathrm{B}}$, 电压基值 $U_{\mathrm{B}}=U_{\mathrm{av}}$ ( $U_{\mathrm{av}}$ 为电网平均额定电压) ; 计算各元件阻抗标么 值, 绘出等值电路图。

发电机、调相机: $X=X_{d}^{\prime \prime} \frac{S_{\mathrm{B}}}{S_{\mathrm{G}}}, S_{\mathrm{G}}$ 为发电机额定容量。

变压器: $X=\frac{U_{\mathrm{s}} \% S_{\mathrm{B}}}{100 S_{\mathrm{N}}}, U_{\mathrm{s}} \%$ 为变压器短路电压百分数; $S_{\mathrm{N}}$ 为变压器额定容量。

电抗器: $X=\frac{X_{\mathrm{k}} \%}{100} \frac{I_{\mathrm{B}} U_{\mathrm{N}}}{\sqrt{3} I_{\mathrm{N}} U_{\mathrm{B}}}, X_{\mathrm{k}} \%$ 为电抗器电抗百分数; $U_{\mathrm{N}}, I_{\mathrm{N}}$ 为电抗器额定电压、电流。

负荷: $X=0.35 \times \frac{S_{\mathrm{B}}}{S_{\mathrm{I}}}, S_{\mathrm{I}}$ 为负荷容量。

线路: $X=x l \frac{S_{\mathrm{B}}}{U_{\mathrm{R}}^{2}}, x$ 为单位公里电抗值; $l$ 为线路长度。

(2)化简等值电路, 求出电源至短路点 $f$ 的总阻抗 $X_{\Sigma}$ 。

(3) 计算 $f$ 点三相短路电流周期分量初值及其他待求量, 短路电流基准值 $I_{\mathrm{B}}=\frac{S_{\mathrm{B}}}{\sqrt{3} U_{\mathrm{av}}}$ 。

【例 4.5-4】计算图 4.5-18 (a) 所示电力系统在 $\mathrm{f}$ 点发生三相短路时的起始次暂态电流。 系统各元件参数如下。发电机 G:60 MVA, $X_{d}^{\prime \prime}=0.12$; 调相机 SC: 5 MVA, $X_{d}^{\prime \prime}=0.2$ 。变压器 $\mathrm{T}-1: 31.5 \mathrm{MVA}, U_{\mathrm{s}} \%=10.5 ; \mathrm{T}-2: 20 \mathrm{MVA}, U_{\mathrm{q}} \%=10.5 ; \mathrm{T}-3: 7.5 \mathrm{MVA}, U_{\mathrm{s}} \%=10.5$ 。线路 $\mathrm{L}-1: 60 \mathrm{~km} ; \mathrm{L}-2: 20 \mathrm{~km} ; \mathrm{L}-3: 10 \mathrm{~km}$ 。各线路电抗均为 $0.4 \Omega / \mathrm{km}_{\text {。 }}$ 负荷 $\mathrm{LD}-1: 30 \mathrm{MVA}$; LD-2:18 MVA;LD-3:6 MVA。

解: 将全部负荷计人, 以额定标么电抗为 0.35 、电势为 0.8 的电源表示。

(1) 选取 $S_{\mathrm{B}}=100 \mathrm{MVA}$ 和 $U_{\mathrm{B}}=U_{\mathrm{av}}$, 计算等值网络 (图 4.5-8(b)) 各电抗标幺值 发电机 $\mathrm{G} \quad X_{1}=0.12 \times \frac{100}{60}=0.2$

调相机 SC $X_{2}=0.2 \times \frac{100}{5}=4$

负荷 $\mathrm{LD}-1 X_{3}=0.35 \times \frac{100}{30}=1.17$ 负荷 $\mathrm{LD}-2 \quad X_{4}=0.35 \times \frac{100}{18}=1.95$

负荷 $\mathrm{LD}-3 \quad X_{5}=0.35 \times \frac{100}{6}=5.83$

变压器 $\mathrm{T}-1 \quad X_{6}=0.105 \times \frac{100}{31.5}=0.33$

变压器 $\mathrm{T}-2 \quad X_{7}=0.105 \times \frac{100}{20}=0.53$

变压器 $\mathrm{T}-3 \quad X_{\mathrm{B}}=0.105 \times \frac{100}{7.5}=1.4$

线路 $\mathrm{L}-1 \quad X_{9}=0.4 \times 60 \times \frac{100}{115^{2}}=0.18$

线路 $\mathrm{L}-2 \quad X_{10}=0.4 \times 20 \times \frac{100}{115^{2}}=0.06$

线路 L-3 $X_{11}=0.4 \times 10 \times \frac{100}{115^{2}}=0.03$

取发电机的次暂态电势 $E_{1}=1.08$ 。调相机按短路前额定满载运行, 可得

$$
E_{2}=U+X_{d}^{\prime \prime} I=1+0.2 \times 1=1.2
$$

(2) 进行网络化简

$$
\begin{aligned}
& X_{12}=\left(X_{1} / / X_{3}\right)+X_{6}+X_{9}=\frac{0.2 \times 1.17}{0.2+1.17}+0.33+0.18=0.68 \\
& X_{13}=\left(X_{2} / / X_{4}\right)+X_{7}+X_{10}=\frac{4 \times 1.95}{4+1.95}+0.53+0.66=1.9 \\
& X_{14}=\left(X_{12} / / X_{13}\right)+X_{11}+X_{8}=\frac{0.68 \times 1.9}{0.68+1.9}+0.03+1.4=1.93
\end{aligned}
$$

$$
\begin{aligned}
& E_{6}=\frac{E_{1} X_{3}+E_{3} X_{1}}{X_{1}+X_{3}}=\frac{1.08 \times 1.17+0.8 \times 0.2}{0.2+1.17}=1.04 \\
& E_{7}=\frac{E_{2} X_{4}+E_{4} X_{2}}{X_{2}+X_{4}}=\frac{1.2 \times 1.95+0.8 \times 4}{4+1.95}=0.93 \\
& E_{8}=\frac{E_{6} X_{13}+E_{7} X_{12}}{X_{12}+X_{13}}=\frac{1.04 \times 1.9+0.93 \times 0.68}{0.68+1.9}=1.01
\end{aligned}
$$

(3) 起始次暂态电流的计算

由变压器 $\mathrm{T}-3$ 供给的

$$
I^{\prime \prime}=\frac{E_{8}}{X_{14}}=\frac{1.01}{1.93}=0.523
$$

由负荷 $\mathrm{LD}-3$ 供给的

$$
I_{1,1, \cdots 3}^{\prime \prime}=\frac{E_{5}}{X_{5}}=\frac{0.8}{5.83}=0.137
$$

短路处的基准电流

$$
I_{\mathrm{R}}=\frac{100}{\sqrt{3} \times 6.3}=9.16 \mathrm{kA}
$$

短路电流实际值

$$
I_{f}=\left(I^{\prime \prime}+I_{\mathrm{l} . \mathrm{D}-3}^{\prime \prime}\right) I_{\mathrm{B}}=(0.523+0.137) \times 9.16=6.05 \mathrm{kA}
$$

### 3 短路容量的概念

短路容量也称短路功率, 等于短路电流有效值同短路处的正常工作电压 (一般用平均额 定电压) 的乘积, 即

$$
S_{t}=\sqrt{3} U_{\mathrm{av}} I_{t}
$$

其标幺值表示为

$$
S_{* t}=\frac{\sqrt{3} U_{\mathrm{av}} I_{t}}{\sqrt{3} U_{\mathrm{B}} I_{\mathrm{B}}}=\frac{I_{t}}{I_{\mathrm{B}}}=I_{* t}
$$

上式表明: 当基准电压等于正常工作电压时,短路功率的标幺值与短路电流的标幺值相 等。利用这一关系, 可直接由短路电流求取短路功率的有名值, 即 $S_{t}=I_{*} S_{\mathrm{B}}$ 。

短路容量主要用来检验开关的切断能力。把短路容量定义为短路电流和工作电压的乘 积, 是因为一方面开关要能切断这样大的电流, 另一方面, 在开关断流时其触头应能经受住工 作电压的作用。在短路的实用计算中,通常只用周期分量电流的初始有效值计算短路功率。

### 4 冲击电流、最大有效值电流的定义和关系

## 1. 短路冲击电流

短路电流计算应求出最大短路电流值, 以确定电器设备容量或额定参数。短路电流最大 可能的瞬时值称为短路冲击电流, 记为 $i_{\mathrm{im}}$ 。

当电路的参数已知时,短路电流的周期分量的幅值是恒定的,而短路电流的非周期分量是 按指数规律单调衰减的直流, 因此, 非周期电流的初值越大, 暂态过程中短路全电流的最大瞬 时值也就越大。

短路电流各分量之间的关系可用相量图 4.5-9 表示。图中旋转相量 $E_{\mathrm{m}} 、 i_{\mathrm{m}}$ 和 $i_{\mathrm{pm}}$ 分别代 表电源电势、短路前电流和短路后周期电流。图示为 $\mathrm{t}=0$ 时刻的情况, $I_{\mathrm{m}}$ 在时间轴上的投影 为短路前电流的瞬时值: $I_{\mathrm{m}} \sin \left(\alpha-\varphi^{\prime}\right)=i_{[0]}, I_{\mathrm{pm}}$ 的投影为短路后周期电流的瞬时值: $I_{\mathrm{pm}} \sin (\alpha$ $-\varphi)=i_{\mathrm{p} 0}$ 。一般 $i_{\mathrm{p} 0} \neq i_{[0]}$ 。为保持电感中电流在短路后不发生突变, 电路中必须产生一个非 周期自由电流, 其初始值为 $i_{[0]}$ 和 $i_{\mathrm{p} 0}$ 之差。在相量图中, 短路发生瞬间相量差 $i_{\mathrm{m}}-i_{\mathrm{pm}}$ 在时间轴 上的投影就等于非周期电流的初始值 $I_{\mathrm{ap} 0}$ 。由此可见, 非周期电流初值的大小与短路发生时刻 有关。即与短路发生时刻电源电势的初始相角 (合闸角) $\alpha$ 有关。当相量差 $i_{m}-i_{\mathrm{pm}}$ 与时间轴 平行时, $i_{\mathrm{ap} 0}$ 值最大: 当它与时间轴垂直时, $i_{\mathrm{ap} 0}=0$ 。同样, 对另外两相也可作类似分析。由于各 相短路电流非周期分量不对称, 故非周期分量最大初始值或零值只可能在一相出现。

最大可能值的条件

由以上分析可知, 非周期电流最大初值的条件为:

(1)相量差 $i_{\mathrm{m}}-i_{\mathrm{pm}}$ 取最大可能值;

(2)相量差 $i_{\mathrm{m}}-i_{\mathrm{pm}}$ 在 $t=0$ 时与时间轴平行。

在感性电路中, 符合上述条件的情况是: 电路原来处于空载状态, 断路恰好发生在短路周 期电流取幅值的时刻 (图 4.5-10)。一般短路回路的感抗比电阻大得多 ( $\omega L>R$ ), 可以近似 地认为 $\varphi \approx 90^{\circ}$, 则上述情况相当于短路发生在电源电势刚好过零值, 即 $\alpha=0$ 的时候。将 $I_{\mathrm{m}}=$ $0, \varphi=90^{\circ}$ 和 $\alpha=0$ 代人短路全电流计算公式便得

$$
i=-I_{\mathrm{pm}} \cos \omega t+I_{\mathrm{pm}} \mathrm{e}^{-t / T_{\mathrm{s}}}
$$

短路电流的最大瞬时值出现在短路发生后大约半个周期。若 $f=50 \mathrm{~Hz}$, 这个时间约为短 路发生后 $0.01 \mathrm{~s}$ 。由此可得冲击电流的算式如下:

$$
i_{\mathrm{im}}=I_{\mathrm{pm}}+I_{\mathrm{pm}} \mathrm{e}^{-0.01 / T_{\mathrm{a}}}=\left[1+\mathrm{e}^{-0.01 / T_{\mathrm{a}}}\right] I_{\mathrm{pm}}=k_{\mathrm{im}} I_{\mathrm{pm}}
$$

时间常数 $T_{\mathrm{a}}$ 的数值由零变为无限大时, 冲击系数的变化范围是 $1 \leqslant k_{\mathrm{im}} \leqslant 2$ 。在实用计算中, 当 短路发生在发电机电压母线时, 取 $k_{\mathrm{im}}=1.9$; 短路发生在发电厂高压侧母线时, 取 $k_{\mathrm{im}}=1.85$; 短路发生在其他地点时, 取 $k_{\text {im }}=1.8$ 。

## 2. 最大有效值电流

## (1) 短路电流的有效值

在短路过程中, 任一时刻 $t$ 的短路电流有效值 $I$ 是指以时刻 $t$ 为中心的一个周期内瞬时 电流的均方根值, 即

$$
I_{t}=\sqrt{\frac{1}{T} \int_{t-T / 2}^{t+T / 2} i_{t}^{2} \mathrm{~d} t}=\sqrt{\frac{1}{T} \int_{t-T / 2}^{t+T / 2}\left(i_{\mathrm{p} t}+i_{\mathrm{apt}}\right)^{2} \mathrm{~d} t}
$$

式中, $i_{、} 、 i_{\mathrm{pu}}$ 和 $i_{\mathrm{ap}}$ 分别为 $t$ 时刻短路电流、周期分量和非周期分量瞬时值。

在电力系统中, 短路电流周期分量的幅值, 只当由无限大功率电源供电时才是恒定的, 而 在一般的情况下则是衰减的。用上式计算是十分复杂的。为了简化计算, 通常假定: 非周期电 流在以时间 $t$ 为中心的一个周期内恒定不变,因而它在时刻 $t$ 的有效值就等于它的瞬时值, 即 $I_{\mathrm{apt}}=i_{\mathrm{apt}}$; 对于周期电流, 也认为它在所计算的周期内是幅值恒定的,其数值即等于由周期电流 包络线所确定的 $t$ 时刻的幅值。因此, $t$ 时刻的周期电流有效值应为

$$
I_{\mathrm{pt}}=\frac{I_{\mathrm{pm} t}}{\sqrt{2}}
$$

根据以上假定条件, 有

$$
I_{t}=\sqrt{I_{\mathrm{p} t}^{2}+I_{\mathrm{ap} t}^{2}}
$$

(2) 最大有效值电流

短路电流的最大有效值出现在短路后的第一个周期。在最不利的情况下发生短路时, $i_{\mathrm{ap} 0}$ $=I_{\mathrm{pm}}$, 而第一个周期的中心 $t=0.01 \mathrm{~s}$, 此时非周期分量的有效值为

$$
I_{\mathrm{ap}}=I_{\mathrm{pm}} \mathrm{e}^{-0.01 / T_{\mathrm{a}}}=\left(k_{\mathrm{im}}-1\right) I_{\mathrm{pm}}
$$

由这些关系得到短路电流最大有效值的计算公式:

$$
I_{\mathrm{im}}=\sqrt{I_{\mathrm{p}}^{2}+\left[\left(k_{\mathrm{im}}-1\right) \sqrt{2} I_{\mathrm{p}}\right]^{2}}=I_{\mathrm{p}} \sqrt{1+2\left(k_{\mathrm{im}}-1\right)^{2}}
$$

冲击系数 $k_{\mathrm{im}}=1.9$ 时, $I_{\mathrm{im}}=1.62 I_{\mathrm{p}} ; k_{\mathrm{im}}=1.8$ 时, $I_{\mathrm{im}}=1.51 I_{\mathrm{p}}$ 。

### 5 同步发电机、变压器、输电线的正、负、零序等值电路

## 1. 对称分五法

## 1) 不对称三相相量的分解

在三相电路中, 对于任一组不对称的三相相量, 可以分解为三组对称的相量:

$$
F_{\mathrm{a}}=F_{\mathrm{a} 1}+F_{\mathrm{a} 2}+F_{\mathrm{ab}}, F_{\mathrm{b}}=F_{\mathrm{b} 1}+F_{\mathrm{b} 2}+F_{\mathrm{b} 0}, F_{\mathrm{c}}=F_{\mathrm{cl}}+F_{\mathrm{c} 2}+F_{\mathrm{c} 0}
$$

三相量的三组对称分量如图 4. 5-11 所示。

(1)正序分量: 三相正序分量大小相等,彼此相位互差 $120^{\circ}$, 正序分量的相序与正常对称运 行下的相序相同,正序电流在电机内产生正转磁场。

(2)负序分量:三相负序分量大小相等,彼此相位互差 $120^{\circ}$, 负序分量的相序与正常对称运 行下的相序相反, 负序电流在电机内产生反转磁场。

(3)零序分量: 三相零序分量大小相等、相位相同, 零序电流在电机内产生漏磁通,其合成磁

## 场为零。

将一组不对称的三相量分解为三组对称分量, 类似于派克变换, 也是一种坐标变换 (线性 变换）。当选择 $\mathrm{a}$ 相作为基准相时，三相相量与其对称分量之间的关系 (以电流为例)如下:

$$
\left[\begin{array}{c}
\dot{I}_{\mathrm{a} 1} \\
\dot{I}_{\mathrm{a} 2} \\
\dot{I}_{\mathrm{a} 0}
\end{array}\right]=\frac{1}{3}\left[\begin{array}{ccc}
1 & a & a^{2} \\
1 & a^{2} & a \\
1 & 1 & 1
\end{array}\right]\left[\begin{array}{c}
\dot{I}_{\mathrm{a}} \\
\dot{I}_{\mathrm{b}} \\
\dot{I}_{\mathrm{c}}
\end{array}\right]
$$

式中, 算子 $a=\mathrm{e}^{\mathrm{j} 120^{\circ}}, a^{2}=\mathrm{e}^{\mathrm{j} 240^{\circ}}$, 且 $1+a+a^{2}=0, a^{3}=1 ; i_{\mathrm{al}} 、 i_{\mathrm{a} 2} 、 i_{\mathrm{as}}$ 分别为 $\mathrm{a}$ 相电流的正序、负序、 零序分量,并且有

$$
\left\{\begin{array}{l}
\dot{I}_{\mathrm{b} 1}=a^{2} \dot{I}_{\mathrm{a} 1}, \dot{I}_{\mathrm{c} 1}=a \dot{I}_{\mathrm{a} 1} \\
\dot{I}_{\mathrm{b} 2}=a \dot{I}_{\mathrm{a} 2}, \dot{I}_{\mathrm{c} 2}=a^{2} \dot{I}_{\mathrm{a} 2}, \\
\dot{I}_{\mathrm{b} 0}=\dot{I}_{\mathrm{c} 0}=\dot{I}_{\mathrm{a} 0}
\end{array}\right.
$$

写成矩阵形式为

$$
\boldsymbol{I}_{120}=\boldsymbol{S} \boldsymbol{I}_{\mathrm{abe}}
$$

其中 $S=\frac{1}{3}\left[\begin{array}{ccc}1 & a & a^{2} \\ 1 & a^{2} & a \\ 1 & 1 & 1\end{array}\right]$ 称为对称分量变换矩阵。当已知三相不对称相量时, 可用上式求得各 序对称分量。已知各序对称分量时,也可以利用反变换求出三相不对称的相量, 即

$$
I_{\text {ahre }}=S^{-1} I_{120}
$$

其中 $S^{-1}=\left[\begin{array}{ccc}1 & 1 & 1 \\ a^{2} & a & 1 \\ a & a^{2} & 1\end{array}\right]$ 称为对称分量反变换矩阵。

【例 4.5-5】已知 $I_{\mathrm{a} 1}=5, I_{\mathrm{a} 2}=-\mathrm{j} 5, I_{\mathrm{a} 0}=-1$, 试求 $\mathrm{a} 、 \mathrm{~b} 、 \mathrm{c}$ 三相的电流。

解: $I_{\mathrm{a}}=I_{\mathrm{a} 1}+I_{\mathrm{a} 2}+I_{\mathrm{a} 0}=5-\mathrm{j} 5-1=6.403 \angle-51.3^{\circ}$

$$
\begin{aligned}
I_{\mathrm{b}} & =a^{2} I_{\mathrm{a} 1}+a I_{\mathrm{a} 2}+I_{\mathrm{a} 0}=\left(-\frac{1}{2}-\mathrm{j} \frac{\sqrt{3}}{2}\right) 5+\left(-\frac{1}{2}+\mathrm{j} \frac{\sqrt{3}}{2}\right) \cdot(-\mathrm{j} 5)-1 \\
& =-2.5-\mathrm{j} 4.33+\mathrm{j} 2.5+4.33-1=2.009 \angle-65.6^{\circ} \\
I_{\mathrm{c}} & =a I_{\mathrm{a} 1}+a^{2} I_{\mathrm{a} 2}+I_{\mathrm{a} 0}=\left(-\frac{1}{2}+\mathrm{j} \frac{\sqrt{3}}{2}\right) 5+\left(-\frac{1}{2}-\mathrm{j} \frac{\sqrt{3}}{2}\right) \cdot(-\mathrm{j} 5)-1 \\
& =-2.5+\mathrm{j} 4.33+\mathrm{j} 2.5-4.33-1=10.390 \angle 138.9^{\circ}
\end{aligned}
$$

## 2) 序阻抗的概念

所谓元件的序阻抗, 是指元件的三相参数对称时, 元件两端某一序的电压降与通过该元件 同一序电流的比值, 即

$$
\left\{\begin{array}{l}
Z_{1}=\Delta U_{\mathrm{al}} / i_{\mathrm{al}} \\
Z_{2}=\Delta U_{\mathrm{a2}} / i_{\mathrm{a} 2} \\
Z_{0}=\Delta U_{\mathrm{a} 0} / i_{\mathrm{a} 0}
\end{array}\right.
$$

## $Z_{1} 、 Z_{2}$ 和 $Z_{0}$ 分别称为该元件的正序阻抗、负序阻抗和零序阻抗。

以一个静止三相电路元件为例, 如图 4.5-12 所示, 各相自阻抗分别为 $Z_{\mathrm{aa}} 、 Z_{\mathrm{bb}}$ 和 $Z_{\mathrm{cc}}$; 相间 互阻抗为 $Z_{\mathrm{ab}}=Z_{\mathrm{ba}} 、 Z_{\mathrm{bc}}=Z_{\mathrm{cb}}$ 和 $Z_{\mathrm{ac}}=Z_{\mathrm{ca}}$ 。当元件通过三相不对称电流时, 元件各相电压降为

$$
Z_{\mathrm{sc}}=\left[\begin{array}{ccc}
Z_{\mathrm{s}}-Z_{\mathrm{m}} & 0 & 0 \\
0 & Z_{\mathrm{s}}-Z_{\mathrm{m}} & 0 \\
0 & 0 & Z_{\mathrm{s}}+2 Z_{\mathrm{m}}
\end{array}\right]=\left[\begin{array}{ccc}
Z_{1} & 0 & 0 \\
0 & Z_{2} & 0 \\
0 & 0 & Z_{0}
\end{array}\right]
$$

为一个对角线矩阵。

$$
\left[\begin{array}{c}
\Delta U_{\mathrm{a}} \\
\Delta U_{\mathrm{b}} \\
\Delta U_{\mathrm{c}}
\end{array}\right]=\left[\begin{array}{ccc}
Z_{\mathrm{aa}} & Z_{\mathrm{ab}} & Z_{\mathrm{ac}} \\
Z_{\mathrm{ab}} & Z_{\mathrm{bb}} & Z_{\mathrm{bcc}} \\
Z_{\mathrm{bcc}} & Z_{\mathrm{bc}} & Z_{\mathrm{cc}}
\end{array}\right]\left[\begin{array}{c}
i_{\mathrm{a}} \\
i_{\mathrm{b}} \\
i_{\mathrm{c}}
\end{array}\right] \text { 或 } \Delta U_{\mathrm{abc}}=\boldsymbol{Z} \boldsymbol{I}_{\mathrm{abc}}
$$

变成对称分量:

$$
\Delta U_{120}=S Z S^{-1} I_{120}=Z_{s i n} I_{120}
$$

式中 $Z_{\mathrm{sc}}=S Z \boldsymbol{S}^{-1}$ 称为序阻抗矩阵。

当元件结构参数完全对称时, 即 $Z_{\mathrm{aa}}=Z_{\mathrm{bb}}=Z_{\mathrm{cc}}=Z_{\mathrm{s}}$, $Z_{\mathrm{ab}}=Z_{\mathrm{bc}}=Z_{\mathrm{ac}}=Z_{\mathrm{m}}$ 时, 则

## 2. 同步发电机、变压器、铪电线的正、负、零序等值电路

电力系统的元件分为静止元件和旋转元件两大类。对于静止元件,例如变压器和输电线 等, 当它们分别加以正序和负序电压时, 二相的电磁关系是相同的,因而正序阻抗和负序阻抗 是相同的。变压器的零序阻抗与其结构及绕组连接方式有关。输电线路的零序阻抗则不同于 正、负序阻抗。对于旋转元件,例如发电机和电动机, 由于各序电流流过电机时引起不同的电 磁过程,所以在旋转元件中,正序、负序和零序阻抗三者互不相等。

1) 同步发电机正、负、零序等值电路

同步发电机在正常对称运行时, 只有正序电势和正序电流, 此时的电机参数就是正序参 数。例如, $X_{d} 、 X_{q} 、 X^{\prime}{ }_{d} 、 X^{\prime \prime}{ }_{d} 、 X^{\prime \prime}{ }_{q}$ 等均属于正序电抗。

发电机定子绕组中通以负序电流时, 产生与转子旋转方向相反的旋转磁场, 对转子的相对 转速为同步转速的两倍,它交替地与转子纵轴和横轴重合,因此表现出来的负序电抗应该是 $X_{. i}^{\prime}$ 刑 $X_{q}$ (无阻尼绕组电机) 或 $X_{d}^{\prime \prime}$ 和 $X_{q}^{\prime \prime}$ (有阳尼绕组电机) 的某-一平均值。

实际上, 在发生不对称短路时, 由于发电机纵横轴的不对称, 定、转子绕组无论是在稳态还 是在暂态过程中, 都将出现一系列高次谐波电流,这就使对发电机序参数的分析变得复杂。为 了使发电机负序电抗具有确定的意义, 取发电机负序端电压的基频分量与负序电流的基频分 量的比值作为计算电力系统基频短路电流时发电机的负序阻抗。

电力系统短路故障一般发生在线路上,所以在短路的实用计算中,同步电机的负序电抗可 以认为与短路种类无关, 取为 $X_{d}^{\prime \prime}$ 和 $X_{q}^{\prime \prime}$ 的算术平均值, 即

$$
X_{2}=\frac{1}{2}\left(X_{d}^{\prime \prime}+X_{q}^{\prime \prime}\right)
$$

另外, 对于无阻尼绕组凸极机取为 $X_{d}^{\prime}$ 和 $X_{q}$ 的几何平均值, 即

$$
X_{2}=\sqrt{X_{d}^{\prime} X_{q}}
$$

对汽轮发电机及有阻尼绕组水轮发电机, 取

$$
X_{2}=1.22 X_{d}^{\prime \prime}
$$

对于无阻尼绕组的发电机, 取

$$
X_{2}=1.45 X_{d}^{\prime \prime}
$$

当发电机定子绕组通过基频零序电流时, 它们在气隙中的合成磁势为零, 所以发电机的零 序电抗仅由定子线圈的等值漏磁通确定。零序电流所产生的漏磁通与正序、负序漏磁通不同, 它们的差别视绕组的结构形式而定。发电机零序电抗的变化范围大致是

$$
X_{0}=(0.15 \sim 0.6) X_{d}^{\prime \prime}
$$

2) 变压器的正、负、零序等值电路

变压器的等值电路表征了一相原、副绕组的电磁关系。不论变压器通过哪一序的电流, 都 不会改变一相原、副绕组间的电磁关系,因此, 变压器的正序、负序和零序等值电路的形状相 同,图 4.5-13 为不计绕组电阻和铁芯损耗时变压器零序等值电路。

(a) 双绕组变压器 (b) 三绕组变压器

(1) 变压器等值电路参数

(1)变压器各绕组的电阻, 与所通过的电流序别无关, 因此, 变压器的正序、负序和零序的等 值电阻相等。

(2)变压器的漏抗反映了原、副绕组间磁耦合的紧密情况。漏磁通的路径与所通电流的序 别无关, 因此, 变压器的正序、负序和零序的等值漏抗也相等。

(3)变压器的励磁电抗, 取决于主磁通路径的磁导。当变压器通以负序电流时, 主磁通的路 径与通以正序电流时完全相同。因此负序励磁电抗和正序的相同。

(4)变压器的零序励磁电抗与变压器的铁芯结构有关。三个单相变压器组成的二相变压器 组和三相四柱式 (或五柱) 变压器,零序励磁电抗与正序的相等, 以上两种变压器, 在短路计算 中都可以认为 $X_{m 0} \approx \infty$ 。三相三柱式变压器, 零序励磁电抗比正序励磁电抗小得多, 在短路计 算中视为有限值, 大致是 $X_{\mathrm{m} 0}=0.3 \sim 1.0$ 。

由以上可知,变压器正、负序等值电路及其参数完全相同。

(2) 变压器的零序等值电路与外电路的连接

变压器的零序等值电路与外电路的连接取决于零序电流的流通路径, 与变压器三相绕组 连接形式及中性点是否接地有关,包括以下两个方面。

(1)零序电压施加在变压器三角形侧和不接地星形侧, 无论另一侧绕组接线方式如何, 变压 器中都没有零序电流流过。

(2)零序电压施加在变压器接地星形一侧时, 大小相等、方向相同的零序电流由三相绕组经 中性点流人大地, 构成回路。另一侧的电流流通情况视该侧绕组的接线方式而定。具体可由 图 4.5-14 的开关电路表示。上述各点及开关电路也完全适用于三绕组变压器。

在 I 绕组侧施加零序电源时,各种连接方式的变压器零序电抗如下。 (1)双绕组变压器

$\mathrm{Y}_{0} / \Delta$ 连接: $X_{0}=X_{1}+X_{\mathrm{a}} / / X_{\mathrm{n} 0} \approx X_{1}+X_{\mathrm{n}}$ (图 4.5-15(a))

$\mathrm{Y}_{0} / \mathrm{Y}_{0}$ 连接: 若负载侧接成 $\mathrm{Y}$ 形: $X_{0}=X_{\mathrm{I}}+X_{\mathrm{m} 0}($ 图 4.5-15(b))

若负载侧接成 $Y_{0}$ 形: $X_{0}=X_{\mathrm{I}}+X_{\mathrm{mo}} / /\left(X_{\mathrm{II}}+X_{0}^{\prime}\right)$ (图 4.5-15(c))

$\mathrm{Y}_{0} / \mathrm{Y}$ 连接: $X_{0}=X_{\mathrm{I}}+X_{\mathrm{m} 0}$ (图 4.5-15(d))

$Y_{0} / \Delta$ 连接 $\left(Y_{0}\right.$ 侧中性点经 $X_{n}$ 接地) : $X_{0}=X_{1}+X_{\text {II }}+3 X_{n}$ (图 4.5-15(e))

(2)三绕组变压器

$\mathrm{Y}_{0} / \Delta \mathrm{Y}$ 连接: $X_{0}=X_{\mathrm{I}}+X_{\mathrm{I}}$

$\mathrm{Y}_{0} / \Delta / \Delta$ 连接: $X_{0}=X_{\mathrm{I}}+X_{\mathrm{n}} / / X_{\mathrm{II}}=X_{1}+\frac{X_{\mathrm{II}} X_{\text {II }}}{X_{\mathrm{II}}+X_{\text {II }}}$

$\mathrm{Y}_{0} / \Delta \mathrm{Y}_{0}$ 连接的三绕组变压器零序电抗视 III 绕组外接负荷中性点是否接地而定。

## 3) 输电线的正、负、零序等值电路

输电线是静止元件, 其正、负序阻抗及等值电路完全相同。输电线的零序电抗与平行线的 回路数以及有无架空地线和地线的导电性能等因素有关。由于零序电流在三相线路中同方 向, 互感很大,因而零序电抗要比正序电抗大。零序电流是经过大地及架空地线返回的, 所以 架空地线会对三相导线产生屏蔽作用,使零序磁链减少,因而使零序电抗减小。

输电线路的正序电抗: $X_{1}=x_{1} l$, 其中: $x_{1}$ 为单位长度正序电抗, $l$ 为线路长度。

在短路电流近似计算中, 输电线的零序电抗可以用表 4.5-2 的数据计算。

表 4.5-2 输电线的各序单位长度电抗值

| 线路种类 | 电扰值 $(\boldsymbol{\Omega} / \mathbf{k m})$ |  |
| :---: | :---: | :---: |
|  | $x_{1}=x_{2}$ | $x_{0}$ |
| 单回架空线路 (无地线) | 0.4 | 3. $5 x_{1}$ |
| 单回架空线路 (有钢质架空地线) | 0.4 | 3. $0 x_{1}$ |
| 单回架空线路 (有导电良好的架空地线) | 0.4 | 2. $0 x_{1}$ |
| 双回架空线路 (无地线) | 0.4 (每一回) | 5. $5 x_{1}$ |
| 双回架空线路 (有钢质架空地线) | 0.4 (每一回) | 4. $7 x_{1}$ |
| 双回架空线路 (有导电良好的架空地线) | 0.4 (每一回) | 3. $0 x_{1}$ |
| 6 10 kV 电缆线路 | 0.08 | 4. $6 x_{1}$ |
| $35 \mathrm{kV}$ 电匴线路 | 0.12 | 4. $6 x$ |

4.5.6 简单电网的正、负、零序网络的制定方法

应用对称分量法分析计算不对称故障时, 首先必须建立电力系统的各序网络。其基本原 则是: 根据电力系统的接线图、中性点接地情况等原始条件, 在故障点分别施加各序电势, 从故 障点开始, 逐步查明各序电流流通的情况。凡是某一序电流能流通的元件, 都必须包含在该序 网络中, 并用相应的序参数和等值电路表示。

## 1. 正序网络的制定方法

正序网络与计算对称短路时所用的等值网络相同。除中性点接地阻抗、空载线路和空载 变压器外,电力系统各元件均应包括在正序网络中, 并且用相应的正序参数和等值电路表示。 例如图 4.5-16(a) 所示系统的正序网络 (图 4.5-16(b)) 不包括空载的线路 L-3 和变压器 T3。正序网络的电源包括所有的发电机和调相机，以及个别的必须用等值电源支路表示的综合 负荷, 此外必须在短路点引人代替故障条件的不对称电势源中的正序分量。

正序网络中的短路点用 $f_{1}$ 表示, 零电位点用 $o_{1}$ 表示。从 $f_{1} o_{1}$ 即故障端口看正序网络, 它是 一个有源网络,可以用戴维南定理简化成图 4.5-16(c) 的形式。

## 2. 负序网络的制定方法

负序电流能流通的元件与正序电流的相同, 但所有电源的负序电势为零。因此, 将正序网 络中各元件的参数都用负序参数代替, 令电源电势等于零, 并在短路点引入代替故障条件的不 对称电势源中的负序分量, 便得到负序网络, 如图 4.5-16(d) 所示。

负序网络中的短路点用 $f_{2}$ 表示, 零电位点用 $o_{2}$ 表示。从 $f_{2} o_{2}$ 即故障端口看负序网络, 它是 一个无源网络,化简后的负序网络示于图 4. 5-16(e)。

## 3. 零序网络的制定方法

在短路点施加代表故障边界条件的零序电势时, 由于三相零序电流大小及相位相同, 它们

(a) 电力系统接线阁 (b)、(c) 正序网络 (d)、(e)负序网络

必须经过大地 (或架空地线、电缆包皮等) 才能构成通路, 而且电流的流通与变压器的中性点 接地情况及变压器的接法有密切的关系。图 4.5-17(a) 给出了电力系统三线接线图及零序电 流流通方向 (箭头方向), 相应的零序网络如图 4. 5-17(b) 所示。

比较正、负和零序网络可以看到, 虽然线路 $\mathrm{L}-4$ 和变压器 $\mathrm{T}-4$ 以及负荷 $\mathrm{LD}$ 均包含在 正、负序网络中, 但因变压器 T-4 中性点未接地, 不能流通零序电流, 所以它们不包括在零序 网络中。相反, 线路 $\mathrm{L}-3$ 和变压器 T-3 因为空载不能流通正 (负) 序电流, 而不包括在正 (负) 序网络中。但变压器 $\mathrm{T}-3$ 中性点接地, 故 $\mathrm{L}-3$ 和 $\mathrm{T}-3$ 能流通零序电流, 所以它们包含 在零序网络中。从故障端口 $f_{0} o_{0}$ 看零序网络, 也是一个无源网络。化简后的零序网络示于图 4. 5-17(c)。

【例 4.5-6】图 4.5-18(a) 所示输电系统, 在 $f$ 点发生接地短路, 试绘出各序网络, 并计算 电源的组合电势和各序组合电抗。系统参数如下:

发电机: $S_{\mathrm{N}}=120 \mathrm{MVA}, U_{\mathrm{N}}=10.5 \mathrm{kV}, E_{1}=1.67, X_{1}=0.9, X_{2}=0.45$;

变压器 $\mathrm{T}-1: S_{\mathrm{N}}=60 \mathrm{MVA}, U_{\mathrm{s}} \%=10.5, k_{\mathrm{T} 1}=10.5 / 115$;

$\mathrm{T}-2: S_{\mathrm{N}}=60 \mathrm{MVA}, U_{\mathrm{8}} \%=10.5, k_{\mathrm{T} 2}=115 / 6.3$;

线路每回路: $l=105 \mathrm{~km}, x_{1}=0.4 \Omega / \mathrm{km}, x_{0}=3 x_{1}$;

负荷 LD-1: $S_{\mathrm{N}}=60 \mathrm{MVA}, X_{1}=1.2, X_{2}=0.35$;

负载 $\mathrm{LD}-2: S_{\mathrm{N}}=40 \mathrm{MVA}, X_{1}=1.2, X_{2}=0.35$ 。

解: (1) 参数标幺值的计算

(a) 零序电流的通路 (b)、(c) 零序网络

选取基准功率 $S_{\mathrm{B}}=120 \mathrm{MVA}$ 和基准电压 $U_{\mathrm{B}}=U_{\mathrm{av}}$, 计算出各元件的各序电抗的标幺值, 计 算过程从略,结果标于各序网络图中。

(2)制定各序网络

正序和负序网络包含所有元件 (图 4.5-18 (b)、(c)), 因零序电流仅在线路 L 和变压器 $\mathrm{T}-1$ 中流通,所以零序网络只包含这两个元件 (图 4.5-18(d))。

(3) 进行网络化简求正序组合电势和各序组合电抗 正序和负序网络的化简过程示于图 4. 5-19。

对于正序网络, 先将支路 1 和 5 并联得支路 7 , 它的电势和电抗分别为

$$
\begin{aligned}
& E_{7}=\frac{E_{1} X_{5}}{X_{1}+X_{5}}=\frac{1.67 \times 2.4}{0.9+2.4}=1.22 \\
& X_{7}=\frac{X_{1} X_{5}}{X_{1}+X_{5}}=\frac{0.9 \times 2.4}{0.9+2.4}=0.66
\end{aligned}
$$

将支路 7、2 和 4 相串联得支路 9 , 其电抗和电势分别为

$$
\begin{aligned}
& X_{9}=X_{7}+X_{2}+X_{4}=0.66+0.21+0.19=1.06 \\
& E_{9}=E_{7}=1.22
\end{aligned}
$$

将支路 3 和 6 串联得支路 8 , 其电抗为

$$
X_{8}=X_{3}+X_{6}=0.21+3.6=3.81
$$

将支路 8 和 9 并联得组合电势和组合电抗分别为

$$
E_{\Sigma}=\frac{E_{9} X_{8}}{X_{8}+X_{9}}=\frac{1.22 \times 3.81}{3.81+1.06}=0.95
$$

$$
X_{1 \Sigma}=\frac{X_{8} X_{9}}{X_{8}+X_{9}}=\frac{3.81 \times 1.06}{3.81+1.06}=0.83
$$

对于负序网络

$$
\begin{aligned}
& X_{7}=\frac{X_{1} X_{5}}{X_{1}+X_{5}}=\frac{0.45 \times 0.7}{0.45+0.7}=0.27 \\
& X_{9}=X_{7}+X_{2}+X_{4}=0.27+0.21+0.19=0.67 \\
& X_{8}=X_{3}+X_{6}=0.21+1.05=1.26 \\
& X_{2 \Sigma}=\frac{X_{8} X_{9}}{X_{8}+X_{9}}=\frac{1.26 \times 0.67}{1.26+0.67}=0.44
\end{aligned}
$$

对于零序网络

$$
X_{0 \Sigma}=X_{2}+X_{4}=0.21+0.57=0.78
$$

4.5.7 不对称短路的故障边界条件和相应的复合序网

## 1. 单相接地短路

(1) 单相短路故障边界条件

如图 4.5-20 所示, 单相接地短路的三个边界条件为

$$
U_{\mathrm{a}}=0, \dot{I}_{\mathrm{b}}=0, \dot{I}_{\mathrm{c}}=0
$$

用对称分量表示为

$$
\left\{\begin{array}{l}
U_{\mathrm{a} 1}+\dot{U}_{\mathrm{a} 2}+\dot{U}_{\mathrm{w} 0}=0 \\
a^{2} \dot{I}_{\mathrm{a} 1}+a \dot{I}_{\mathrm{a} 2}+\dot{I}_{\mathrm{a} 0}=0 \\
a \dot{I}_{\mathrm{a} 1}+a^{2} \dot{I}_{\mathrm{a} 2}+\dot{I}_{\mathrm{a} 0}=0
\end{array}\right.
$$

整理后得

$$
\left\{\begin{array}{l}
\dot{U}_{\mathrm{a} 1}+\dot{U}_{\mathrm{a} 2}+\dot{U}_{\mathrm{ao}}=0 \\
\dot{I}_{\mathrm{a} 1}=\dot{I}_{\mathrm{a} 2}=\dot{I}_{\mathrm{a} 0}
\end{array}\right.
$$

## (2) 单相短路复合序网

根据故障处各序量之间的关系, 将各序网络在故障端口连接起 来所构成的网络称为复合序网。根据单相短路的边界条件得到如图 4. 5-21 所示的复合序网。

联立求解电压方程和边界条件可求出各序分量。也可以直接应 用复合序网计算得

$$
I_{\mathrm{f}}^{(1)}=i_{\mathrm{a}}=i_{\mathrm{a} 1}+i_{\mathrm{a} 2}+i_{\mathrm{a} 0}=3 i_{\mathrm{a} 1}
$$

短路点非故障相的对地电压

$$
\begin{aligned}
& \dot{I}_{\mathrm{a} 1}=\frac{E_{\Sigma}}{\mathrm{j}\left(X_{1 \Sigma}+X_{2 \Sigma}+X_{0 \Sigma}\right)} \\
& \left\{\begin{array}{l}
\dot{I}_{\mathrm{a} 2}=\dot{I}_{\mathrm{a} 0}=\dot{I}_{\mathrm{a} 1} \\
U_{\mathrm{a} 1}=E_{\Sigma}-\mathrm{j} X_{1 \Sigma} \dot{I}_{\mathrm{a} 1}=\mathrm{j}\left(X_{2 \Sigma}+X_{0 \Sigma}\right) \dot{I}_{\mathrm{a} 1} \\
\dot{U}_{\mathrm{a} 2}=-\mathrm{j} X_{2 \Sigma} \dot{I}_{\mathrm{a} 1} \\
U_{\mathrm{a} a}=-\mathrm{j} X_{0 \Sigma} \dot{I}_{\mathrm{al}}
\end{array}\right.
\end{aligned}
$$

利用对称分量的合成算式可得短路点故障相电流

$$
\left\{\begin{aligned}
\dot{U}_{\mathrm{b}}= & a^{2} \dot{U}_{\mathrm{a} 1}+a U_{\mathrm{a} 2}+U_{\mathrm{a} 0}=\mathrm{j}\left[\left(a^{2}-a\right) X_{2 \Sigma}+\left(a^{2}-1\right) X_{0 \Sigma}\right] \dot{I}_{\mathrm{a} 1} \\
& =\frac{\sqrt{3}}{2}\left[\left(2 X_{2 \Sigma}+X_{0 \Sigma}\right)-\mathrm{j} \sqrt{3} X_{0 \Sigma}\right] \dot{I}_{\mathrm{a} 1} \\
U_{\mathrm{c}}= & a U_{\mathrm{a} 1}+a^{2} \dot{U}_{\mathrm{a} 2}+U_{\mathrm{a} 0}=\mathrm{j}\left[\left(a-a^{2}\right) X_{2 \Sigma}+(a-1) X_{0 \Sigma}\right] I_{\mathrm{a} 1} \\
= & \frac{\sqrt{3}}{2}\left[-\left(2 X_{2 \Sigma}+X_{0 \Sigma}\right)-\mathrm{j} \sqrt{3} X_{0 \Sigma}\right] \dot{I}_{\mathrm{al}}
\end{aligned}\right.
$$

2. 两相 ( $b, c$ 相) 短路

(1) 两相短路的边界条件

如图 4. 5-22 所示, 两相短路的边界条件为

$$
i_{\mathrm{a}}=0, \dot{I}_{\mathrm{b}}+\dot{I}_{\mathrm{c}}=0, \dot{U}_{\mathrm{b}}=\dot{U}_{\mathrm{c}}
$$

用对称分量表示为

$$
\left\{\begin{array}{l}
\dot{I}_{\mathrm{a} 1}+\dot{I}_{\mathrm{a} 2}+\dot{I}_{\mathrm{a} 0}=0 \\
a^{2} \dot{I}_{\mathrm{a} 1}+a \dot{I}_{\mathrm{a} 2}+\dot{I}_{\mathrm{a} 0}+a \dot{I}_{\mathrm{a} 1}+a^{2} \dot{I}_{\mathrm{a} 2}+\dot{I}_{\mathrm{a} 0}=0 \\
a^{2} U_{\mathrm{a} 1}+a \dot{U}_{\mathrm{a} 2}+U_{\mathrm{a} 0}=a \dot{U}_{\mathrm{a} 1}+a^{2} \dot{U}_{\mathrm{a} 2}+\dot{U}_{\mathrm{a} 0}
\end{array}\right.
$$

整理后得

$$
\left\{\begin{array}{l}
\dot{I}_{\mathrm{a} 0}=0 \\
\dot{I}_{\mathrm{a} 1}+\dot{I}_{\mathrm{a} 2}=0 \\
\dot{U}_{\mathrm{a} 1}=\dot{U}_{\mathrm{a} 2}
\end{array}\right.
$$

(2) 两相短路的复合序网

根据故障处边界条件得到两相短路的复合序网，如图 4.5-23 所示。

利用此复合序网可以求出

$$
\begin{aligned}
& \dot{I}_{\mathrm{a} 1}=\frac{E_{\Sigma}}{\mathrm{j}\left(X_{1 \Sigma}+X_{2 \Sigma}\right)} \\
& \left\{\begin{array}{l}
\dot{I}_{\mathrm{a} 0}=0 \\
\dot{I}_{\mathrm{a} 2}=-\dot{I}_{\mathrm{a} 1} \\
U_{\mathrm{a} 1}=\dot{U}_{\mathrm{a} 2}=-\mathrm{j} X_{2 \Sigma} \dot{I}_{\mathrm{a} 2}=\mathrm{j} X_{2 \Sigma} \dot{I}_{\mathrm{at}}
\end{array}\right.
\end{aligned}
$$

故障点相电流

$$
\left\{\begin{array}{l}
\dot{I}_{\mathrm{b}}=a^{2} \dot{I}_{\mathrm{a} 1}+a \dot{I}_{\mathrm{a} 2}+\dot{I}_{\mathrm{a} 0}=-\mathrm{j} \sqrt{3} \dot{I}_{\mathrm{al}} \\
\dot{I}_{\mathrm{c}}=-\dot{I}_{\mathrm{b}}=\mathrm{j} \sqrt{3} \dot{I}_{\mathrm{a} 1}
\end{array}\right.
$$

其绝对值

$$
I_{f}^{(2)}=I_{\mathrm{b}}=I_{\mathrm{c}}=\sqrt{3} I_{\mathrm{a} 1}
$$

短路点各相对地电压

$$
\left\{\begin{array}{l}
U_{\mathrm{a}}=U_{\mathrm{a} 1}+U_{\mathrm{a} 2}+U_{\mathrm{a} 0}=2 U_{\mathrm{a} 1}=\mathrm{j} 2 X_{2 \Sigma} I_{\mathrm{al}} \\
\dot{U}_{\mathrm{b}}=a^{2} U_{\mathrm{a} 1}+a \dot{U}_{\mathrm{a} 2}+\dot{U}_{\mathrm{a} 0}=-U_{\mathrm{a} 1}=-\frac{1}{2} U_{\mathrm{a}} \\
U_{\mathrm{c}}=U_{\mathrm{b}}=-U_{\mathrm{a} 1}=-\frac{1}{2} U_{\mathrm{a}}
\end{array}\right.
$$

可见, 两相短路电流为正序电流的 $\sqrt{3}$ 倍; 短路点非故障相电压为正序电压的 2 倍, 而故障 相电压只有非故障相电压的一半且方向相反。

## 3. 两相接地短路

(1) 两相接地短路的边界条件

如图 4. 5-24 所示,两相短路接地时的三个边界条件为

$$
i_{\mathrm{a}}=0, U_{\mathrm{b}}=0, U_{\mathrm{c}}=0,
$$

用对称分量表示并经整理后得到

$$
\left\{\begin{array}{l}
\dot{I}_{\mathrm{a} 1}+\dot{I}_{\mathrm{a} 2}+\dot{I}_{\mathrm{a} 0}=0 \\
\dot{U}_{\mathrm{a} 1}=\dot{U}_{\mathrm{a} 2}=U_{\mathrm{a} 0}
\end{array}\right.
$$

(2) 两相接地短路的复合序网

路接地

根据故障处边界条件得到两相短路接地的复合序网,如图 4.5-25 所示。

由图可得

$$
\begin{aligned}
& i_{\mathrm{a} 1}=\frac{E_{\Sigma}}{\mathrm{j}\left(X_{1 \Sigma}+X_{2 \Sigma} / / X_{0 \Sigma}\right)} \\
& \left\{\begin{array}{l}
i_{\mathrm{a} 2}=-\frac{X_{0 \Sigma}}{X_{2 \Sigma}+X_{0 \Sigma}} i_{\mathrm{al}} \\
i_{\mathrm{a} 0}=-\frac{X_{2 \Sigma}}{X_{2 \Sigma}+X_{0 \Sigma}} i_{\mathrm{al}} \\
U_{\mathrm{a} 1}=U_{\mathrm{a} 2}=U_{\mathrm{a} 0}=\mathrm{j} \frac{X_{2 \Sigma} X_{0 \Sigma}}{X_{2 \Sigma}+X_{0 \Sigma}} i_{\mathrm{a} 1}
\end{array}\right.
\end{aligned}
$$

故障点相电流

$$
\left\{\begin{aligned}
i_{\mathrm{b}} & =a^{2} \dot{I}_{\mathrm{a} 1}+a \dot{I}_{\mathrm{a} 2}+\dot{I}_{\mathrm{a} 0}=\left(a^{2}-\frac{X_{2 \Sigma}+a X_{0 \Sigma}}{X_{2 \Sigma}}+X_{0 \Sigma}\right) i_{\mathrm{al}} \\
& =\frac{-3 X_{2 \Sigma}-\mathrm{j} \sqrt{3}\left(X_{2 \Sigma}+2 X_{0 \Sigma}\right)}{2\left(X_{2 \Sigma}+X_{0 \Sigma}\right)} \\
i_{\mathrm{c}} & =a I_{\mathrm{a} 1}+a^{2} \dot{I}_{\mathrm{a} 2}+\dot{I}_{\mathrm{a} 0}=\left(a-\frac{X_{2 \Sigma}+a^{2} X_{0 \Sigma}}{X_{2 \Sigma}+X_{0 \Sigma}}\right) i_{\mathrm{al}} \\
& =\frac{-3 X_{2 \Sigma}+\mathrm{j} \sqrt{3}\left(X_{2 \Sigma}+2 X_{0 \Sigma}\right)}{2\left(X_{2 \Sigma}+X_{0 \Sigma}\right)}
\end{aligned}\right.
$$

故障相电流绝对值

非故障相电压

$$
I_{f}^{(1,1)}=I_{\mathrm{b}}=I_{\mathrm{c}}=\sqrt{3} \sqrt{1-\frac{X_{2 \Sigma} X_{0 \Sigma}}{\left(X_{2 \Sigma}+X_{0 \Sigma}\right)^{2}}} I_{\mathrm{al}}
$$

$$
U_{\mathrm{a}}=3 \dot{U}_{\mathrm{a} 1}=\mathrm{j} \frac{3 X_{2 \Sigma} X_{0 \Sigma}}{X_{2 \Sigma}+X_{0 \Sigma}} i_{\mathrm{al}}
$$

## 4. 正序等效定则

由以上所得的三种简单不对称短路时短路电流正序分量的算式可以统一写成

$$
\dot{I}_{\mathrm{al}}^{(n)}=\frac{E_{\Sigma}}{\mathrm{j}\left(X_{1 \Sigma}+X_{\Delta}^{(n)}\right)}
$$

式中, $X_{\Delta}^{(n)}$ 表示附加电抗, 其值随短路的类型不同而不同, 上角标 $(n)$ 代表短路类型。

上式表明: 在简单不对称短路的情况下,短路点电流的正序分量, 与在短路点每一相中加 人附加电抗 $X_{\Delta}^{(n)}$ 而发生三相短路时的电流相等。这个概念称为正序等效定则。

此外, 从短路点故障相电流的算式可以看出, 短路电流的绝对值与它的正序分量的绝对值 成正比, 即 $I_{f}^{(n)}=m^{(n)} I_{\mathrm{al}}^{(n)}$, 式中, $m^{(n)}$ 是比例系数, 其值视短路类型而异。各种简单短路时的 $X_{\Delta}^{(n)}$ 和 $m^{(n)}$ 值列于表 4.5-3 中。

表 4.5-3 简单短路时的 $X_{\Delta}^{(n)}$ 和 $m^{(n)}$

| 短路类型 $f^{(n)}$ | $X_{\Delta}^{(n)}$ | $m^{(n)}$ |
| :---: | :---: | :---: |
| 三相短路 $f^{(3)}$ | 0 | 1 |
| 两相短路接地 $f^{(1,1)}$ | $X_{2 \Sigma} X_{0 \Sigma}$ | $\sqrt{3} \sqrt{1-\frac{X_{2 \Sigma} X_{0 \Sigma}}{\left(X_{2 \Sigma}+X_{0 \Sigma}\right)^{2}}}$ |
| 两相短路 $f^{(2)}$ | $\bar{X}_{2 \Sigma}+X_{0 \Sigma}$ | $\sqrt{3}$ |
| 单相短路 $f^{(1)}$ | $X_{2 \Sigma}$ | 3 |

由以上所有讨论可以得到一个结论: 简单不对称短路电流的计算, 归根结底, 不外乎先求 出系统对短路点的负序和零序输入阻抗 $X_{2 \Sigma}$ 和 $X_{0 \Sigma}$, 再根据短路的不同类型组成附加电抗 $X_{\Delta}^{(n)}$, 将它接人短路点, 然后就像计算二相短路一样, 算出短路点的正序电流。所以, 前面讲过 的三相短路电流的各种计算方法也适用于不对称短路。

【例 4.5-7】对例 4. 5-6 的输电系统, 试计算 $f$ 点发生各种不对称短路时的短路电流。

解: 在例 4. 5-6 的计算基础上,再计算出各种不对称短路时的附加电抗 $X_{\Delta}^{(n)}$ 和 $m^{(n)}$ 值, 即 能确定短路电流。115 kV 侧的基准电流

$$
I_{\mathrm{B}}=\frac{120}{\sqrt{3} \times 115}=0.6 \mathrm{kA}
$$

对于单相短路

$$
\begin{aligned}
& X_{\Delta}^{(1)}=X_{2 \Sigma}+X_{0 \Sigma}=0.44+0.78=1.22 \\
& m^{(1)}=3
\end{aligned}
$$

则

$$
\begin{aligned}
& l_{\mathrm{a} 1}^{(1)}=\frac{E_{\Sigma}}{\left(X_{1 \Sigma}+X_{\Delta}^{(1)}\right)} I_{\mathrm{B}}=\frac{0.95}{0.83+1.22} \times 0.6=0.28 \mathrm{kA} \\
& I_{f}^{(1)}=m^{(1)} I_{\mathrm{a} 1}^{(1)}=3 \times 0.28=0.84 \mathrm{kA}
\end{aligned}
$$

对于两相短路

$$
\begin{aligned}
& X_{\Delta}^{(2)}=X_{2 \Sigma}=0.44 \\
& m^{(2)}=\sqrt{3} \\
& I_{a 1}^{(2)}=\frac{E_{\Sigma}}{X_{1 \Sigma}+X_{\Delta}^{(2)}} I_{\mathrm{B}}=\frac{0.95}{0.83+0.44} \times 0.6=0.45 \mathrm{kA} \\
& I_{f}^{(2)}=m^{(2)} I_{\mathrm{al}}^{(2)}=\sqrt{3} \times 0.45=0.78 \mathrm{kA}
\end{aligned}
$$

对于两相短路接地

$$
\begin{aligned}
X_{\Delta}^{(1,1)} & =X_{2 \Sigma} / / X_{0 \Sigma}=0.44 / / 0.78=0.28 \\
m^{(1,1)} & =\sqrt{3} \sqrt{1-\left[X_{2 \Sigma} X_{0 \Sigma} /\left(X_{2 \Sigma}+X_{0 \Sigma}\right)^{2}\right]} \\
& =\sqrt{3} \sqrt{1-\left[0.44 \times 0.78 /(0.44+0.78)^{2}\right]}=1.52 \\
I_{\mathrm{a}}^{(1,1)} & =\frac{E_{\Sigma}}{\left(X_{1 \Sigma}+X_{\Delta}^{(1.1)}\right)} I_{\mathrm{B}}=\frac{0.95}{0.83+0.28} \times 0.6=0.51 \mathrm{kA} \\
I_{f}^{(1,1)} & =m^{(1,1)} I_{\mathrm{a} 1}^{(1,1)}=1.52 \times 0.51 \mathrm{kA}=0.78 \mathrm{kA}
\end{aligned}
$$

### 8 不对称短路的电流、电压计算

电力系统发生故障后, 如果要求出网络中某些支路电流和节点电压, 须先求出电流和电压 的各序分量在网络中的分布。然后, 将相应的各对称分量合成以求得相电流和相电压。对于 给定的短路点, 负序和零序网络中各支路的电流分布系数都是确定的。在短路点发生各种不 对称短路时,在短路过程的任一时间,都可应用这些分布系数计算网络中的电流分布。

网络中某一节点的各序电压等于短路点的各序电压加上该点与短路点间的同一序电流产 生的电压降。例如某节点 $h$ 在正序、负序和零序网络中, 分别经电抗 $X_{1} 、 X_{2}$ 和 $X_{0}$ 与短路点 $f$ 相 联,此时该点的各序电压分别为

$$
\left\{\begin{array}{l}
\dot{U}_{\mathrm{h} 1}=\dot{U}_{\Omega}+\mathrm{j} X_{1} \dot{I}_{1} \\
\dot{U}_{\mathrm{h} 2}=U_{\Omega}+\mathrm{j} X_{2} \dot{I}_{2} \\
\dot{U}_{\mathrm{h} 0}=\dot{U}_{\Omega}+\mathrm{j} X_{0} \dot{I}_{0}
\end{array}\right.
$$

式中, $i_{1} 、 i_{2}$ 和 $i_{0}$ 是从 $h$ 点流向 $f$ 点的各序分量电流。

由于 $\mathrm{j} X_{2} \dot{I}_{2}$ 与 $U_{\Omega}$ 符号相反, $\mathrm{j} X_{0} \dot{I}_{0}$ 与 $U_{\rho}$ 符号相反, 网络中 $\mathrm{h}$ 点或者其他节点的负序电压和 零序电压都比短路点的要低。离短路点愈远, 节点的负序和零序电压就愈低。在电源点负序 电压等于零。而零序电压一般在未到电源点时就已经降至零值了。

为说明各序电压的分布情况, 图 4.5-26 画出了某一简 单网络在发生各种不对称短路时各序电压的分布情况。

从图中可以看出, 电源点的正序电压最高, 随着对短路 点的接近, 正序电压降逐渐降低, 到短路点即等于短路处的 正序电压。短路点的负序和零序电压最高。电源点的负序 电压为零。由于变压器是 $Y_{0} / \Delta$ 接法, 所以零序电压在变 压器二角形一侧的出线端已经降为零了。

网络中各点电压的不对称程度主要由负序分量决定。 负序分量越大, 电压越不对称。比较图 4.5-26 中的各个图 形可以看出,单相短路时电压的不对称程度要比其他类型 的不对称短路时小些。不管发生何种不对称短路, 短路点 的电压最不对称, 电压的不对称程度将随着与短路点距离 的增大而逐渐减弱。

计算时需要注意的是, 上述求网络中各序电流和电压 分布的方法, 只对于短路点有直接电气联系的部分网络,才

(a) 两相短路 (b) 单相短路 (c) 两相短路接地 可获得各序量间正确的相位关系。在由变压器联系的两段电路中, 由于变压器绕组的连接方 式, 变压器一侧的各序电流和电压对另一侧可能有相位移动, 并且正序分量和负序分量的相位 移动还可能不同。

### 9电流、电压对称分量经过 $\mathrm{Y} / \Delta-11$ 变压器后的相位变换

## 1. 对称分量经过变压器后的相位变换

电压、电流的对称分量经过变压器后,可能会发生相位移动。相位移动的方向、大小取决 于变压器绕组的连接组别。

变压器两侧相电压的正序和负序分量存在以 下关系：

$$
\left\{\begin{array}{l}
\dot{U}_{\mathrm{a} 1}=\dot{U}_{\mathrm{A} 1} \mathrm{e}^{\mathrm{j} 30^{\circ}} \\
\dot{U}_{\mathrm{a} 2}=\dot{U}_{\mathrm{A} 2} \mathrm{e}^{-\mathrm{j} 30^{\circ}}
\end{array}\right.
$$

电流也有类似情况, $\Delta$ 侧的正序线电流超前 $\mathrm{Y}$ 侧的正序线电流 $30^{\circ}, \Delta$ 侧的负序线电流则落后于 $\mathrm{Y}$ 侧的正序线电流 $30^{\circ}$, 如图 4. 5-28 所示。

变压器两侧线电流的正序和负序分量存在以 下关系:

$$
\left\{\begin{array}{l}
\dot{I}_{\mathrm{a} 1}=\dot{I}_{\mathrm{A} 1} \mathrm{e}^{\mathrm{j} 30^{\circ}} \\
\dot{I}_{\mathrm{a} 2}=\dot{I}_{\mathrm{A} 2} \mathrm{e}^{-\mathrm{j} 30^{\circ}}
\end{array}\right.
$$

由以上可见,经过 $Y / \Delta-11$ 接法的变压器, 由星形侧到三角形侧时,正序系统逆时针方向 转过 $30^{\circ}$, 负序系统顺时针方向转过 $30^{\circ}$; 反之, 由三角形侧到星形侧时, 正序系统顺时针方向 转过 $30^{\circ}$, 负序系统逆时针方向转过 $30^{\circ}$ 。

## 2. 负序分量变号原则

当已知星形侧的序电流 $I_{A 1} 、 I_{A 2}$ 时, 三角侧的各相电流分别为

$$
\begin{aligned}
& \dot{I}_{\mathrm{a}}=\dot{I}_{\mathrm{a} 1}+\dot{I}_{\mathrm{a} 2}=\dot{I}_{\mathrm{A} 1} \mathrm{e}^{\mathrm{j} 30^{\circ}}+\dot{I}_{\mathrm{A} 2} \mathrm{e}^{-\mathrm{j} 30^{\circ}}=-\mathrm{j}\left[a \dot{I}_{\mathrm{A} 1}+a^{2}\left(-\dot{I}_{\mathrm{A} 2}\right)\right] \\
& \dot{I}_{b}=a^{2} \dot{I}_{\mathrm{a} 1}+a \dot{I}_{\mathrm{a} 2}=a^{2} \dot{I}_{\mathrm{A} 1} \mathrm{e}^{330^{\circ}}+a I_{\mathrm{A} 2} \mathrm{e}^{-\mathrm{j} 30^{\circ}}=-\mathrm{j}\left[\dot{I}_{\mathrm{A} 1}+\left(-\dot{I}_{\mathrm{A} 2}\right)\right] \\
& \dot{I}_{C}=a \dot{I}_{\mathrm{a} 1}+a^{2} \dot{I}_{\mathrm{a} 2}=a \dot{I}_{\mathrm{A} 1} \mathrm{e}^{\mathrm{j} 30^{\circ}}+a^{2} \dot{I}_{\mathrm{A} 2} \mathrm{e}^{-\mathrm{j} 30^{\circ}}=-\mathrm{j}\left[a^{2} \dot{I}_{\mathrm{A} 1}+a\left(-i_{\mathrm{A} 2}\right)\right]
\end{aligned}
$$

从上式可以看出, 如果不计变压器原、副方电流间的相位关系,略去上式中右端的系数 $-\mathrm{j}$, 并改选 $\mathrm{b}$ 相作为二角侧的基准相, 则只要将负序分量改变符号, 就可以直接按对称分量反 变换公式得到用座形侧的对称分量合成三角侧的各相电流 (电压)。这个原则称为 $Y / \Delta$ 接法 变压器的负序分量变号原则。

## 6 变压器

### 1 三相组式变压器及三相芯式变压器结构特点

二相组式变压器和三相芯式变压器是三相变压器的两种结构形式。由三个独立的单相变 压器组成的二相变压器叫三相组式变压器, 也叫三相变压器组, 它的结构特点是各相的磁路系 统为独立的, 彼此无关联。三相芯式变压器的结构特点是三相的磁路连在一起, 每相磁通都以 另外两相的磁路作为自己的回路。图 4.6-1 中, 图 (a) 是三相组式变压器的磁路系统, 图 (b) 是三相芯式变压器的磁路系统。

(a) 三相组式变压器的磁路系统 (b) 三相芯式变压器的磁路系统

三相芯式变压器具有消耗材料少,价格便宜,占地面积小,维护简单等优点而应用最广泛。 但在大容量的巨型变压器中, 为了便于运输及减少备用容量, 常常采用二相组式变压器。

### 2 变压器的额定值

根据变压器的设计和试验数据规定值运行称为变压器的额定运行, 对应于额定运行情况 的各种量称为变压器的额定值。每台变压器的额定值都标明在铭牌上, 固定在变压器的油箱 上。额定值主要如下。

(1)额定容量 $S_{\mathrm{N}}$, 单位为 VA 或 $\mathrm{kVA}$ 。额定容量是变压器的额定视在功率, 通常设计的一次 绕组与二次绕组的额定容量相等, 即 $S_{\mathrm{N}}=S_{1 \mathrm{~N}}=S_{2 \mathrm{~N}}$ 。对三相变压器, $S_{\mathrm{N}}$ 是指三相总容量。

(2)额定电压 $U_{1 \mathrm{~N}} / U_{2 \mathrm{~N}}$, 单位为 $\mathrm{V}$ 或 $\mathrm{kV} 。 U_{1 \mathrm{~N}} 、 U_{2 \mathrm{~N}}$ 分别为一次绕组和二次绕组的额定电压。 对三相变压器, 额定电压指线电压。

(3)额定电流 $I_{1 \mathrm{~N}} / I_{2 \mathrm{~N}}$, 单位为 $\mathrm{A}_{\circ} I_{1 \mathrm{~N}} 、 I_{2 \mathrm{~N}}$ 分别为一次绕组与二次绕组的额定电流。对三相 变压器, 额定电流指线电流。

(4)额定频率 $f$, 单位为 $\mathrm{Hz}_{\text {。 }}$ 我国规定标准工业频率为 $50 \mathrm{~Hz}$ 。

(5)相数。 (6)绕组连接图与连接组标号。

(7)漏阻抗标幺值或阻抗电压 $U_{\mathbf{k}}$ 。

此外, 还有效率、温升、总重量等。

【例 4. 6-1】有一台单相变压器, 额定容量 $S_{\mathrm{N}}=4.6 \mathrm{kVA}$, 额定电压 $U_{1 \mathrm{~N}} / U_{2 \mathrm{~N}}=380 / 115 \mathrm{~V}$, 求一、二次侧的额定电流是多少?

解 : 对单相变压器

$$
S_{\mathrm{N}}=U_{1 \mathrm{~N}} I_{1 \mathrm{~N}}=U_{2 \mathrm{~N}} I_{2 \mathrm{~N}}
$$

则一次侧额定电流

$$
I_{\mathrm{IN}}=\frac{S_{\mathrm{N}}}{U_{1 \mathrm{~N}}}=\frac{4.6 \times 10^{3}}{380}=12.1 \mathrm{~A}
$$

二次侧称 电流

$$
I_{2 \mathrm{~N}}=\frac{S_{\mathrm{N}}}{U_{2 \mathrm{~N}}}=\frac{4.6 \times 10^{3}}{115}=40 \mathrm{~A}
$$

【例 4.6-2】 有一台三相变压器, 额定容量 $S_{\mathrm{N}}=50 \mathrm{kVA}$, 额定电压 $U_{1 \mathrm{~N}} / U_{2 \mathrm{~N}}=10 / 0.4 \mathrm{kV}$, 求一、二次侧的额定电流是多少?

解: 对三相变厌器

$$
S_{\mathrm{N}}=\sqrt{3} U_{1 \mathrm{~N}} I_{1 \mathrm{~N}}=\sqrt{3} U_{2 \mathrm{~N}} I_{2 \mathrm{~N}}
$$

则一次侧额定电流

二次侧额定电流

$$
I_{\mathrm{iN}}=\frac{S_{\mathrm{N}}}{\sqrt{3} U_{\mathrm{IN}}}=\frac{50}{\sqrt{3} \times 10}=2.89 \mathrm{~A}
$$

$$
I_{2 \mathrm{~N}}=\frac{S_{\mathrm{N}}}{\sqrt{3} U_{2 \mathrm{~N}}}=\frac{50}{\sqrt{3} \times 0.4}=72.17 \mathrm{~A}
$$

4.6.3 变压器的变比和参数的测定方法

## 1. 变压器的变比

$$
\begin{aligned}
& E_{1}=4.44 f N_{1} \phi_{\mathrm{m}} \\
& E_{2}=4.44 f N_{2} \phi_{\mathrm{m}}
\end{aligned}
$$

式中 $N_{1}$-一次绕组的匝数;

$\mathrm{N}_{2}$ 一二次绕组的匝数;

$\phi_{\mathrm{m}}$ - 一主磁通的幅值。

在变压器中, 一次侧电动势 $E_{1}$ 与二次侧电动势 $E_{2}$ 之比称为变压器的变比, 用 $k$ 表示, 即

$$
k=\frac{E_{1}}{E_{2}}=\frac{4.44 f N_{1} \phi_{\mathrm{m}}}{4.44 f N_{2} \phi_{\mathrm{m}}}=\frac{N_{1}}{N_{2}}
$$

即变压器的变比也等于一次绕组与二次绕组的匝数之比。

也可近似地采用空载运行时一、二次侧电压之比作为变压器的变比, 即

$$
k=\frac{U_{1}}{U_{20}}
$$

变压器空载时, 一次侧加额定电压 $U_{1 \mathrm{~N}}$ 时, 二次侧的空载电压 $U_{20}$ 就定为二次侧的额定电 压 $U_{2 \mathrm{~N}}$, 所以变比也可写成

$$
k=\frac{U_{1 \mathrm{~N}}}{U_{2 \mathrm{~N}}}
$$

## 2. 变压器参数的测定方法

变压器的参数可通过空载试验与短路试验求得。

(1) 变压器的空载试验

从空载试验可求得变压器的变比 $k$ 、空载损耗 $P_{0}$ 和励磁阻抗 $Z_{\mathrm{m}}$ 。图 4.6-3 是变压器空载 试验的线路图, 图 (a) 是单相变压器, 图 (b) 是三相变压器。

(a) 单相变压器 (b) 三相变压器

以单相变压器为例, 空载试验时, 一次侧加上额定电压 $U_{1 \mathrm{~N}}$, 二次侧开路, 测量空载电流 $I_{0}$ 、空载损耗 $P_{0}$ 及二次侧空载电压 $U_{20}$ (即额定电压 $U_{2 N}$ )。根据测量的数据计算出变压器的 参数:

变比 $k=\frac{U_{1 \mathrm{~N}}}{U_{20}}$

阻抗 $\left|Z_{0}\right|=\frac{U_{1 \mathrm{~N}}}{I_{0}}$

电阻 $R_{0}=\frac{P_{0}}{I_{0}^{2}}$

由空载试验时的等效电路图 4.6-4 可知

$$
\begin{aligned}
& Z_{0}=Z_{1}+Z_{\mathrm{m}} \\
& R_{0}=R_{1}+R_{\mathrm{m}}
\end{aligned}
$$

式中 $R_{1}$-一次绕组的电阻;

$R_{\mathrm{m}}$ 一变压器的励磁电阻;

$Z_{1}=R_{1}+\mathrm{j} X_{1}$ 一一次绕组的漏阻抗;

由于 $R_{\mathrm{t}} \ll R_{\mathrm{m}}, Z_{1} \ll Z_{\mathrm{m}}$, 则近似认为励磁电阻

$$
R_{\mathrm{m}} \approx R_{0}=\frac{P_{0}}{I_{0}^{2}}
$$

励磁阻抗

$$
\left|Z_{\mathrm{m}}\right| \approx\left|Z_{0}\right|=\frac{U_{1 \mathrm{~N}}}{I_{0}}
$$

励磁电抗

$$
X_{\mathrm{m}}=\sqrt{\left|Z_{\mathrm{m}}\right|^{2}-R_{\mathrm{m}}^{2}}
$$

对三相变压器, 试验测量的电压、电流都是线值, 要根据绕组连接方式先换算成相值。对 三相空载电流不等时取其三相平均值作为励磁电流。测量的空载损耗也是三相的, 除以 3 , 取 一相的功率, 这样, 就与单相变压器一样了, 按上面的办法计算出每相的变比及参数值。

为了方便,空载试验一般都在低压侧加电源。

## (2) 变压器的短路试验

从短路试验可测得变压器的短路阻抗和阻抗电压。图 4.6-5 是变压器短路试验的线路 图, 图 (a) 是单相变压器,图 (b) 是三相变压器。

(a) 单相变压器 $\quad$ (b) 三. 相变压器

以单相变压器为例, 短路试验时测量电压 $U_{\mathrm{k}}$ 、电流 $I_{\mathrm{k}}$ 和损耗 $P_{\mathrm{k}}$, 就可计算变压器的短路 阻抗

短路电阻

$$
\left|Z_{\mathrm{k}}\right|=\frac{U_{\mathrm{k}}}{I_{\mathrm{k}}}
$$

短路电抗

$$
R_{\mathrm{k}}=\frac{P_{\mathrm{k}}}{I_{\mathrm{k}}^{2}}
$$

$$
X_{\mathrm{k}}=\sqrt{\left|Z_{\mathrm{k}}\right|^{2}-R_{\mathrm{k}}^{2}}
$$

按照技术标准规定, 在计算变压器的性能时, 对绕组的电阻要换算到 $75^{\circ} \mathrm{C}$ 时数值 (对 $\mathrm{A}$ 、 $E 、 B$ 级绝缘而言。而对 $F 、 H$ 级绝缘为 $115^{\circ} \mathrm{C}$ )。

对铜线变压器换算公式为

$$
R_{\mathrm{k} 75 \mathrm{C}}=R_{\mathrm{k} \theta} \frac{234.5+75}{234.5+\theta}
$$

式中 $\theta$ 为试验时的室温。 $75^{\circ} \mathrm{C}$ 时的短路阻抗为

$$
\left|Z_{\mathrm{k} 75 \mathrm{C}}\right|=\sqrt{R_{\mathrm{k} 75 \%}^{2}+X_{\mathrm{k}}^{2}}
$$

阻抗电压 $U_{\mathrm{k}}$ 就是变压器短路阻抗 $\left|Z_{\mathrm{k} 75 \mathrm{r}}\right|$ 与一次侧额定电流 $I_{\mathrm{IN}}$ 的乘积, 用一次侧额定电 压 $U_{1 N}$ 的百分数表示的数据, 即

$$
U_{\mathrm{k}}=\frac{I_{1 \mathrm{~N}}\left|Z_{\mathrm{k} 75 \mathrm{C}}\right|}{U_{\mathrm{IN}}} \times 100(\%)
$$

由式(4.6-6) 计算出的阻抗电压 $U_{k}$, 便是标在铭牌上的阻抗电压 $U_{k}$ 。

由于一般电力变压器的短路阻抗很小, 进行短路试验时应在降低电压下进行, 以免电流过 大损伤变压器。为了便于测量, 短路试验通常将高压绕组接电源, 低压绕组接短路。

【例 4.6-3】 有一台单相变压器, 额定容量 $S_{\mathrm{N}}=20000 \mathrm{kVA}$, 额定电压 $U_{\mathrm{IN}} / U_{2 \mathrm{~N}}=127 / 11$ $\mathrm{kV}$, 空载和短路试验数据如表 4.6-1 所示, 环境温度为 $25^{\circ} \mathrm{C}$, 求:

(1) 折算到高压边的各参数;

(2) 计算阻抗电压 $U_{k}$;

(3) 设折算后的高、低压绕组的电阻和漏抗分别相等, 画出变压器的 $\mathrm{T}$ 形等效电路。

表 4. 6-1

| 试验名称 | 电压 $/ \mathrm{kV}$ | 电流 $/ \mathrm{A}$ | 功率 $/ \mathrm{kW}$ | 备注 |
| :---: | :---: | :---: | :---: | :---: |
| 空载试检 | 11 | 45.4 | 47 | 电压加在低压边 |
| 短路试验 | 9.24 | 157.5 | 129 | 电压加在高压边 |

解:变压器的变比

$$
k=\frac{U_{1 \mathrm{~N}}}{U_{2 \mathrm{~N}}}=\frac{127}{11}=11.55
$$

(1) 折算到高压边的各参数

由空载试验数据可求得折算到高压边的励磁参数分别为

励磁阻抗 $\left|Z_{\mathrm{m}}\right|=k^{2} \frac{U_{0}}{I_{0}}=11.55^{2} \frac{11 \times 10^{3}}{45.4}=32322 \Omega$

励磁电阻 $R_{m}=k^{2} \frac{P_{0}}{I_{0}^{2}}=11.55^{2} \frac{47 \times 10^{3}}{45.4^{2}}=3042 \Omega$

励磁电抗 $X_{\mathrm{m}}=\sqrt{\left|Z_{m}\right|^{2}-R_{m}^{2}}=\sqrt{32322^{2}-3042^{2}}=32178 \Omega$

(2) 计算阻抗电压 $U_{k}$

由短路试验数据求得折算到高压边的短路参数分别为

短路阻抗 $\left|Z_{\mathrm{k} 25 \%}\right|=\frac{U_{\mathrm{k}}}{I_{\mathrm{k}}}=\frac{9.24 \times 10^{3}}{157.5}=58.7 \Omega$

短路电阻 $R_{\mathrm{k} 25^{\circ} \mathrm{C}}=\frac{P_{\mathrm{k}}}{I_{\mathrm{k}}^{2}}=\frac{129 \times 10^{3}}{157.5^{2}}=5.2 \Omega$

短路电抗 $X_{\mathrm{k}}=\sqrt{\left|Z_{\mathrm{k} 25 \mathrm{C}}\right|^{2}-R_{\mathrm{k}}^{2}}=\sqrt{58.7^{2}-5.2^{2}}=58.5 \Omega$

已知室温 $\theta=25^{\circ} \mathrm{C}$, 折算到 $75^{\circ} \mathrm{C}$ 短路参数为 短路电阻 $R_{\mathrm{k} 75 \mathrm{C}}=R_{\mathrm{k} \theta} \frac{234.5+75}{234.5+\theta}=5.2 \times \frac{234.5+75}{234.5+25}=6.2 \Omega$

短路阻抗 $\left|Z_{\mathrm{k} 75 \mathrm{q}}\right|=\sqrt{R_{\mathrm{k} 75 \mathrm{C}}^{2}+X_{\mathrm{k}}^{2}}=\sqrt{6.2^{2}+58.5^{2}}=58.8 \Omega$

阻抗电压 $U_{\mathrm{k}}=\frac{I_{1 \mathrm{~N}}\left|Z_{\mathrm{k} 75 \mathrm{C}}\right|}{U_{1 \mathrm{~N}}} \times 100 \%=\frac{157.5 \times 58.8}{127 \times 10^{3}} \times 100 \%=7.3 \%$

高压边额定电流

$$
I_{1 \mathrm{~N}}=\frac{S_{\mathrm{N}}}{U_{1 \mathrm{~N}}}=\frac{20000}{127}=157.5 \mathrm{~A}
$$

(3) 变压器的 $\mathrm{T}$ 形等效电路

依题设 $R_{1}=R_{2}^{\prime}=\frac{R_{\mathrm{k}}}{2}=\frac{6.2}{2}=3.1 \Omega$

$$
X_{1}=X_{2}^{\prime}=\frac{X_{\mathrm{k}}}{2}=\frac{58.5}{2}=29.3 \Omega
$$

$\mathrm{T}$ 形等效电路如图 4.6-6 所示。

### 4 变压器的工作原理

变压器的主要部分就是两个绕组套在一个 共同的铁芯上,这两个绕组的匝数不同,互相绝 缘, 它们之间只有磁的耦合, 如图 4.6-7 变压器 原理示意图。这两个绕组中一个接到交流电源 上,称为一次绕组。另一个接负载, 称为二次绕 组。一次绕组接电源后, 在电源电压 $u_{1}$ 的作用

交变磁通 $\phi$, 其交变频率与电源电压 $u_{1}$ 的频率一样。由于 $\phi$ 同时交链一、二次绕组, 根据电磁 感应定律, 交变磁通便在一、二次绕组中感应出交变电动势 $e_{1}$ 和 $e_{2}$ 。 $e_{1}$ 与 $e_{2}$ 的频率与 $u_{1}$ 的频 辛- - 样。二次绕组有了电动势, 便可向负载供电, 供给负载的电流为 $i_{2}$, 负载端电压为 $u_{2}$, 这样 便实现了能量传递。在不计变压器的铁芯损耗及一、二次绕组电阻和漏磁通的情况下, 一、二 次绕组问路中的电动势与电压相平衡,用有效值表示为

$$
U_{1}=E_{1}, E_{2}=U_{2}
$$

无论一次绕组还是二次绕组,其每匝线圈所交链的磁通相同,因此每匝线圈感应的电动势 相等。由于两绕组的匝数不同, 所感应的电动势 $E_{1}$ 与 $E_{2}$ 的数值也就不同, 因此负载端电压 $U_{2}$ 与电源电压 $U_{1}$ 的数值也就不同, 从而实现了电压的变换。只要改变一、二次绕组的匝数之 比, 就可达到改变负载端电压的目的。综上所述, 变压器的基本工作原理就是利用电磁感应作 用,把一种电压的交流电能转变成频率相同的另一种电压的交流电能。

### 5 变压器的电势平衡方程式及各量含义

变压器的基本方程式、等效电路和相量图是分析变压器问题的三种方法, 三者是完全一致 的,而基本方程式是基础。

## 1. 变压器的基本方程式

变压器负载运行吋的情况如图 4. 6-8 所示。由变压器的丁. 作原理知道, 二次侧在电动势 $E_{2}$ 的作用下向负载送出电流 $\dot{I}_{2}$, 负载端电压为 $U_{2}$ 。二次绕组流过电流 $I_{2}$ 建立磁动势 $F_{2}=N_{2} \dot{I}_{2}$, 由 $F_{2}$ 所产生的磁通, 其中一部分只交链二次绕组 本身,称为二次绕组的漏磁通，用 $\dot{\phi}_{\mathrm{S} 2}$ 表示。 $\dot{\phi}_{\mathrm{S} 2}$ 在 二次绕组中感应漏磁电动势 $E_{\mathrm{S} 2}$ 。

一次绕组在电源电压 $U_{1}$ 的作用下流过电流 $i_{1}$, 建立一次侧磁动势 $F_{1}=N_{1} i_{1}$, 由 $F_{1}$ 产生的磁 通,其中一部分只交链一次绕组本身,称为一次绕

在负载情况下铁芯中的主磁通 $\dot{\phi}_{\mathrm{m}}$ 是由 $F_{1}$ 与 $F_{2}$ 共同建立的, 二者之和称为励磁磁动势, 用 $F_{\mathrm{m}}$ 表示, 即

$$
F_{1}+F_{2}=F_{\mathrm{m}}
$$

式(4.6-7) 称为变压器的磁动势平衡方程式。

当变压器空载时, $i_{2}=0, F_{2}=0$, 则

$$
F_{1}=F_{\mathrm{m}}
$$

即空载情况下的励磁磁动势 $F_{\mathrm{m}}$ 仅由一次绕组来建立。此时流过一次绕组的电流称为励磁电 流, 用 $i_{\mathrm{m}}$ 来表示, 即

$$
F_{\mathrm{m}}=N_{\mathrm{l}} i_{\mathrm{m}}
$$

这样, 磁动势平衡方程式也可写成

$$
\begin{aligned}
& N_{1} \dot{I}_{1}+N_{2} \dot{I}_{2}=N_{1} \dot{I}_{\mathrm{m}} \\
& \dot{I}_{1}+\frac{N_{2}}{N_{1}} \dot{I}_{2}=\dot{I}_{\mathrm{m}}
\end{aligned}
$$

由式 (4. 6-3) 知道, 变比 $k=\frac{N_{1}}{N_{2}}$, 则

$$
i_{1}+\frac{i_{2}}{k}=i_{\mathrm{m}}
$$

## 式(4.6-9) 是用电流形式表示的磁动势平衡方程式。

主磁通 $\dot{\phi}_{\mathrm{m}}$ 在一、二次绕组中感应电动势 $E_{1}$ 及 $E_{2}$ 。一次绕组的电阻为 $R_{1}$, 流过电流 $i_{1}$ 产 生电压降 $I_{1} R_{1}$ 。二次绕组的电阻为 $R_{2}$, 流过电流 $I_{2}$ 后产生电压降 $I_{2} R_{2}$ 。根据基尔霍夫定律, 由图 4. 6-8 便可列出变压器的方程式:

$$
\left.\begin{array}{l}
U_{1}=-\left(E_{1}+E_{\mathrm{S} 1}\right)+I_{1} R_{1} \\
U_{2}=E_{2}+E_{\mathrm{S} 2}-I_{2} R_{2} \\
I_{1}+\frac{I_{2}}{k}=I_{\mathrm{m}} \\
U_{2}=I_{2} Z_{1}
\end{array}\right\}
$$

漏磁电动势 $E_{\mathrm{S} 1}$ 是由漏磁通 $\dot{\phi}_{\mathrm{S}}$ 感应的, 并且滞后 $\dot{\phi}_{\mathrm{S} 1}$ 为 $90^{\circ}$ 。而 $\phi_{\mathrm{S} 1}$ 与一次侧电流 $I_{1}$ 成正 比, 因此

写成等式为

$$
E_{\mathrm{S} 1} \propto \phi_{\mathrm{S} 1} \propto I_{1}
$$

$$
E_{\mathrm{S} 1}=X_{1} I_{1}
$$

或

$$
E_{\mathrm{s} 1}=-\mathrm{j} I_{1} X_{1}
$$

式中比例常数 $X_{1}$ 称为一次绕组的漏电抗,简称一次漏抗。漏磁电动势用漏抗压降来表示后, 漏磁通对电路的影响就可用电路的参数 (电抗) 来表示, 这样, 就把电磁耦合问题转化为电路 问题来研究,使问题得到简化。

$$
E_{\mathrm{5} 2}=X_{2} I_{2}
$$

或

$$
E_{\mathrm{S} 2}=-\mathrm{j} I_{2} X_{2}
$$

式中 $X_{2}$ 称为二次绕组的漏电抗, 简称二次漏抗。 $X_{1}$ 与 $X_{2}$ 都是常数, 它们不受磁路饱和与否 的影响。

由励磁电流 $i_{\mathrm{m}}$ 建立主磁通 $\dot{\phi_{\mathrm{m}}}$, 由 $\dot{\phi_{\mathrm{m}}}$ 感应电动势 $E_{1}$ 。对于 $E_{1}$ 也可引人一个电路参数来 表示。但考虑到主磁通在铁芯中引起损耗,故不能单纯地引人一个电抗, 而应引人一个阻抗 $Z_{\mathrm{m}}$ 把 $E_{1}$ 与 $i_{\mathrm{m}}$ 联系起来, 这样电动势 $E_{1}$ 的作用可看做是电流 $I_{\mathrm{m}}$ 流过 $Z_{\mathrm{m}}$ 产生的阻抗压降, 即

$$
E_{1}=I_{\mathrm{m}}\left|Z_{\mathrm{m}}\right|
$$

因为电压是指电位降, 而电动势是指电位升, 二者相位相反, 故用相量表示时为

$$
E_{1}=-i_{\mathrm{m}} Z_{\mathrm{m}}
$$

式中 $Z_{\mathrm{m}}=R_{\mathrm{m}}+\mathrm{j} X_{\mathrm{m}}$ 一一变压器的励磁阻抗;

$R_{\mathrm{m}}$-一变压器的励磁电阻, 是对应于铁耗的等效电组;

$X_{\mathrm{m}}$ 一一励磁电抗, 它反映主磁通对电路的影响所转化成的电路的参数。

励磁阻抗 $Z_{\mathrm{m}}$ 受铁芯饱和的影响而不是常数, 随电压的变化而变化。当电源电压一定时, $Z_{\mathrm{m}}$ 也就一定。

综上所述,将磁通对电路的影响转化为电路的参数来表示后, 负载时变压器的基本方程式 可写成下列形式:

$$
\left.\begin{array}{l}
\dot{U}_{1}=-\left(E_{1}+E_{\mathrm{S} 1}\right)+i_{1} R_{1}=-E_{1}+\mathrm{j} I_{1} X_{1}+i_{1} R_{1}=-E_{1}+I_{1} Z_{1} \\
\dot{U}_{2}=E_{2}+E_{\mathrm{S} 2}-\dot{I}_{2} R_{2}=E_{2}-\mathrm{j} I_{2} X_{2}-i_{2} R_{2}=E_{2}-\dot{I}_{2} Z_{2} \\
\dot{I}_{1}+\frac{i_{2}}{k}=\dot{I}_{\mathrm{m}} \\
E_{1}=-i_{\mathrm{m}} Z_{\mathrm{m}} \\
U_{2}=I_{2} Z_{\mathrm{L}}
\end{array}\right\}
$$

式中 $Z_{1}=R_{1}+\mathrm{j} X_{1}$ 一一次绕组的漏阻抗;

$Z_{2}=R_{2}+\mathrm{j} X_{2}$ 一一次绕组的漏阻抗。

直接应用方程组 (4.6-15) 对变压器进行定量计算很繁杂。为计算方便, 引人折算法, 即把 二次绕组的匝数变换成一次绕组的匝数而不改变其电磁本质。这样折算后, 二次侧各物理量 的数值称为二次侧折算到一次侧的折算值, 用原来二次侧各物理量的符号加上一个“'”来表 示。经折算后, 方程组 (4.6-15) 便成为

$$
\left.\begin{array}{l}
U_{1}=-E_{1}+\dot{I}_{1} Z_{1} \\
\dot{U}_{2}^{\prime}=E_{2}^{\prime}-\dot{I}_{2}^{\prime} Z_{2}^{\prime} \\
i_{1}+\dot{I}_{2}^{\prime}=I_{\mathrm{m}} \\
E_{1}=E_{2}^{\prime} \\
E_{1}=-i_{\mathrm{m}} Z_{\mathrm{m}} \\
\dot{U}_{2}^{\prime}=I_{2}^{\prime} Z_{\mathrm{I}}^{\prime}
\end{array}\right\}
$$

方程组 (4.6-16) 是对变压器进行定量计算时实际所用的方程式。

## 2. 等效电路

所谓等效电路就是把基本方程组 (4.6-16) 所表示的电磁关系用电路的形式表示出来。有 了等效电路, 就很容易用一个等效阻抗接在电网上来代替整个变压器及其所带负载, 因此, 给 分析计算带来很大方便。

## (1) T 形等效电路

(2) 简化等效电路

### 6 变压器的电压调整率

当变压器一次绕组接额定电压, 二次绕组开路时的电压 $U_{20}$ 就是二次侧额定电压 $U_{2 \mathrm{~N}}$ 。变 压器带上负载后, 二次侧电压变为 $U_{2}$ 。二次侧端电压随负载变化的程度, 用电压调整率 $\Delta U \%$ 来表示。

$\Delta U \%$ 的定义: 一次侧加额定电压, 负载功率因数一定, 二次侧空载电压与负载时电压之差 $\left(U_{20}-U_{2}\right)$ 用二次侧额定压 $U_{2 \mathrm{~N}}$ 的百分数来表示, 即

$$
\Delta U \%=\frac{U_{20}-U_{2}}{U_{2 \mathrm{~N}}} \times 100 \%=\frac{U_{2 \mathrm{~N}}-U_{2}}{U_{2 \mathrm{~N}}} \times 100 \%=\frac{U_{1 \mathrm{~N}}-U_{2}^{\prime}}{U_{1 \mathrm{~N}}} \times 100 \%
$$

电压调整率 $\Delta U \%$ 与变压器的参数、负载大小及性质有关。用参数表示的计算式, 可用变 压器的简化等效电路对应的相量图导出。计算式为

$$
\Delta U \%=\beta\left(\frac{I_{1 \mathrm{~N}} R_{\mathrm{k} 7 \mathrm{q}} \cos \varphi_{2}+I_{1 \mathrm{~N}} X_{\mathrm{k}} \sin \varphi_{2}}{U_{1 \mathrm{~N}}}\right) \times 100 \%
$$

式中 $\beta=\frac{I_{1}}{I_{1 N}}$ 负载系数;

$$
\cos \varphi_{2} \text { 一负载功率因数。 }
$$

电压调整率是变压器的一个重要运行性能指标, 标志着变压器输出电压的稳定程度。

【例 4.6-4】有一台单相变压器, 额定容量为 $20000 \mathrm{kVA}$, 额定电压 $U_{\mathrm{IN}} / U_{2 \mathrm{~N}}=127 / 11$ $\mathrm{kV}_{\text {。 }}$ 已知折算到高压边的短路参数为 $R_{\mathrm{k} 75 \mathrm{C}}=6.2 \Omega, X_{\mathrm{k}}=58.5 \Omega$ 。当变压器在额定情况下运 行, 负载功率因数 $\cos \varphi_{2}=0.8$ 时, 求它的电压调整率是多少?

解:变压器的一次侧额定电流

$$
I_{1 \mathrm{~N}}=\frac{S_{\mathrm{N}}}{U_{1 \mathrm{~N}}}=\frac{20000}{127}=157.5 \mathrm{~A}
$$

额定运行时负载系数 $\beta=1$ 。当 $\cos \varphi_{2}=0.8$ 时, $\sin \varphi_{2}=\sqrt{1-\cos ^{2} \varphi_{2}}=\sqrt{1-0.8^{2}}=0.6$ 。

将以上数据代人式(4.6-18) 得

$$
\begin{aligned}
\Delta U \% & =\beta\left(\frac{I_{1 \mathrm{~N}} R_{\mathrm{k} 75 \mathrm{C}} \cos \varphi_{2}+I_{1 \mathrm{~N}} X_{\mathrm{k}} \sin \varphi_{2}}{U_{1 \mathrm{~N}}}\right) \times 100 \% \\
& =1 \times \frac{157.5 \times 6.2 \times 0.8+157.5 \times 58.5 \times 0.6}{127 \times 10^{3}} \times 100 \%=4.97 \%
\end{aligned}
$$

### 7 变压器的空载合闸电流

变压器空载合闸时可能会出现很大的冲击电 流, 而冲击电流的出现是和变压器磁通的建立密切 联系在一起的。图 4.6-11 是变压器空载合闸时的 示意图。

设电网电压 $u_{1}$ 按正弦规律变化。二次绕组开 路。合闸时一次侧回路的电压方程式为

$$
u_{1}=\sqrt{2} U_{1} \sin \left(\omega t+\alpha_{0}\right)=i_{0} R_{1}+N_{1} \frac{\mathrm{d} \phi_{\mathrm{t}}}{\mathrm{d} t}
$$

式中 $\alpha_{0}$ 一合闸时电压 $u_{1}$ 的初相角;

$\phi_{1}$ 一一一一次绕组交链的总磁通,包括主磁通和漏磁通。

由于电阻压降 $i_{0} R_{1}$ 很小, 在分析过渡过程的初始阶段可以忽略不计, 则式(4.6-19)变为

$$
\begin{aligned}
& N_{1} \frac{\mathrm{d} \phi_{1}}{\mathrm{~d} t}=\sqrt{2} U_{1} \sin \left(\omega t+\alpha_{0}\right) \\
& \mathrm{d} \phi_{1}=\frac{\sqrt{2} U_{1}}{N_{1}} \sin \left(\omega t+\alpha_{0}\right) \cdot \mathrm{d} t
\end{aligned}
$$

积分后得

$$
\phi_{\mathrm{t}}=-\frac{\sqrt{2} U_{1}}{\omega N_{\mathrm{t}}} \cos \left(\omega t+\alpha_{0}\right)+C=-\phi_{\mathrm{m}} \cos \left(\omega t+\alpha_{0}\right)+C
$$

式中 $C$ - - 待定积分常数;

$$
\phi_{\mathrm{m}}=\frac{\sqrt{2} U_{1}}{\omega N_{1}} \approx \frac{\sqrt{2} E_{1}}{\omega N_{1}} \text { 一稳态磁通的幅值。 }
$$

积分常数 $C$ 可根据初始条件决定。

设合闸前铁芯中无剩磁, 即 $t=0$ 时, $\phi_{\mathrm{t}}=0$ 。代人式 (4.6-21) 得

$$
\begin{aligned}
& 0=-\phi_{\mathrm{m}} \cos \alpha_{0}+C \\
& C=\phi_{\mathrm{m}} \cos \alpha_{0}
\end{aligned}
$$

将式(4.6-22) 代人式(4.6-21) 得空载合闸时与一次绕组交链的总磁通

$$
\phi_{1}=-\phi_{\mathrm{m}}\left[\cos \left(\omega t+\alpha_{0}\right)-\cos \alpha_{0}\right]
$$

下。

由式(4.6-23) 看出, 合闸时磁通的大小与电压 $u_{1}$ 的初相角 $\alpha_{0}$ 有关, 分两种情况讨论如

（1）当电压 $u_{1}$ 的初相角 $\alpha_{0}=\frac{\pi}{2}$ 时合闸

当 $\alpha_{0}=\frac{\pi}{2}$ 时, 由式 $(4.6-23)$ 得

$$
\phi_{\mathrm{t}}=-\phi_{\mathrm{m}} \cos \left(\omega t+\frac{\pi}{2}\right)=\phi_{\mathrm{m}} \sin \omega t
$$

式(4.6-24) 表明, 此时一合闸就建立了稳态磁通, 即磁通的建 立没有过渡过程而立刻进入稳态,于是建立该磁通的合闸电流 也就没有过渡过程就达到了稳态空载电流, 如图 4. 6-12 所 示。

(2) 当 $\boldsymbol{\alpha}_{0}=\mathbf{0}$ 时合闸

当 $\alpha_{0}=0$ 时, 由式 (4.6-23) 得

$$
\phi_{\mathrm{t}}=\phi_{\mathrm{m}}(1-\cos \omega t)=\phi_{\mathrm{m}}-\phi_{\mathrm{m}} \cos \omega t=\phi_{\mathrm{t}}^{\prime \prime}+\phi_{\mathrm{t}}^{\prime}
$$

式中 $\phi_{\mathrm{t}}^{\prime \prime}=\phi_{\mathrm{m}}$ 一磁通的暂态分量,也叫自由分量。

空载合闸时磁通 $\phi_{1}$ 变化曲线

$\phi_{\mathrm{t}}^{\prime}=-\phi_{\mathrm{m}} \cos \omega t$ - 磁通的稳态分量。

在考虑 $\phi_{1}^{\prime \prime}$ 时, 因忽略了电阻 $R_{1}$, 所以没有衰减。如果考虑 $R_{1}$ 的影响后, 则

$$
\begin{gathered}
\phi_{1}^{\prime \prime}=\phi_{\mathrm{m}} \mathrm{e}^{-\frac{t}{T}} \\
\text { 式中 } T=\frac{L_{1}}{R_{1}} \text { 空载合闸电流衰减的时间常数; } \\
L_{1}-\text { 一次绕组的自感系数。 }
\end{gathered}
$$

$$
\phi_{1 \max }=2 \phi_{m}
$$

由于过渡过程中磁通 $\phi_{\mathrm{t}}$ 可达稳态磁通幅值 $\phi_{\mathrm{m}}$ 的 2 倍, 加 上铁芯饱和的影响, 则合闸电流可达正常空载电流的 $50 \sim 80$ 倍, 达到额定电流的 $5 \sim 8$ 倍。这 样大的电流对变压器本身没有多大的危害, 但当它衰减较慢时可能引起变压器保护装置的跳 闸。一般小容量变压器衰减较快, 约几个周期即达稳定状态。大型变压器衰减慢, 有的甚至延 续 20 秒。为使合闸电流加速衰减, 可在变压器的一次侧串联一个电阻, 合闸后将电阻切除。

### 8 变压器的效率

变压器的效率

$$
\eta=\frac{P_{2}}{P_{1}} \times 100 \%
$$

式中 $P_{2}$ 二 二次绕组输出的有功功率;

$P_{1}$ 一一次绕组输入的有功功率。

$P_{1}=P_{2}+P_{\mathrm{Cu}}+P_{\mathrm{Fe}}$

式中 $P_{\mathrm{Cu}}$ 一变压器的总铜耗;

$P_{\mathrm{Fe}}$ 一一变压器的总铁耗。

于是式(4.6-27) 可以写成

$$
\eta=\frac{P_{2}}{P_{1}} \times 100 \%=\frac{P_{2}}{P_{2}+P_{\mathrm{Cu}}+P_{\mathrm{Fe}}} \times 100 \%=\left(1-\frac{P_{\mathrm{Cu}}+P_{\mathrm{Fe}}}{P_{2}+P_{\mathrm{Cu}}+P_{\mathrm{Fe}}}\right) \times 100 \%
$$

为了方便计算, 对式 (4.6-28) 在实际应用时作一些假定,但误差都不超过 $0.5 \%$ 。

假定 1 : 计算输出功率 $P_{2}$ 时忽略二次侧电压的变化, 即认为 $U_{2}=U_{2 \mathrm{~N}}$, 则 $P_{2}$ 的计算如下。 对单相变压器

$$
P_{2}=U_{2} I_{2} \cos \varphi_{2}=U_{2 \mathrm{~N}} \beta I_{2 \mathrm{~N}} \cos \varphi_{2}=\beta S_{\mathrm{N}} \cos \varphi_{2}
$$

对二相变压器

$$
P_{2}=\sqrt{3} U_{2 \mathrm{~N}} \beta I_{2 \mathrm{~N}} \cos \varphi_{2}=\beta S_{\mathrm{N}} \cos \varphi_{2}
$$

式中 $\beta=\frac{I_{2}}{I_{2 \mathrm{~N}}}$ 一负载系数。

假定 2 : 变压器负载时的铁耗 $P_{\mathrm{Fe}}$ 等于额定电压下的空载损耗 $P_{0}$ 。空载损耗主要是铁耗, 并且它是与负载大小和性质无关的常数, 即

$$
P_{\mathrm{Fe}}=P_{0}=\text { 常数 }
$$

假定 3 : 额定电流下的短路损耗 $P_{\mathrm{kN}}$ 等于负载情况下额定电流时的铜耗 $P_{\mathrm{CuN}}$, 即 $P_{\mathrm{CuN}}=$ $P_{\mathrm{kN}}$, 这是忽略了励磁电流对铜耗的影响。当电流不是额定值时, 铜耗 $P_{\mathrm{Cu}}$ 则用负载系数来考 虑, 即

$$
P_{\mathrm{Cu}}=\beta^{2} P_{\mathrm{CuN}}=\beta^{2} P_{\mathrm{kN}}
$$

经上述假定后,效率计算公式为

$$
\eta=\left(1-\frac{\beta^{2} P_{\mathrm{kN}}+P_{0}}{\beta S_{\mathrm{N}} \cos \varphi_{2}+\beta^{2} P_{\mathrm{kN}}+P_{0}}\right) \times 100 \%
$$

式 (4.6-29) 便是计算变压器效率的实用公式。

在负载性质一定的情况下 ( $\cos \varphi_{2}=$ 常数), 效率 $\eta$ 仅随 $\beta$ 变化。对式 (4.6-29) 取 $\frac{\mathrm{d} \eta}{\mathrm{d} \beta}=0$, 就可求得出现最高效率 $\eta_{\max }$ 时的负载系数 $\beta_{\mathrm{m}}$ 。经计算得出

$$
\beta_{\mathrm{m}}^{2} P_{\mathrm{kN}}=P_{0}
$$

或

$$
\beta_{\mathrm{m}}=\sqrt{\frac{P_{0}}{P_{\mathrm{kN}}}}
$$

即最高效率出现在铁耗与铜耗相等时。铜耗随负载而变化, 铁耗是常数,所以最高效率出现在 可变损耗等于不变损耗时。

【例 4. 6-5】一台三相变压器的额定值为: $S_{\mathrm{N}}=1800 \mathrm{kVA}, U_{1 \mathrm{~N}} / U_{2 \mathrm{~N}}=6.3 / 3.15 \mathrm{kV}$, 空载 损耗 $P_{0}=6.6 \mathrm{~kW}$, 短路损耗 $P_{\mathrm{kN}}=21.2 \mathrm{~kW}$ 。求:

(1) 当负载电流 $I_{2}=I_{2 \mathrm{~N}}$, 功率因数 $\cos \varphi_{2}=0.8$ 时变压器的效率;

(2) 效率最大时的负载系数 $\beta_{\mathrm{m}}$ 。

解: (1) $I_{2}=I_{2 \mathrm{~N}}$ 时, 负载系数 $\beta=1$, 则

$$
\begin{aligned}
\eta & =\left(1-\frac{\beta^{2} P_{\mathrm{kN}}+P_{0}}{\beta S_{\mathrm{N}} \cos \varphi_{2}+\beta^{2} P_{\mathrm{kN}}+P_{0}}\right) \times 100 \% \\
& =\left(1-\frac{21.2+6.6}{1800 \times 0.8+21.2+6.6}\right) \times 100 \%=98.1 \%
\end{aligned}
$$

(2) 由式 (4.6-30) 知

$$
\hat{\beta}_{\mathrm{m}}=\sqrt{\frac{P_{0}}{P_{\mathrm{kN}}}}=\sqrt{\frac{6.6}{21.2}}=0.56
$$

即出现最高效率时的负载系数为 0.56 。

### 9 三相变压器连接组和铁芯结构对谐波电流、谐波磁通的影响

## 1. $Y / Y$ 连接的三相变压器

对 $Y / Y$ 连接的三相变压器, 由于一次绕组采用 $\mathrm{Y}$ 形连接, 三次谐波电流不能流通, 于是空 载电流波形接近正弦形。在磁路饱和的情况下, 接近正弦形的空载电流所产生的主磁通波形 为一平顶波。平顶波的主磁通中除基波磁通外, 还含有三次谐波磁通 (更高次谐波磁通因数 值很小而忽略不计)。三次谐波磁通的影响与三相变压器的磁路系统有关。下面分两种情况 讨论。

## (1) 三相组式变压器

三相组式变压器的三相磁路各自独立, 彼此无关, 如图 4. 6-1 (a) 所示, 因此三次谐波磁通 也沿着主磁通的路径闭合。由于铁芯磁路的磁阻很小, 故三次谐波的磁通很大, 由它所感应的 三次谐波相电动势也就很大, 其幅值可达电动势基波幅值的 45\% 60\%, 结果使相电动势的 波形严重畸变, 幅值升高很多, 对变压器的绝缘材料构成很大的威胁, 因此这种磁路结构的电 力变压器不采用 $\mathrm{Y} / \mathrm{Y}$ 连接方式。

但在三相的线电动势中，三次谐波电动势互相抵消，因此线电动势的波形仍为正弦形。

(2) 三相芯式变压器

三相芯式变压器的三相磁路彼此互相联系, 如图 4.6-1(b) 所示, 因此三次谐波磁通由于 彼此同相位、同大小而不能沿铁芯闭合, 只能出铁芯, 经过绕组、油、油箱壁等结构部件再回到 铁芯成闭路。由于该磁路的磁阻很大, 故三次谐波磁通很小, 因此主磁通仍接近正弦形, 相电 动势也就接近正弦形。故三相芯式变压器可以采用 $\mathrm{Y} / \mathrm{Y}$ 连接。

由于三次谐波磁通经过油箱壁等部件, 引起附加损耗, 降低变压器的效率, 故对容量较大、 电压较高的三相芯式变压器, 也不宜采用 $\mathrm{Y} / \mathrm{Y}$ 连接。

## 2. $\Delta Y$ 和 $Y / \Delta$ 连接的三相变压器

当三相变压器采用 $\Delta \mathrm{Y}$ 连接时,一次侧空载电流中的三次谐波分量可以流通, 于是主磁 通是正弦形, 由它感应的相电动势 $e_{1}$ 和 $e_{2}$ 也是正弦形。 当二相变压器采用 $\mathrm{Y} / \Delta$ 连接时, 一次侧空载电流中的三次谐波分量不能流通, 因此主磁 通中和--.二次侧相电动势中都出现三次谐波相电动势 (三相同相位同大小), 便在二次侧三 角形的闭合问路内产生三次谐波电流和三次谐波磁动势, 但一次侧没有相应的三次谐波电流 和磁动势与之平衡, 因此, 二次侧的三次谐波电流便成为励磁性质的电流。由变压器的磁动势 平衡方程 $F_{1}+F_{2}=F_{\mathrm{m}}$ 可知, 作用在铁芯中的励磁磁动势为一、二次侧磁动势之和, 因此可认 为在 $Y / \Delta$ 连接中, 一次侧提供基波分量的励磁电流和励磁磁动势, 二次侧提供二次谐波分量 的励磁电流和励磁磁动势, 合成的励磁磁动势其效果与 $\Delta / \mathrm{Y}$ 连接相同, 于是主磁通和相电动 势的波形也就接近正弦形。故 $\mathrm{Y} / \Delta$ 连接被广泛应用。

#### 0 三相变压器连接组别的判断方法

电力用的二相变压器, 国家规定的五种标准连接组别是 $\mathrm{Y} / \mathrm{Y}_{0}-0, Y / \Delta-11, \mathrm{Y}_{0} / \Delta-11$, $\mathrm{Y}_{0} / \mathrm{Y}-0$ 和 $\mathrm{Y} / \mathrm{Y}-0$, 而最常用的是前面三种。

根据变压器并联运行的要求, 连接组别不同是绝对不允许的, 因此判断变压器连接组别是 变压器试检中必要的一项。

## 1. 三相变压器的极性测定

(1) 测定相间极性

$$
U_{\mathrm{BC}}=U_{\mathrm{Br}}-U_{\mathrm{CZ}}
$$

则标记正确。若

$$
U_{\mathrm{BC}}=B_{\mathrm{BY}}+U_{\mathrm{C} . \mathrm{P}}
$$

则标记错误, 应把 $B$ 相 (或 $C$ 相) 的端点标记换为 $Y 、 B$ (或 $Z 、 C$ )。

用同样方法, 在 B 相加低电压, 决定 A、C 相间极性。测定二相高压绕组相互间极性后, 把 它们的首末端正式标记。

(2) 测定一、二次侧极性

$$
U_{\mathrm{Aa}}=U_{\mathrm{AX}}-U_{\mathrm{ax}}
$$

则 $U_{\mathrm{Ax}}$ 与 $U_{\mathrm{ax}}$ 同相, $\mathrm{A}$ 与 $\mathrm{a}$ 端点极性正确。若

$$
U_{\mathrm{Aa}}=U_{\mathrm{Ax}}+U_{\mathrm{ax}}
$$

则 $U_{\mathrm{Ax}}$ 与 $U_{\mathrm{ax}}$ 相位相反, $\mathrm{A}$ 与 $\mathrm{a}$ 端点极性相反。

用同样方法判别 B、C 两相一、二次侧极性。测定后, 按国家标准规定, 将低压绕组各相首 末端作正式标记。

## 2. 测定连接组

(1) $Y / Y-0$ 连接组

按图 4.6-16 接线, 将三相变压器接成 $\mathrm{Y} / \mathrm{Y}-0$ 连接组, 将 $\mathrm{A} 、 \mathrm{a}$ 两点用导线连接, 然后在高

压侧加低电压 (约 $250 \mathrm{~V}$ ), 测量以下电压: $U_{\mathrm{AB}} 、 U_{\mathrm{ab}} 、 U_{\mathrm{Bb}} 、 U_{\mathrm{Cc}} 、 U_{\mathrm{Bc}}$ 。

$$
\left.\begin{array}{l}
U_{\mathrm{Bb}}=U_{\mathrm{Cc}}=(K-1) U_{\mathrm{ab}} \\
U_{\mathrm{Bc}}=U_{\mathrm{al}} \sqrt{K^{2}-K+1}
\end{array}\right\}
$$

式中 $K=\frac{U_{\mathrm{AB}}}{U_{\mathrm{ab}}}$ 一线电压比。

若实测电压 $U_{\mathrm{Bb}} 、 U_{\mathrm{Cc}} 、 U_{\mathrm{Br}}$ 与按式 (4.6-31) 计算所得的数值相同, 则表示该变压器的连接组 正确。

(2) $Y / \Delta-11$ 连接组

按图 4.6-17 接线, 将三相变压器接成 $Y / \Delta-11$ 连接组, 将 $A 、 a$ 两点用导线连接, 然后在 高压侧加低电压 (约 $250 \mathrm{~V}$ ), 测量以下电压: $U_{\mathrm{Bb}} U_{\mathrm{Cc}} U_{\mathrm{Bc}} U_{\mathrm{AB}}$ 及 $U_{\mathrm{ab}}$ 。

$$
\left.\begin{array}{l}
U_{\mathrm{Bb}}=U_{\mathrm{Cc}}=U_{\mathrm{ab}} \sqrt{K^{2}-\sqrt{3} K+1} \\
U_{\mathrm{Bc}}=U_{\mathrm{ab}} \sqrt{K^{2}-\sqrt{3} K+1}
\end{array}\right\}
$$

若实测电压 $U_{\mathrm{Bb}} 、 U_{\mathrm{Cc}} 、 U_{\mathrm{Bc}}$ 与用式(4.6-32) 计算所得的数值相同, 则表示该变压器的连接组 正确。

#### 1变压器的绝缘系统、冷却方式及允许温升

## 1. 变压器的绝诼系统

电力变压器分为干式和油浸式两种。干式变压器是用环氧树脂作为干式绝缘材料。它是 将变压器用环氧树脂真空浇注成为一个整体后置于空气中。由于环氧树脂的绝缘性能好, 而 热等级高, 目前在 $35 \mathrm{kV}$ 以下电压等级的配电系统中广泛应用。

油浸式变压器是用变压器油灌满油箱, 将铁芯与绕组装配在一起后放人油箱内, 使铁芯与 绕组全部浸在变压器油中。

变压器油是一种矿物油, 它比空气具有较高的介电强度, 因此高、低压绕组之间的绝缘以 及绕组与铁芯及油箱壁之间的绝缘, 都借助变压器油来实现。绕组本身的绝缘, 一般采用 $\mathrm{A}$ 级绝缘材料,而绕组出线端经绝缘套管与外界相联。 为了防止过电压对变压器绝缘的危害, 对大型高压电力变压器的高压绕组, 现在广泛采用 纠结式绕组。这种绕组可显著增加各线饼之间的等效电容,有利于改善过电压的分布波形,有 效地防止了过电压对绕组绝缘的危害。目前 $110 \mathrm{kV}$ 电压等级以上的变压器中,广泛采用这种 绕组。

## 2. 变压器的冷却方式

干式变压器是用空气作为冷却介质, 将变压器中产生的热量带走, 以保证变压器各部件的 温升不超过允许的数值。

油浸式变压器是用变压器油作为冷却介质。它又分为三种形式。

## (1) 油浸自冷式

通过油受热后的对流作用,将变压器的绕组及铁芯中产生的热量传到油箱壁和油管表面， 再散发到周围空气中。为了增加散热面积,变压器油箱的四周焊装有一定数量的散热管,变压 器运行时它内部的热油由散热管上部流出, 经散热冷却后, 从管的下部进入油箱,如此周而复 始地循环流动, 从而实现变压器散热的目的。

(2) 油浸风冷式

油浸风冷式是在油浸自冷式的基础上,另加风扇给油箱壁和油管吹风,以加强散热作用。

(3) 强迫油循环式

强迫油循环式是用油每将变压器中的热油抽到变压器外面的冷却器中, 将油冷却后再送 人变压器中。冷却器可以用循环水冷却或强迫风冷却。

## 3. 变压器的允许温升

变压器各部分的允许温升取决于绝缘材料。我国油浸电力变压器一般采用 $\mathrm{A}$ 级绝缘材 料,最高允许温度为 $105^{\circ} \mathrm{C}$, 高于 $105^{\circ} \mathrm{C}$ 时绝缘材料就迅速老化, 造成运行事故, 使变压器遭到 损坏。根据我国电力变压器规定的标准, 周围冷却空气的最高温度定为 $40^{\circ} \mathrm{C}$ 。按照变压器正 常使用年限为 $20 \sim 30$ 年, 则油浸电力变压器温升限度绕组 (包括自然油循环和强迫油循环) 为 $65^{\circ} \mathrm{C}$, 铁芯表面为 $75^{\circ} \mathrm{C}$, 与变压器油接触的构件表面 (非导电部分) 为 $80^{\circ} \mathrm{C}$, 油面为 $55^{\circ} \mathrm{C}$ 。

## 7 感应电动机

## 7 .1 感应电动机的种类及主要结构

## 1. 感应电动机的种类

感应电动机的种类很多,从不同的角度看可分成不同的类型。按定子相数分,有单相的、 两相的和三相的感应电动机。按转子结构分,有绕线型的和鼠笼型的。鼠笼型的又分为单鼠 笼型、双鼠笼型和深槽型感应电动机。

## 2. 感应电动机的主要结构

1) 感应电动机的定子

感应电动机的定子由定子铁芯、定子绕组和机座三部分构成。

(1) 定子铁芯

定子铁芯用 $0.5 \mathrm{~mm}$ 厚的电工硅钢片叠成, 内圆冲槽, 槽内放定子绕组。定子铁芯的作用

1一轴 2-弹黄片 3-轴承 4一端盖 5一定子绕组 6一机座 7一定子铁芯 8一转子铁芯 9-吊环 10一出线盒 11-风罩 12-风扇 13-轴承内盖

是作为电机磁路的一部分和放置定子绕组。

(2) 定子绕组

定子绕组是电机的电路部分, 其主要作用是感应电动势, 通过电流以实现机电能量转换。 定子绕组一般用高强度漆包线绕成线圈, 放置在定子铁芯槽内。定子绕组在槽内的布置又分 为单层和双层两种。定子绕组在槽内部分与铁芯之间必须可靠地绝缘。

对大、中型容量的感应电动机, 定子三相绕组常采用 Y 形连接, 只有三根引出线。小容量 感应电动机常把定子二.相绕组的六根出线头都引出来,根据需要可接成 $\mathrm{Y}$ 形或 $\Delta$ 形。

(3) 机座

机座的作用主要是固定和支撑铁芯,因此要求有足够的机械强度和刚度。中、小型感应电 动机一一般采用铸铁机座。对封闭式感应电动机，在机座外面有散热片，以增加散热面积。对大 容量感应电动机, 机座一般用钢板焊成。

2) 感应电动机的转子

感应电动机的转子由转子铁芯、转子绕组和转轴等组成。

(1) 转子铁芯

转子铁芯也是作为电机中磁路的一部分, 也用 $0.5 \mathrm{~mm}$ 厚的电工硅钢片叠成, 铁芯外圆冲 槽, 槽内放置转子绕组。

(2) 转子绕组

转子绕组的作用是感应电动势、流过电流和产生电磁转矩。转子绕组分鼠笼型和绕线型 两种。

(1) 鼠笼型绕组。这种绕组结构是在每个转子铁芯槽中插人一根导条, 导条在伸出铁芯两 端的槽口处,用两个端环分别把所有导条的两端都连接起来,构成一个白行闭合的短路绕组。 如果去掉铁芯,整个绕组的外形就像一个“鼠笼”, 所以叫鼠笼型绕组,如图 4.7-2 所示。鼠笼 型绕组的导条与端环的材料可用铜或铝。用铜时,将导条与端环焊接起来。用铝时,是采用铸

造的办法, 将导条、端环及端环上的风叶一起铸出。对于中、小型感应电动机, 一般都采用铸铝 转子。

(2)绕线型转子。绕线型转子的绕组和定子绕组相似, 是用绝缘导线嵌于转子铁芯槽内, 连 接成 Y 形接法的三相对称绕组, 然后把三个出线端分别接到转子轴上的三个滑环, 再通过电 刷把电流引出来。

## 7 .2 三相感应电动机的额定值、转差率概念、基本方程式、等值电路及转矩

## 1. 三相感应电动机的额定值

感应电动机的额定值刻印在每台电机的铭牌上。主要有下列内容。

(1) 额定功率 $P_{\mathrm{N}}$, 是指电动机在额定运行时, 由轴端输出的机械功率, 单位 $\mathrm{kW}$ 。

(2)额定电压 $U_{\mathrm{N}}$, 是指电动机额定运行时加在定子绕组上的线电压, 单位 $\mathrm{V}_{\text {。 }}$

(3)额定电流 $I_{\mathrm{N}}$, 是指电动机在定子绕组上加额定电压、轴端输出额定功率时, 定子绕组中 的线电流, 单位 $\mathrm{A}$ 。

(4) 额定频率 $f$, 我国规定电网频率为 $50 \mathrm{~Hz}_{\text {。 }}$

(5)额定转速 $n_{\mathrm{N}}$, 是指电动机定子边加额定频率的额定电压, 且轴端输出额定功率时转子 的转速, 单位 $\mathrm{r} / \mathrm{min}^{\circ}$

(6)额定功率因数 $\cos \varphi_{\mathrm{N}}$, 是指电动机在额定负载时定子边的功率因数。

此外，铭牌上还标明定子绕组的连接法、绝缘等级等。

## 2. 感应电动机的转差率

当二相感应电动机的定子接至对称的二相电源时,便在定子绕组中流过三相对称电流, 所 建立的二相合成磁动势是一个旋转磁势, 它在气隙中所产生的磁场是一个旋转磁场。旋转磁 场的转速用 $n_{1}$ 表示, 其大小决定于电网的频率 $f$ 和定子绕组的极对数 $p$, 即

$$
n_{1}=\frac{60 f}{p}(\mathrm{r} / \mathrm{min})
$$

## $n_{1}$ 称为感应电动机的同步转速。

当转子加速到 $n=n_{1}$ 时, 转子便与气隙旋转磁场相对静止。没有了相对运动, 转子绕组中 也就不再感应电动势, 电流和电磁转矩也就等于零, 这样转子就不可能继续转动下去。但是, 只要 $n<n_{1}$, 转子绕组与气隙旋转磁场之间有相对运动, 转子绕组里就会有电流, 也就有电磁 转矩作用在转子上, 转子就会转动起来。所以感应电动机运行时,转子的转速 $n$ 不可能达到同 步转速 $n_{1}$, 而总是小于 $n_{1}$ 。

把电动机的同步转速 $n$ ，和转子转速 $n$ 二者之差与同步转速 $n_{\mathrm{r}}$ 的比值称为转差率, 用 $S$ 表示, 即

$$
S=\frac{n_{1}-n}{n_{1}}
$$

转差率 $S$ 是感应电动机的一个重要物理量,在分析电动机运行时经常用到。一般情况下,感应 电动机从空载到额定运行的范围内转速变化不大,因此转差率的变化也就不大。空载时转速 $n$ 非常接近同步转速 $n_{1}$, 此时的转差率 $S$ 在 $0.5 \%$ 以下, 而在额定运行时的转差率 $S_{\mathrm{N}}$ 也在 $5 \%$ 以下, 即 $n_{\mathrm{N}}$ 也只是略小于 $n_{1}$ 。

【例 4.7-1】一台三相感应电动机的额定频率 $f=50 \mathrm{~Hz}$, 额定转速 $n_{\mathrm{N}}=970 \mathrm{r} / \mathrm{min}$, 求该电 机的额定转差率 $S_{\mathrm{N}}$ 是多少?

解: 由式 (4.7-1) 可知: $n_{1}=\frac{60 f}{p}$ 。因为我国电网频率 $f=50 \mathrm{~Hz}$, 所以同步转速 $n_{1}=\frac{60 \times 50}{p}$ $=\frac{3000}{p}(\mathrm{r} / \mathrm{min})$ 。当

极对数 $p=1$ 时, $n_{1}=3000 \mathrm{r} / \mathrm{min}$

极对数 $p=2$ 时, $n_{1}=1500 \mathrm{r} / \mathrm{min}$

极对数 $p=3$ 时, $n_{1}=1000 \mathrm{r} / \mathrm{min}$

极对数 $p=4$ 时, $n_{1}=750 \mathrm{r} / \mathrm{min}$

已知电动机的额定转速 $n_{\mathrm{N}}$ 略小于同步转速 $n_{1}$, 所以该电动机的同步转速 $n_{1}=1000 \mathrm{r} / \mathrm{min}$, 电 机的极对数 $p=3$, 额定转差率

$$
S_{\mathrm{N}}=\frac{n_{1}-n_{\mathrm{N}}}{n_{1}}=\frac{1000-970}{1000}=0.03
$$

## 3. 感应电动机的基本方程式、等值电路、功率和电磁转矩

## 1)感应电动机的基本方程式与等值电路

由于感应电动机和变压器在电磁感应的本质上是相似的, 因此可仿照研究变压器的方法 来导出感应电动机的基本方程式和等值电路, 即先将转子边各物理量折算到定子一边, 折算后 的各个量都在原来符号的右上角加“'”来表示, 由此得出折算后三相感应电动机转子旋转时的 基本方程式:

$$
\begin{aligned}
& U_{1}=-E_{1}+\dot{I}_{1}\left(R_{1}+\mathrm{j} X_{1}\right)=-E_{1}+I_{1} Z_{1} \\
& E_{1}=-I_{\mathrm{m}}\left(R_{\mathrm{m}}+\mathrm{j} X_{\mathrm{m}}\right)=-i_{\mathrm{m}} Z_{\mathrm{m}} \\
& E_{1}=E_{2}^{\prime} \\
& E_{2}^{\prime}=\dot{I}_{2}^{\prime}\left(\frac{R_{2}^{\prime}}{S}+\mathrm{j} X_{2}^{\prime}\right)=\dot{I}_{2}^{\prime} Z_{2}^{\prime}+\dot{I}_{2}^{\prime} \frac{1-S_{1}}{S} R_{2}^{\prime} \\
& I_{1}+\dot{I}_{2}^{\prime}=I_{\mathrm{m}}
\end{aligned}
$$

式中 $U_{1} 、 E_{1} 、 I_{1}$ 一定子绕组的相电压、相电动势和相电流; $Z_{1}$ 一一定子漏阻抗;

$Z_{\mathrm{m}}=R_{\mathrm{m}}+\mathrm{j} X_{\mathrm{m}}$ 一一感应电动机的励磁阻抗;

$R_{\mathrm{m}}$ 一一励磁电阻, 是代表铁耗的一个等值电阻;

$X_{\mathrm{m}}$ 一一励磁电抗, 是代表主磁通对电路的影响所转化为电路的一个参数;

$I_{\mathrm{m}}$ 一一励磁电流;

$E_{2}^{\prime}$ 一一折算后转子绕组的相电动势;

$I_{2}^{\prime}$ 一一折算后转子绕组的相电流;

$Z_{2}^{\prime}=R_{2}^{\prime}+\mathrm{j} X_{2}^{\prime}$ 一一折算后转子绕组的漏阻抗;

$R_{2}^{\prime}$ 一一折算后转子绕组的电阻;

$X_{2}^{\prime}$ 一一折算后转子绕组的漏电抗。

式(4.7-3) (a) 是定子边电压方程式。式(4.7-3) (b) 是励磁支路的电压降。式(4.7-3) (d) 是转子边电动势平衡方程式。式(4.7-3) (e) 是感应电动机的磁动势平衡方程式用电流的 形式来表示。

根据以上基本方程式, 就可画出三相感应电动机的等 值电路图, 如图 4.7-4 所示。

2)三相感应电动机的功率和电磁转矩

(1) 功率关系

当三相感应电动机以转速 $n$ 稳定运行时, 从电源输入 到定子边的有功功率为 $P_{1}$, 则

$$
P_{1}=3 U_{1} I_{1} \cos \varphi_{1}
$$

式中 $\cos \varphi_{1}$ 一定子边的功率因数。

功率 $P_{1}$ 的一部分消耗于定子绕组电阻 $R_{1}$ 上, 称为定子铜耗, 用 $P_{\mathrm{Cul}}$ 表示, 即

$$
P_{\mathrm{Cul}}=3 I_{1}^{2} R_{1}
$$

另有一部分消耗于电机的铁芯中, 称为电机的铁耗, 用 $P_{\mathrm{Fe}}$ 表示, 即

$$
P_{\mathrm{re}}=3 I_{\mathrm{m}}^{2} R_{\mathrm{m}}
$$

扣除这两部分损耗之后, 剩下的功率便是通过气隙旋转磁场, 利用电磁感应作用传递到转子上 的功率, 称为电磁功率, 用 $P_{M}$ 表示, 则电磁功率 $P_{M}$ 与输入功率 $P_{1}$ 的关系为

$$
P_{\mathrm{M}}=P_{1}-P_{\mathrm{Cul}}-P_{\mathrm{Fe}}
$$

在功率传递过程中, 转子电阻 $R_{2}^{\prime}$ 消耗一部分功率, 称为转子铜耗, 用 $P_{\mathrm{Cu} 2}$ 表示, 即

$$
P_{\mathrm{Cu} 2}=3 I_{2}^{\prime 2} R_{2}^{\prime}
$$

电磁功率 $P_{\mathrm{M}}$ 减去转子铜耗 $P_{\mathrm{Cu} 2}$ 之后, 便是产生于转子上的总机械功率 $P_{\mathrm{Mec}}$, 则总机械功率 $P_{\text {Mer }}$ 与电磁功率 $P_{\mathrm{M}}$ 的关系为

$$
P_{\mathrm{Mec}}=P_{\mathrm{M}}-P_{\mathrm{Cu}}
$$

电动机在运行时, 由于轴承、风扇等产生摩擦阻转矩, 也要消耗一部分功率, 称为机械损 耗, 用 $P_{\text {mex }}$ 表示。除上述各部分损耗外, 由于定子、转子铁芯开有齿槽和定子、转子磁动势中含 有高次谐波磁动势等影响,还要产生一些损耗,称为附加损耗,用 $P_{\mathrm{ad}}$ 表示。

总机械功率 $P_{\mathrm{Mec}}$ 减去机械损耗 $P_{\mathrm{mee}}$ 和附加损耗 $P_{\mathrm{ad}}$ 之后, 才是转轴上真正输出的机械功 率, 称为电动机的输出功率, 用 $P_{2}$ 表示。则输出功率 $P_{2}$ 与总机械功率 $P_{\text {Mec }}$ 之间的关系为

$$
P_{2}=P_{\text {Mec }}-P_{\text {mec }}-P_{\text {ad }}
$$

转轴上输出功率 $P_{2}$ 与电动机从电源输入的功率 $P_{1}$ 之间的关系为

$$
P_{2}=P_{1}-P_{\mathrm{Cut}}-P_{\mathrm{re}}-P_{\mathrm{Cu} 2}-P_{\text {mex }}-P_{\text {ad }}
$$

以上各功率之间的关系, 可用功率流程图表示出来, 如 图 4.7-5 所示。

式(4.7-5) 至式 (4.7-8), 便是感应电动机的功率 平衡方程式。

从图 4. 7-4 等值电路上看, 定子铜耗 $P_{\mathrm{Cul}}=3 I_{1}^{2} R_{1}$, 铁耗 $P_{\mathrm{Fe}}=3 I_{\mathrm{m}}^{2} R_{\mathrm{m}}$, 输入电路的总功率 $P_{1}$ 减去 $P_{\mathrm{Cul}}$ 和

$$
P_{1}-P_{\mathrm{Cul}}-P_{\mathrm{Fe}}=3 I_{2}^{\prime 2} \frac{R_{2}^{\prime}}{S}
$$

当定子绕组的相数用 $m_{1}$ 表示后,则

$$
P_{1}-P_{\text {Cul }}-P_{\mathrm{Fe}_{\mathrm{c}}}=m_{1} I_{2}^{\prime 2} \frac{R_{2}^{\prime}}{S}
$$

由式(4.7-5) 知道 $P_{\mathrm{M}}=P_{1}-P_{\mathrm{Cul}}-P_{\mathrm{Fe}}$, 所以传递到转子上的电磁功率 $P_{\mathrm{M}}$ 等于转子回路 中全部电阻上的损耗, 即

$$
P_{\mathrm{M}}=m_{1} I_{2}^{\prime 2} \frac{R_{2}^{\prime}}{S}=m_{1} I_{2}^{\prime 2} R_{2}^{\prime}+m_{1} I_{2}^{\prime 2} \frac{1-S}{S} R_{2}^{\prime}=P_{\mathrm{Cu} 2}+m_{1} I_{2}^{2} \frac{1-S^{\prime}}{S} R_{2}^{\prime}
$$

式(4.7-9) 可以写成

$$
m_{1} I_{2}^{\prime 2} \frac{1-S}{S} R_{2}^{\prime}=P_{\mathrm{M}}-P_{\mathrm{Cu} 2}
$$

由式(4.7-6) 可知 $P_{\mathrm{Mec}}=P_{\mathrm{M}}-P_{\mathrm{Cu} 2}$ 所以从等值电路上看总机械功率

$$
P_{\text {Mec }}=m_{1} I_{2}^{\prime 2} \frac{1-S}{S} R_{2}^{\prime}
$$

由式(4.7-9) 可知

$$
P_{\mathrm{M}}=m_{1} I_{2}^{\prime 2} \frac{R_{2}^{\prime}}{S}
$$

则

$$
S P_{\mathrm{M}}=m_{1} I_{2}^{\prime 2} R_{2}^{\prime}=P_{\mathrm{Cu} 2}
$$

所以

$$
P_{\mathrm{Cu} 2}=S P_{\mathrm{M}}
$$

由式(4.7-10) 可知

$$
P_{\mathrm{Mer}}=\frac{m_{1} I_{2}^{\prime 2} R_{2}^{\prime}}{S}(1-S)=\frac{P_{\mathrm{Cu}^{2}}}{S}(1-S)
$$

则

$$
P_{\text {Mer }}=P_{\mathrm{M}}(1-S)
$$

从等值电路上看; 电磁功率 $P_{M}$ 也可表示为

$$
P_{\mathrm{M}}=m_{1} E_{2}^{\prime} I_{2}^{\prime} \cos \varphi_{2}
$$

式中 $\cos \varphi_{2}$ 一转子电路的功率因数。

## (2) 电磁转矩

旋转体的机械功率等于作用在旋转体上的转矩与它的机械角速度的乘积。在感应电动机 中, 总机械功率 $P_{\mathrm{Mex}}$ 就等于电磁转矩 $T$ 乘以转子的机械角速度 $\Omega$, 即

$$
P_{\text {Mer }}=T \Omega
$$

若转子转速为 $n$, 则机械角速度

$$
\Omega=\frac{2 \pi n}{60}
$$

同步转速为 $n_{1}$, 则同步机械角速度

$$
\Omega_{1}=\frac{2 \pi n_{1}}{60}
$$

由此得出

$$
\frac{n}{n_{1}}=\frac{\Omega}{\Omega_{1}}
$$

已知电角速度 $\omega=2 \pi f$, 则同步机珹角速度 $\Omega_{1}$ 与电角速度 $\omega$ 之间关系为

$$
\Omega_{1}=\frac{\omega}{p}=\frac{2 \pi f}{p}
$$

由式 (4.7-2) 知 $S=\frac{n_{1}-n}{n_{1}}$, 则 $n=n_{1}(1-S)$, 用角速度代替转速后得到

$$
\Omega=\Omega_{1}(1-S)
$$

则

$$
\frac{\Omega}{\Omega_{1}}=1-S
$$

由式(4.7-12)得到

$$
\frac{P_{\text {Mec }}}{P_{M}}=1-S
$$

将式(4.7-15) 代人得

$$
\frac{P_{\text {Mex }}}{P_{\mathrm{M}}}=\frac{\Omega}{\Omega_{1}}, \frac{P_{\text {Mex }}}{\Omega}=\frac{P_{\mathrm{M}}}{\Omega_{1}}
$$

由式 (4.7-14) 知电磁转矩

$$
T=\frac{P_{M \text { ac: }}}{\Omega}
$$

所以

$$
T=\frac{P_{\mathrm{Mec}}}{\Omega}=\frac{P_{\mathrm{M}}}{\Omega_{1}}
$$

将式(4.7-13)代人式(4.7-16)得

$$
T=\frac{P_{\mathrm{M}}}{\Omega_{1}}=\frac{m_{1} E_{2}^{\prime} I_{2}^{\prime} \cos \varphi_{2}}{\frac{2 \pi f}{p}}
$$

折算后转子电动势

$$
E_{2}^{\prime}=\sqrt{2} \pi f N_{1} k_{\mathrm{dpl}} \phi_{\mathrm{m}}
$$

式中 $N_{1}$ 一一定子每相绕组的串联匝数;

$k_{\mathrm{dp1}}$ 一一定子的基波绕组系数;

$\phi_{\mathrm{m}}$ 一一电动机的主磁通幅值。

将 $E_{2}^{\prime}$ 的表达式代人式(4.7-17) 并经整理后得

$$
T=C_{T} \phi_{\mathrm{m}} I_{2}^{\prime} \cos \varphi_{2}
$$

式(4.7-18) 也称为电磁转矩的物理表达式, 该式表明了电磁转矩产生的物理原因。

电磁转矩表达式也可从等值电路中导出。图 4.7-4 等值电路中, 由于励磁阻抗比定子、转 子的漏阻抗大得多, 因此去掉励磁支路后对计算出的转子电流 $I_{2}^{\prime}$ 的影响很小, 则得出

$$
I_{2}^{\prime}=\frac{U_{1}}{\sqrt{\left(R_{1}+\frac{R_{2}^{\prime}}{S}\right)^{2}+\left(X_{1}+X_{2}^{\prime}\right)^{2}}}
$$

由式(4.7-9) 可知

$$
P_{\mathrm{M}}=m_{1} I_{2}^{\prime 2} \frac{R_{2}^{\prime}}{S}
$$

已知电磁转矩

$$
T=\frac{P_{\mathrm{M}}}{\Omega_{1}}
$$

将式(4.7-9) 及式(4.7-19) 代人得

或

$$
\left.T=\frac{m_{1} p U_{1}^{2} \frac{R_{2}^{\prime}}{S}}{2 \pi f\left[\left(R_{1}+\frac{R_{2}^{\prime}}{S}\right)^{2}+\left(X_{1}+X_{2}^{\prime}\right)^{2}\right]}\right)
$$

$$
\left.T=\frac{m_{1}}{\Omega_{1}} \cdot \frac{U_{1}^{2} \frac{R_{2}^{\prime}}{S}}{\left(R_{1}+\frac{R_{2}^{\prime}}{S}\right)^{2}+\left(X_{1}+X_{2}^{\prime}\right)^{2}}\right\}
$$

式(4.7-20)称为电磁转矩的参数表达式,该式表明了阻抗参数对电磁转矩的影响。

由式(4.7-7) 可知

$$
P_{\text {Mec }}=P_{2}+\left(P_{\text {mee }}+P_{\text {ad }}\right)
$$

两端除以机械角速度 $\Omega$ 得

$$
\frac{P_{\text {Mer }}}{\Omega}=\frac{P_{2}}{\Omega}+\frac{P_{\text {mex }}+P_{\text {ad }}}{\Omega}
$$

得到

$$
T=T_{2}+T_{0}
$$

式(4.7-21) 便是三相感应电动机以转速 $n$ 稳定运行时的转矩平衡方程式。电磁转矩

$$
T=\frac{P_{\mathrm{Mec}}}{\Omega}=\frac{P_{\mathrm{M}}}{\Omega_{1}}
$$

负载转矩

$$
T_{2}=\frac{P_{2}}{\Omega}
$$

空载转矩

$$
T_{0}=\frac{P_{\text {mer }}+P_{\text {ad }}}{\Omega}
$$

【例 4.7-2】一台二相感应电动机运行时输入功率 $P_{1}=60 \mathrm{~kW}$, 定子铜耗及铁耗为 $\left(P_{\mathrm{Cu}}\right.$ $\left.+P_{\mathrm{Fe}}\right)=1 \mathrm{~kW}$, 转差率 $S=0.03$, 求该电动机的电磁功率 $P_{\mathrm{M}}$ 、总机械功率 $P_{\mathrm{Mec}}$ 和转子铜耗 $P_{\mathrm{Cu} 2}$ 。

解: 电磁功率为

总机械功率为

$$
P_{\mathrm{M}}=P_{1}-\left(P_{\mathrm{Cu}}+P_{\mathrm{Fe}}\right)=60-1=59 \mathrm{~kW}
$$

转子铜耗为

$$
P_{\text {Mec }}=P_{\mathrm{M}}(1-S)=59(1-0.03)=57.23 \mathrm{~kW}
$$

$$
P_{\mathrm{Cu} 2}=S P_{\mathrm{M}}=0.03 \times 59=1.77 \mathrm{~kW}
$$

或

$$
P_{\text {cu2 }}=P_{\mathrm{M}}-P_{\text {Mer }}=59-57.23=1.77 \mathrm{~kW}
$$

【例 4.7-3】一台三相感应电动机, 额定运行时输入功率 $P_{1}=3.6 \mathrm{~kW}$, 转子铜耗 $P_{\mathrm{Cu} 2}=$ $0.1 \mathrm{~kW}$, 机械损耗和附加损耗 $\left(P_{\mathrm{mec}}+P_{\mathrm{ad}}\right)=0.1 \mathrm{~kW}$, 额定转差率 $S_{\mathrm{N}}=0.03$, 求该电动机的电 磁功率 $P_{\mathrm{M}}$ 、定子总损耗 $\left(P_{\mathrm{CuI}}+P_{\mathrm{Fe}}\right)$ 和输出功率 $P_{2}$ 。

解: 电磁功率为

$$
P_{\mathrm{M}}=\frac{P_{\mathrm{Cu} 2}}{S_{\mathrm{N}}}=\frac{0.1}{0.03}=3.33 \mathrm{~kW}
$$

定子总损耗为

$$
P_{\mathrm{Cul}}+P_{\mathrm{Fe}}=P_{1}-P_{\mathrm{M}}=3.6-3.33=0.27 \mathrm{~kW}
$$

输计功率为

$$
P_{2}=P_{\mathrm{M}}-P_{\mathrm{Cu} 2}-\left(P_{\text {mec }}+P_{\text {ad }}\right)=3.33-0.1-0.1=3.13 \mathrm{~kW}
$$

【例 4. 7-4】一台四极三相感应电动机的数据为: $P_{\mathrm{N}}=17 \mathrm{~kW}, f=50 \mathrm{~Hz}$, 额定运行时的定 子铜耗 $P_{\mathrm{Cul}}=0.7 \mathrm{~kW}$, 铁耗 $P_{\mathrm{Fe}}=0.45 \mathrm{~kW}$, 转子铜耗 $P_{\mathrm{Cu} 2}=0.5 \mathrm{~kW}$, 机械损耗和附加损耗 $\left(P_{\mathrm{mec}}\right.$ $\left.+P_{\mathrm{adi}}\right)=0.35 \mathrm{~kW}$, 求该电动机额定运行时的:

(1) 额定转速 $n_{\mathrm{N}}$;

(2) 额定负载转矩 $T_{\mathrm{N}}$;

(3) 空载转矩 $T_{0}$;

(4) 电磁转矩 $T_{\text {。 }}$

解: (1) 电磁功率为 转差率

$$
P_{\mathrm{M}}=P_{2}+P_{\mathrm{Cu} 2}+P_{\mathrm{mec}}+P_{\mathrm{ad}}=17+0.5+0.35=17.85 \mathrm{~kW}
$$

$$
S_{\mathrm{N}}=\frac{P_{\mathrm{Cu} 2}}{P_{\mathrm{M}}}=\frac{0.5}{17.85}=0.028
$$

已知该电机的极对数 $p=\frac{4}{2}=2$, 所以该电机的同步转速为

$$
n_{1}=\frac{60 f}{p}=\frac{60 \times 50}{2}=1500 \mathrm{r} / \mathrm{min}
$$

该电机的额定转速为

$$
n_{\mathrm{N}}=(1-S) n_{1}=(1-0.028) 1500=1458 \mathrm{r} / \mathrm{min}
$$

(2) 负载转矩为

$$
T_{Z}=\frac{P_{Z}}{\Omega}
$$

额定运行时为

$$
T_{\mathrm{N}}=\frac{P_{\mathrm{N}} \times 10^{3}}{\Omega_{\mathrm{N}}}=\frac{P_{\mathrm{N}} \times 10^{3}}{\frac{2 \pi n_{\mathrm{N}}}{60}}=9550 \frac{P_{\mathrm{N}}}{n_{\mathrm{N}}}=9550 \times \frac{17}{1458}=111.35 \mathrm{~N} \cdot \mathrm{m}
$$

(3) 空载转矩为

$$
T_{0}=\frac{\left(P_{\text {mec }}+P_{\text {ad }}\right) 10^{3}}{\Omega}=9550 \times \frac{P_{\text {mec }}+P_{\text {ad }}}{n_{\mathrm{N}}}=9550 \times \frac{0.35}{1458}=2.29 \mathrm{~N} \cdot \mathrm{m}
$$

(4) 电磁转矩为

$$
T=T_{2}+T_{0}=T_{\mathrm{N}}+T_{0}=111.35+2.29=113.64 \mathrm{~N} \cdot \mathrm{m}
$$

【例 4.7-5】一台三相感应电动机的额定数据为: $P_{\mathrm{N}}=7.5 \mathrm{~kW}, f=50 \mathrm{~Hz}, n_{\mathrm{N}}=960 \mathrm{r} / \mathrm{min}$, 额定运行时的定子铜耗 $P_{\mathrm{Cut}}=474 \mathrm{~W}$, 铁耗 $P_{\mathrm{ret}}=231 \mathrm{~W}$, 机械损耗 $P_{\text {mec }}=45 \mathrm{~W}$, 附加损耗 $P_{\mathrm{ad}}=$ $38 \mathrm{~W}$, 求该电机额定运行时的转差率 $S_{\mathrm{N}}$ 、转子铜耗 $P_{\mathrm{Cu} 2}$ 和输入功率 $P_{1}$ 。

解 : (1) 转差率

已知 $n_{\mathrm{N}}=960 \mathrm{r} / \mathrm{min}$, 同步转速 $n_{1}=1000$, 则

$$
S_{\mathrm{N}}=\frac{n_{1}-n_{\mathrm{N}}}{n_{1}}=\frac{1000-960}{1000}=0.04
$$

(2) 转子铜耗

总机械功率

$$
P_{\text {Mec }}=P_{2}+P_{\text {mec }}+P_{\text {ad }}=7.5+0.045+0.038=7.538 \mathrm{~kW}
$$

电磁功率

$$
P_{\mathrm{M}}=\frac{P_{\text {Mec }}}{1-S}=\frac{7.583}{1-0.04}=7.899 \mathrm{~kW}
$$

转子铜耗

$$
P_{\mathrm{Cu} 2}=P_{\mathrm{M}}-P_{\text {Me: }}=7.899-7.583=0.316 \mathrm{~kW}
$$

(3) 输入功率

$$
P_{1}=P_{\mathrm{M}}+P_{\mathrm{Cul}}+P_{\mathrm{Fe}}=7.899+0.474+0.231=8.604 \mathrm{~kW}
$$

4.7 .3 感应电动机的三种运行状态及其判断方法

感应电动机的三种运行状态是电动机运行状态、发电机运行状态和电磁制动运行状态。

## 1. 电动机运行状态

感应电动机的定子边接电源后, 便在气隙中产生旋转磁场, 以同步转速 $n_{1}$ 旋转。通过电 磁感应作用, 便产生电磁转矩作用在转子上, 转子便在电磁转矩的作用下转动起来, 转速为 $n$, 转向与 $n_{1}$ 的转向相同, 这样就可以从转轴上向外输出机械功率。此时电机便是从定子边输入 电能, 从转子边输出机械能, 感应电动机的这种运行状态, 称为电动机运行状态。

作为电动机运行状态时, 一定要满足 $0<n<n_{1}$ 或者 $0<S<1$ 的条件。

## 2. 发电机运行状态

如果用原动机拖动感应电动机的转子, 沿着原来电动机运行状态时的方向加速, 当转子转 速 $n$ 高于同步转速 $n_{1}$, 即 $n>n_{1}$ 时, 气隙旋转磁场切割转子导条的方向与电动机运行状态时相 反了, 导条中的感应电势和电流的方向以及产生的电磁转矩的方向也反了, 这种情况下, 电磁 转矩对原动机来说是一个制动转矩, 要保持电动机转子继续转动, 原动机必须给电动机输入机 械功率。另一方面, 由于转子电流方向的改变, 也引起定子电流方向的改变, 于是定子边不再 从电网输入电功率, 而是变为向电网输出电功率。这样, 感应电动机的运行状态是从转子边输 人机械功率, 从定子边输出电功率。这种把机械能转变为电能的运行状态, 称为感应电动机的 发电机运行状态。

作为发电机运行状态时,一定要满足 $n>n_{1}$ 或 $S<0$ 的条件。

## 3. 电磁制动运行状态

如果用外加转矩拖动感应电动机的转子, 逆着原来电动机运行状态时的方向转动, 则转子 中的感应电动势和电流的方向仍然与原来电动机运行状态时的一样, 作用在转子上的电磁转 矩的方向也就与原来电动机运行状态时的一样, 但是, 与转子的转向相反了, 亦即与外加转矩 的方向相反了, 此时电磁转矩成为制动转矩。为了克服这个制动转矩, 维持转子的继续转动, 外加转矩必须对转子供给机械功率。这样, 感应电动机从定子边输入电功率, 从转子边输入机 械功率。感应电动机的这种运行状态称为电磁制动运行状态。

作为电磁制动运行状态时,一定要满足 $n<0$ 或 $S>1$ 的条件。

## 7 .4 感应电动机的工作特性

感应电动机的工作特性是指在额定电压、额定频率运行的情况下, 电动机的转速 $n$ 、定子 电流 $I_{1}$ 、功率因数 $\cos \varphi_{1}$ 、电磁转矩 $T$ 和效率 $\eta$ 与输出功率 $P_{2}$ 的关系, 即 $U_{1}=U_{\mathrm{N}}, f=50 \mathrm{~Hz}$ 时

$$
n=f\left(P_{2}\right), I_{1}=f\left(P_{2}\right), \cos \varphi_{1}=f\left(P_{2}\right), T=f\left(P_{2}\right), \eta=f\left(P_{2}\right)
$$

的工作特性 试验求出的工作特性曲线如图 4.7-6 所示。对各特性曲线的分析如 下。

## 1. 转速特性

由图 4.7-6 可知, 电动机从空载到满载的范围内, 转速 $n$ 随负载 $P_{2}$ 的增加而稍微下降, 即转速变化不大, 转速特性 $n=f\left(P_{2}\right)$ 是一条稍 微向下倾斜的曲线。

由式(4.7-11) 可知, 转差率 $S=\frac{P_{\mathrm{Cu} 2}}{P_{\mathrm{M}}}$ 。当空载运行时, $P_{2}=0$, 此时 $I_{2} \approx 0, P_{\mathrm{Cu} 2} \approx 0$, 所以 $S \approx 0, n \approx n_{1}$ 。当负载增大时, $I_{2}$ 增大, $P_{\mathrm{Cu} 2}$ 增大, 使 $S$ 增大。但为了保证电 动机有较高的效率, 在一般感应电动机中转子铜耗是很小的, 额定负载时的转差率一般为 $S_{\mathrm{N}}$ $=0.01 \sim 0.05$, 即 $n=(0.99 \sim 0.95) n_{1}$, 与同步转速很接近, 因此 $n=f\left(P_{2}\right)$ 是一条稍微下倾的 曲线。

## 2. 定子电流特性

由图 4. 7-6 看出, 定子电流特性 $I_{1}=f\left(P_{2}\right)$ 曲线, 是 $I_{1}$ 随负载 $P_{2}$ 的增加而近似正比例增 加。由式 (4.7-3) (e) 可知, 定子电流 $\dot{I}_{1}=I_{\mathrm{m}}+\left(-\dot{I}_{2}^{\prime}\right)$, 空载时, $I_{2}^{\prime} \approx 0, I_{1} \approx I_{\mathrm{m}}$ 。随着负载增大, 转子电流 $I_{2}^{\prime}$ 增大, 定子电流 $I_{1}$ 也随之增大。

## 3. 功率因数特性

从图 4.7-4 感应电动机的等值电路看出, 对电源而言, 感应电动机相当于一个感性阻抗, 其功率因数总是滞后的。空载时, 定子电流基本上是励磁电流, 主要用于无功励磁, 所以功率 因数很低, 约为 $\cos \varphi_{0}=0.1 \sim 0.2$ 之间。当负载增加时, 转子电流的有功分量增加, 定子电流 的有功分量随之增加, 致使功率因数逐渐提高。在接近额定负载时, 功率因数达到最大。当超 过额定值时, 由于转速降低, $S$ 增大, 转子电流中的无功分量增大, 因而又使定子功率因数下 降。功率因数特性 $\cos \varphi_{1}=f\left(P_{2}\right)$ 曲线如图 4.7-6 所示。

## 4. 电磁转矩特性

感应电动机在稳定运行时, 轴端输出的转矩 $T_{2}=\frac{P_{2}}{\Omega}=9.55 \frac{P_{2}}{n}$, 由于从空载到满载范围内 转速 $n$ 变化很小,因此 $T_{2}=f\left(P_{2}\right)$ 曲线近似为一直线。

感应电动机的转矩平衡方程式为

$$
T=T_{2}+T_{0}
$$

空载转矩 $T_{0}$ 可以认为基本不变, 所以电磁转矩特性 $T=f\left(P_{2}\right)$ 近似为一条直线, 如图 4.7-6 所 示。

## 5. 效率特性

根据效率的定义, 感应电动机的效率为输出功率 $P_{2}$ 与输入功率 $P_{1}$ 之比, 用百分数表示, 即

$$
\eta=\frac{P_{2}}{P_{1}} \times 100 \%=\left(1-\frac{\sum P}{P_{1}}\right) \times 100 \%
$$

式中 $\sum P$ 为感应电动机的总损耗。由式(4.7-8) 可知

$$
\sum P=P_{\mathrm{Cul}}+P_{\mathrm{Fe}}+P_{\mathrm{Cu} 2}+P_{\mathrm{mer}}+P_{\mathrm{ad}}
$$

从空载到满载范围内, 电动机的铁耗 $P_{\mathrm{Fe}}$ 和机械损耗 $P_{\mathrm{mec}}$ 变化很小, 可以看做是不变损耗, 而定子、转子铜耗 $P_{\mathrm{Cul}} 、 P_{\mathrm{Cu} 2}$ 和附加损耗 $P_{\mathrm{ad}}$ 是随负载变化的, 是可变损耗。

空载时, $P_{2}=0, \eta=0$ 。当输出功率 $P_{2}$ 增加时, 可变损耗增加较慢, 所以效率上升很快。 当负载增加到不变损耗 $\left(P_{\mathrm{mec}}+P_{\mathrm{Fe}}\right)$ 等于可变损耗 $\left(P_{\mathrm{Cul}}+P_{\mathrm{Cu} 2}+P_{\mathrm{ad}}\right)$ 时, 效率达到最大值。若 输出功率 $P_{2}$ 继续增加, 引起定子、转子铜耗增加很快, 效率就反而下降。效率曲线 $\eta=f\left(P_{2}\right)$ 如图 4.7-6 所示。

【例 4.7-6】一台三相感应电动机运行时输入功率 $P_{1}=8.6 \mathrm{~kW}$, 定子铜耗 $P_{\mathrm{Cu}}=425 \mathrm{~W}$, 铁耗 $P_{\mathrm{re}}=210 \mathrm{~W}$, 机械损耗与附加损耗之和 $\left(P_{\mathrm{mec}}+P_{\mathrm{ad}}\right)=135 \mathrm{~W}$, 转差率 $S=0.034$, 求该电动 机的效率。

解: 电磁功率

$$
P_{\mathrm{M}}=P_{1}-P_{\mathrm{Cul}}-P_{\mathrm{Fe}}=8.6-0.425-0.21=7.965 \mathrm{~kW}
$$

转子铜耗

$$
P_{\mathrm{Cu} 2}=S P_{\mathrm{M}}=0.034 \times 7.965=0.271 \mathrm{~kW}
$$

总损耗

$$
\sum P=P_{\mathrm{Cul}}+P_{\mathrm{re}}+P_{\mathrm{Cu} 2}+P_{\mathrm{mec}}+P_{\mathrm{ad}}=0.425+0.21+0.271+0.135=1.041 \mathrm{~kW}
$$

效率

$$
\eta=\left(1-\frac{\sum P}{P_{1}}\right) \times 100 \%=\left(1-\frac{1.041}{8.6}\right) \times 100 \%=87.9 \%
$$

## 7 .5 感应电动机的启动特性

当感应电动机接电源后, 电机从静止状态开始转动, 然后升速到稳定运行的转速, 这个过 程叫启动过程, 简称为启动。

感应电动机的启动性能主要包括下列几项。

(1)启动电流倍数 $I_{\mathrm{st}} / I_{1 \mathrm{~N}}$ 。 $I_{\mathrm{st}}$ 为启动时定子电流。

(2)启动转矩倍数 $T_{\mathrm{st}} / T_{\mathrm{N} 。} T_{\mathrm{st}}$ 为启动时电动机的转矩。

(3)启动时间。希望启动时间短, 以提高劳动生产率。

(4)启动过程中的能量损耗。对经常启动的电动机, 能量损耗大会使电机的温升增高, 危害 绕组的绝缘。

(5)启动设备的简单性和可靠性。启动设备简单,可降低设备成本和便于维护。

启动性能中最重要的是启动电流倍数和启动转矩倍数对其要求如下。

感应电动机启动时, 启动电流很大, 启动转矩却不大, 这可由图 4.7-4 等值电路上看出。 正常运行时电动机的转差率很小, 一般 $S_{\mathrm{N}}=0.01 \sim 0.05$, 所以电阻 $\frac{1-S_{1}}{S} R_{2}^{\prime}$ 数值很大, 从而限制 了定子、转子电流的数值。而转子边的功率因数角 $\varphi_{2}=\arctan \frac{X^{\prime}{ }^{\prime}}{\frac{R_{2}^{\prime}}{S}}$ 数值很小, 使功率因数 $\cos \varphi_{2}$ 数值大, 电磁转矩 $T=C_{r} \phi_{\mathrm{m}} I^{\prime}{ }_{2} \cos \varphi_{2}$ 也就大。但起动时 $S=1$, 电阻 $\frac{1-S}{S} R^{\prime}{ }_{2}=0$ 。由于转子漏阻 抗 $Z_{2}^{\prime}{ }_{2}=R^{\prime}{ }_{2}+\mathrm{j} X^{\prime}{ }_{2} \ll Z_{\mathrm{m}}=R_{\mathrm{m}}+\mathrm{j} X_{\mathrm{m}}$, 所以可忽略励磁支路的影响, 则启动电流

$$
I_{\mathrm{at}}=\frac{U_{1}}{\sqrt{\left(R_{1}+R_{2}^{\prime}\right)^{2}+\left(X_{1}+X_{2}^{\prime}\right)^{2}}}
$$

由于定子、转子漏阻抗很小, 致使启动电流很大, 远远超过额定电流。而此时转子边的功率因 数角 $\varphi_{2}=\arctan \frac{X_{2}^{\prime}}{R_{2}^{\prime}}$ 数值很大, $\cos \varphi_{2}$ 很小, 使启动转矩也就小了。

对鼠笼型电动机, 启动电流倍数和启动转矩倍数国家都有规定的标准要求, 一般

$$
\begin{aligned}
& \frac{I_{\mathrm{st}}}{I_{\mathrm{IN}}}=4 \sim 7 \text { (不允许超过此数值) } \\
& \frac{T_{\mathrm{st}}}{T_{\mathrm{N}}}=1 \sim 2 \text { (不允许小于此数值) }
\end{aligned}
$$

## 7 .6 感应电动机常用的启动方法

鼠笼型与绕线型感应电动机的启动方法不同, 分别讨论。

## 1. 閶笼型转子电动机的启动方法

鼠笼型转子电动机的启动方法有直接启动和降压启动两种。

1) 直接启动

直接启动, 就是不需要专门的启动设备, 直接把电动机的定子绕组接到额定电压的电源 上。这种方法只有在供电变压器的容量较大、电动机的容量较小时才可采用。一般而言, 容量 在 $7.5 \mathrm{~kW}$ 以下的小容量电动机都可直接启动。

直接启动不需要专门的启动设备是其最大的优点。

## 2)降压启动

对电动机容量较大而供电变压器的容量又相对较小时, 为降低启动电流, 需要采用降压启 动。常用的降压启动方法有下列四种。

(1) $\mathrm{Y}-\Delta$ 启动法

$Y--\Delta$ 启动适用于额定运行时定子绕组为 $\Delta$ 连接的电动机。启动时定子绕组先作 $Y$ 形连 接, 待转速增加到接近额定转速时再改换为 $\Delta$ 形连接。采用这种启动方法启动时, 可使每相 定子绕组所承受的电压降低到电源电压的 $\frac{1}{\sqrt{3}}$, 启动的线电流为直接启动时的 $\frac{1}{3}$, 但启动转矩也 减小到直接启动时的 $\frac{1}{3}$ 。所以这种启动方法只能用在空载或轻载启动的场合。

(2)定子边串接电抗器启动

这种启动方法是在电机开始启动时在定子边串接电抗器以降低其端电压, 到转速接近额 定转速时再将它切除。采用这种方法启动, 电动机的启动电流按其端电压的比例降低, 而其启 动转矩则按其端电压平方的比例降低。电抗降压启动法常用于高压电动机。

(3) 自耦变压器启动法

这种方法是在电动机开始启动时, 利用自耦变压器降低定子绕组的端电压, 当电动机的转 速接近额定转速时, 即切除自耦变压器而将电动机直接接电源。采用自耦变压器启动, 电动机 的启动电流与启动转矩都按其端电压平方的比例下降。与串接电抗器启动比较, 这种方法的 优点是电动机在同样降低的端电压下, 电源供电电流可较小。这种启动方法多用于大、中型电 动机。

## (4) 延边三角形 $(A)$ 启动法

这种启动法适用于额定运行时定子绕组为 $\Delta$ 连接的电动机。启动时定子绕组先作人形 连接, 待转速增加到接近额定转速时再换接为 $\Delta$ 连接。

作延边三角形连接的定子绕组, 每相绕组要各有一个中间抽头, 以将定子绕组的一部分连 接成 Y 形接法。根据不同的要求, 可以采用不同的抽头比例, 也就改变了人连接的相电压。 由于入连接的相电压比 $\mathrm{Y}-\Delta$ 连接法启动时的 $\mathrm{Y}$ 连接的相电压要高, 因此它的启动转矩较 $\mathrm{Y}-\Delta$ 连接启动时要大。

由于延边三角形启动法可获得较大的启动转矩, 因此可以重载启动。但其缺点是定子绕 组接线比较复杂。

## 2. 绕线型转子电动机的启动方法

绕线型转子电动机启动时, 采用的方法是在其转子回路中接人变阻器, 以达到减小启动电 流、提高启动转矩的目的。在启动过程中, 随着电动机转速的上升, 逐渐减小变阻器的阻值, 待 转速增加到接近额定转速时, 将变阻器切除。常用的变阻器有启动变阻器和频敏变阻器两种。

(1) 启动变阻器启动法

这种启动方法是将可调节的三相变阻器接在转子回路中, 随转速升高而逐渐切除电阻。 由式(4.7-19) 和式(4.7-20) 可知, 启动时 $S=1$, 当转子电阻增大后, 可使启动电流降低而启动 转矩增大, 因而获得好的启动性能。这种启动方法多用在要求启动转矩大的场合, 如起重机、 球磨机等。

(2) 频敏变阻器启动法

频敏变阻器的结构相当于一个铁芯损耗特别大的三相电抗器, 而它在电动机启动过程中 的作用, 相当于一个随转速升高而自动逐渐切除电阻的变阻器, 因此采用频敏变阻器启动, 不 需要经过分级切除电阻就可把电动机平稳地启动起来, 因而获得广泛应用。

4.7 .7 感应电动机常用的调速方法

感应电动机的转速表达式为

$$
n=(1-S) n_{1}=(1-S) \frac{60 f}{p}
$$

由式(4.7-23) 可知, 要想改变感应电动机的转速可采用三种方法, 即变极调速、变频调速和改 变转差率调速。

## 1. 变极调速

采用变极调速时是通过改变定子绕组的线圈之间连接,使电动机的极对数 $p$ 改变, 从而改 变了电动机的同步转速 $n$, 来实现电机转速的改变。

## 2. 变频调速

由式(4.7-23)看出, 当电源频率 $f$ 改变时, 电动机的同步转速 $n_{1}$ 随频率成正比地变化, 于 是电动机的转速 $n$ 也随之改变。

变频调速时希望气隙主磁通保持不变,为此, 在调速过程中应保持电压与频率成正比地变 化。

## 3. 改变转差率调速

在电动机稳定运行的情况下, 当负载转矩不变时, 由电磁转矩 $T$ 的表达式 (4.7-20) 可知, 当频率 $f$ 和极对数 $p$ 不变时, 转差率 $S$ 是下列各物理量的函数, 即

$$
S=f\left(U_{1}, R_{1}, X_{1}, R_{2}^{\prime}, X_{2}^{\prime}\right)
$$

因此改变转差率可有许多方法,常用的方法有下列几种。

(1) 改变定子端电压 $U_{1}$

可用调压器改变定子端电压, 或者在定子边串人电阻或电抗器也可实现端电压 $U_{1}$ 的改 变。随着定子端电压的改变,转差率 $S$ 也就随之改变,因而也就获得不同的转速。

(2) 改变转子电阻 $R_{2}^{\prime}$

这种调速方法是在绕线型转子电路中串接变阻器来实现, 当改变变阻器的电阻时, 转差率 $S$ 也就随之改变, 从而达到调速的目的。

(3) 串级调速

串级调速是在绕线型转子电动机上, 利用晶闸管装置, 将转子电路内的转差功率 $S P_{M}$ 经 整流和逆变后, 使转子中部分功率反馈到电网上去。调节晶闸管的逆变角来控制反馈能量即 可实现电动机的调速。

转子串电阻调速的方法, 是将一部分电磁功率消耗在串人的电阻上, 使输出功率减少来达 到调速的目的。串级调速方法是将转子电路中消耗的部分功率反馈到电网上去来实现调速, 因而串级调速的经济性能好,但设备费用高。

## 7 .8 转子电阻对感应电动机转动性能的影响

式(4.7-20) 给出了电磁转矩 $T$ 与电压 $U_{1}$ 、频率 $f$ 、参数 $R_{1} 、 X_{1} 、 R_{2}^{\prime}$ 、 $X_{2}^{\prime}$ 及转差率 $S$ 的关系, 当电压、频率及参数不变, 电磁转矩只随转差率 改变时, 就得到感应电动机的转矩一转差率曲线 $T=f(S)$ 。图 4.7-7 给 出了当感应电动机运行在电动机状态时的 $T=f(S)$ 。由图上看出, 在 0 $<S<1$ 或 $0<n<n_{1}$ 的范围内电磁转矩有一个最大值 $T_{\mathrm{m}}$ 存在。下面就 $T=f(S)$ 曲线上的几个运行点略作讨论。

机的 $T-S$ 曲线

## 1. 对 $T=f(S)$ 曲线上几个运行点的讨论

(1) 启动运行点 $\mathrm{A}$

在 $A$ 点, $n=0, S=1$, 是电动机开始启动时状态。 $A$ 点对应的转矩便是启动转矩 $T_{\mathrm{st}}$, 由式 (4. 7-20)得出

$$
T_{\mathrm{st}}=\frac{m_{1}}{\Omega_{1}} \cdot \frac{U_{1}^{2} R_{2}^{\prime}}{\left(R_{1}+R_{2}^{\prime}\right)^{2}+\left(X_{1}+X_{2}^{\prime}\right)^{2}}
$$

(2) 最大转矩点 $\mathrm{B}$

随着转差率的变化, 在 $B$ 点出现电磁转矩的最大值 $T_{\mathrm{m}}$, 对应于 $T_{\mathrm{m}}$ 的转差率 $S_{\mathrm{m}}$ 称为临界 转差率。用数学上求极值的方法可求出 $S_{\mathrm{m}}$ 的表达式, 即对式 (4.7-20) 取 $\frac{\mathrm{d} T}{\mathrm{~d} S}=0$, 得出

$$
S_{\mathrm{m}}= \pm \frac{R_{2}^{\prime}}{\sqrt{R_{1}^{2}+\left(X_{1}+X_{2}^{\prime}\right)^{2}}}
$$

式中“+”号对应于电动机运行状态。“-”号, 对应于发电机运行状态。

下面讨论电动机运行状态的情况, 即取

$$
S_{\mathrm{m}}=\frac{R_{2}^{\prime}}{\sqrt{R_{1}^{2}+\left(X_{1}+X_{2}^{\prime}\right)^{2}}}
$$

将式(4.7-25)代人式(4.7-20)得

$$
T_{\mathrm{m}}=\frac{m_{1}}{\Omega_{1}} \cdot \frac{U_{1}^{2}}{2\left[R_{1}+\sqrt{R_{1}^{2}+\left(X_{1}+X_{2}^{\prime}\right)^{2}}\right]}
$$

似取为

在感应电动机中,一般 $R_{1} \ll\left(X_{1}+X^{\prime}{ }_{2}\right)$ 。当忽略 $R_{1}$ 时, 对式 (4.7-25) 和式 (4.7-26) 可近

$$
\begin{aligned}
& S_{\mathrm{m}}=\frac{R_{2}^{\prime}}{X_{1}+X_{2}^{\prime}} \\
& T_{\mathrm{m}}=\frac{m_{1} U_{1}^{2}}{2 \Omega_{1}\left(X_{1}+X_{2}^{\prime}\right)}
\end{aligned}
$$

即临界转差率 $S_{\mathrm{m}}$ 与转子电阻 $R_{2}^{\prime}$ 成正比, 而最大电磁转矩 $T_{\mathrm{m}}$ 与转子电阻 $R_{2}^{\prime}$ 无关。

最大电磁转矩对电动机来说具有重要意义。当电动机运行时, 若负载短时突然增大, 随后 又恢复正常负载, 则只要总制动转矩 $\left(T_{2}+T_{0}\right)$ 不大于最大电磁转矩, 电动机仍能稳定运行; 但 若大于最大电磁转矩, 则电动机将会停下来。由此可见, 最大电磁转矩越大, 电动机的过载能 力就越强, 因此把最大电磁转矩 $T_{\mathrm{m}}$ 与额定转矩 $T_{\mathrm{N}}$ 之比称为电动机的过载能力 (也叫最大转 矩倍数)，用 $k_{\mathrm{m}}$ 表示, 即

$$
k_{\mathrm{m}}=\frac{T_{\mathrm{m}}}{T_{\mathrm{N}}}
$$

过载能力是感应电动机的重要性能指标之一。对此, 国家标准规定, 对一般感应电动机而言, $k_{\mathrm{m}}=1.8 \sim 2.5$ 。对起重、冶金机械用的感应电动机, $k_{\mathrm{m}}=2.7 \sim 3.7$ 。

为满足用户的需要, 对三相感应电动机的通用系列产品, 国家规定了一些性能指标, 共有 五项，即效率、功率因数、启动转矩倍数、启动电流倍数和过载能力, 对此要加以注意。

(3) 额定运行点 $C$

在 $C$ 点, 电动机运行在额定状态, $T=T_{\mathrm{N}}, n=n_{\mathrm{N}}, S=S_{\mathrm{N}}$ 。

(4) 同步转速点 $D$

在 $D$ 点, $n=n_{1}, S=0, T=0$, 因此电动机本身是不能在同步转速点运行的, 这只是一种理 论上的分析。当电动机空载运行时, 转速 $n$ 是非常接近同步转速 $n_{1}$ 的。

## 2. 转子电阻对电动机转动性能的影响

由式(4.7-27) 和式 (4.7-28) 可知, 电动机的最大电磁转矩 $T_{\mathrm{m}}$ 与 转子电阻 $R_{2}^{\prime}$ 无关, 而产生最大转矩的临界转差率 $S_{\mathrm{m}}$ 则与转子电阻 $R_{2}^{\prime}$ 成正比例的变化。根据这一性质, 当增大转子电阻时, $S_{\mathrm{m}}$ 增大, $T_{\mathrm{m}}$ 数值不变, 但引起 $T-S$ 曲线的改变, 使启动转矩 $T_{\mathrm{st}}$ 增大, 如图 4.7-8 所示, 转子电阻 $R_{21}^{\prime}<R_{22}^{\prime}<R_{23}^{\prime}$, 临界转差率 $S_{\mathrm{m} 1}<S_{\mathrm{m} 2}<S_{\mathrm{m} 3}$, 图中 $S_{\mathrm{m} 3}$ $=1$, 则 $T_{\mathrm{s} 13}=T_{\mathrm{m}}$ 。启动转矩 $T_{\mathrm{s} 1}<T_{\mathrm{s} 2}<T_{\mathrm{s} 13}$, 而最大转矩 $T_{\mathrm{m}}$ 不变。这

对鼠笼型电动机, 由于转子电路中不能串人外接电阻, 为改善启动性能, 常在转子铁芯结 构上采取措施, 利用不同转速时转子电流频率变化而引起有效电阻及漏抗的变化来满足要求。

从图 4.7-8 看出, 增大转子电路中的电阻, $T-S$ 曲线向下移动。如果负载转矩不变, 在转 子串人不同的电阻时, 其转差率不一样, 串人电阻大, 转差率相应增大, 转速降低, 从而可实现 调速。因此在起重设备中广泛应用这种方法进行调速。

在负载转矩不变的情况下, 当转子串入电阻后, 根据转矩平衡关系, 电磁转矩也不变, 电磁 功率 $P_{\mathrm{M}}=T \Omega_{1}$ 也就不变。

由式(4.7-18) 可知

$$
T=C_{T} \phi_{\mathrm{m}} I_{2}^{\prime} \cos \varphi_{2}
$$

在电源电压 $U_{1}$ 一定时, 主磁通 $\phi_{\mathrm{m}}$ 也一定。在转子串人电阻后仍保持转子电流不变, 因此功 率因数 $\cos \phi_{2}$ 也就不变。

设原来转子电阻为 $R_{2}^{\prime}$, 电流为 $I_{2 \mathrm{~N}}^{\prime}$, 转差率为 $S_{\mathrm{N}}$, 则

$$
I_{2 \mathrm{~N}}^{\prime}=\frac{E_{2}^{\prime}}{\sqrt{\left(\frac{R_{2}^{\prime}}{S_{\mathrm{N}}}\right)^{2}+X_{2}^{\prime 2}}}
$$

转子串人电阻 $R_{\mathrm{S}}^{\prime}$ 后, 转差率变为 $S$, 电流仍为 $I_{2 \mathrm{~N}}^{\prime}$, 则 由此得到

$$
I_{2 \mathrm{~N}}^{\prime}=\frac{E_{2}^{\prime}}{\sqrt{\left(\frac{R_{2}^{\prime}+R_{S}^{\prime}}{S}\right)^{2}+X_{2}^{\prime 2}}}=\frac{E_{2}^{\prime}}{\sqrt{\left(\frac{R_{2}^{\prime}}{S_{\mathrm{N}}}\right)^{2}+X_{2}^{\prime 2}}}
$$

$$
\frac{R_{2}^{\prime}+R_{S}^{\prime}}{S}=\frac{R_{2}^{\prime}}{S_{\mathrm{N}}}
$$

式(4.7-30) 也可用转子电阻的实际值表示, 即

$$
\frac{R_{2}+R_{S}}{S}=\frac{R_{2}}{S_{\mathrm{N}}}
$$

式(4.7-30) 或式(4.7-31) 是转子串电阻调速时, 在负载转矩不变的条件下所应满足的关系 式。

式(4.7-31)也可写成

$$
R_{S}=\left(\frac{S}{S_{\mathrm{N}}}-1\right) R_{2}
$$

直接应用式 (4.7-32) 计算转子串人的电阻 $R_{S}$ 更为方便。

式 (4.7-20) 表示了在电压 $U_{1}$ 、频率 $f$ 及阻抗等参数一定时, 感应电动机的电磁转矩 $T$ 与转 差率 $S$ 之间的函数关系 $T=f(S)$, 称为感应电动机的机械特性, 简称 $T-S$ 曲线。图 4.7-7 便是 $T-S$ 曲线的变化图形。画图时, 习惯上把转速 $n$ 画在纵坐标上,电磁转矩 $T$ 画在横坐标上, 图 4.7-7 便是按习惯画出的图形。

对应于式(4.7-20)的机械特性方程式称为机械特性的参数表达式。在分析阻抗参数变化 对机械特性的影响时应用式(4.7-20)很方便。

感应电动机的阻抗参数须经试验测出, 在产品样本中是不给出的。实际应用中, 为了利用 产品样本提供的数据来得到 $T-S$ 曲线, 便推导出了机械特性的另外一种表达式一一实用表 达式, 即

$$
T=\frac{2 T_{\mathrm{m}}}{\frac{S}{S_{\mathrm{m}}}+\frac{S_{\mathrm{m}}}{S}}
$$

在实用表达式 (4.7-33) 中, 最大电磁转矩 $T_{\mathrm{m}}$ 及临界转差率 $S_{\mathrm{m}}$ 可按产品样本提供的数据求出, 这样能很方便地求得 $T-S$ 曲线。

当电动机在额定负载范围内运行时, 即 $0<S<S_{\mathrm{N}}$ 范围内, $\frac{S}{S_{\mathrm{m}}} \ll \frac{S_{\mathrm{m}}}{S}$, 可将 $\frac{S}{S_{\mathrm{m}}}$ 忽略, 则式 (4.733 ) 变为

$$
T=\frac{2 T_{\mathrm{m}}}{S_{\mathrm{m}}} S
$$

由式(4.7-34) 可知, $T$ 与 $S$ 成正比, 即 $T=f(S)$ 是一条直线。式(4.7-34) 称为机械特性的 近似表达式。

应用实用表达式对启动、调速及制动的问题计算应串人绕线转子中的电阻时, 先根据电动 机产品样本中数据计算出固有机械特性的 $S_{\mathrm{m}}$, 再用实用表达式计算出人为机械特性的 $S_{\mathrm{m}}^{\prime}$, 然 后根据下列关系, 即可计算出串入电阻 $R_{\mathrm{j}}$ 的数值。由 得

$$
\frac{S_{\mathrm{m}}^{\prime}}{S_{\mathrm{m}}}=\frac{R_{2}^{\prime}+R_{\mathrm{j}}^{\prime}}{R_{2}^{\prime}}=\frac{R_{2}+R_{\mathrm{j}}}{R_{2}}
$$

$$
R_{\mathrm{j}}=\left(\frac{S_{\mathrm{m}}^{\prime}}{S_{\mathrm{m}}}-1\right) R_{2}
$$

由于机械特性的实用表达式很简单, 使用也方便, 因此获得广泛的应用。

【例 4.7-7】一台三相 6 级感应电动机, 定子绕组 $Y$ 形连接, 额定电压 $U_{\mathrm{N}}=380 \mathrm{~V}$, 额定 频率 $f=50 \mathrm{~Hz}$, 额定转速 $n_{\mathrm{N}}=957 \mathrm{r} / \mathrm{min}$, 定子电阻及漏抗为 $R_{1}=2.08 \Omega, X_{1}=3.12 \Omega$, 转子电 阻及漏抗的折算值为 $R_{2}^{\prime}=1.53 \Omega, X_{2}^{\prime}=4.25 \Omega$, 求:

(1) 过载能力 $k_{\mathrm{m}}$;

(2) 产生最大电磁转矩时的转速;

(3) 启动转矩倍数及启动电流值。

解: 该电动机的同步转速

$$
n_{1}=\frac{60 f}{p}=\frac{60 \times 50}{3}=1000 \mathrm{r} / \mathrm{min}
$$

额定转差率

$$
S_{\mathrm{N}}=\frac{n_{1}-n_{\mathrm{N}}}{n_{1}}=\frac{1000-957}{1000}=0.043
$$

定子绕组的额定相电压

$$
U_{1}=\frac{U_{\mathrm{N}}}{\sqrt{3}}=\frac{380}{\sqrt{3}}=220 \mathrm{~V}
$$

(1) 过载能力

$$
k_{\mathrm{m}}=\frac{T_{\mathrm{m}}}{T_{\mathrm{N}}}
$$

由式(4.7-20) 知, 当 $S=S_{\mathrm{N}}$ 时, $T=T_{\mathrm{N}}$ 。所以

$$
\begin{aligned}
T_{\mathrm{N}} & =\frac{m_{1} P U_{1}^{2} \frac{R_{2}^{\prime}}{S_{\mathrm{N}}}}{2 \pi f\left[\left(R_{1}+\frac{R_{2}^{\prime}}{S_{\mathrm{N}}}\right)^{2}+\left(X_{1}+X_{2}^{\prime}\right)^{2}\right]} \\
& =\frac{3 \times 3 \times 220^{2} \times \frac{1.53}{0.043}}{2 \pi \times 50\left[\left(2.08+\frac{1.53}{0.043}\right)^{2}+(3.12+4.25)^{2}\right]} \\
& =33.5 \mathrm{~N} \cdot \mathrm{m}
\end{aligned}
$$

由式(4.7-28) 知

所以

$$
T_{\mathrm{m}}=\frac{m_{1} U_{1}^{2}}{2 \Omega_{1}\left(X_{1}+X_{2}^{\prime}\right)}=\frac{m_{1} P U_{1}^{2}}{4 \pi f\left(X_{1}+X_{2}^{\prime}\right)}
$$

$$
T_{m}=\frac{3 \times 3 \times 220^{2}}{4 \pi \times 50(3.12+4.25)}=94.1 \mathrm{~N} \cdot \mathrm{m}
$$

则过载能力

$$
k_{\mathrm{m}}=\frac{T_{\mathrm{m}}}{T_{\mathrm{N}}}=\frac{94.1}{33.5}=2.8
$$

(2) 产生最大电磁转矩时的转速

$$
n_{\mathrm{m}}=\left(1-S_{\mathrm{m}}\right) n_{1}
$$

由式 (4.7-27) 知, 临界转差率

$$
S_{\mathrm{m}}=\frac{R_{2}^{\prime}}{X_{1}+X_{2}^{\prime}}=\frac{1.53}{3.12+4.25}=0.21
$$

则 $n_{\mathrm{m}}=(1-0.21) 1000=790 \mathrm{r} / \mathrm{min}$

(3) 启动转矩倍数

$$
\frac{T_{\mathrm{st}}}{T_{\mathrm{N}}}=k_{\mathrm{st}}
$$

由式(4.7-20) 知, 当 $S=1$ 时, $T=T_{\mathrm{st}}$, 所以

$$
\begin{aligned}
T_{\mathrm{s} 1} & =\frac{m_{1} P U_{1}^{2} R_{2}^{\prime}}{2 \pi f\left[\left(R_{1}+\frac{R_{2}^{\prime}}{1}\right)^{2}+\left(X_{1}+X_{2}^{\prime}\right)^{2}\right]}=\frac{3 \times 3 \times 220^{2} \times 1.53}{2 \pi \times 50\left[(2.08+1.53)^{2}+(3.12+4.25)^{2}\right]} \\
& =31.5 \mathrm{~N} \cdot \mathrm{m}
\end{aligned}
$$

则

$$
k_{\mathrm{st}}=\frac{T_{\mathrm{st}}}{T_{\mathrm{N}}}=\frac{31.5}{33.5}=0.94
$$

启动电流数值由式 (4.7-22) 可知

$$
I_{\mathrm{st}}=\frac{U_{1}}{\sqrt{\left(R_{1}+R_{2}^{\prime}\right)^{2}+\left(X_{1}+X_{2}^{\prime}\right)^{2}}}=\frac{220}{\sqrt{(2.08+1.53)^{2}+(3.12+4.25)^{2}}}=26.8 \mathrm{~A}
$$

【例 4.7-8】一台二相 4 级感应电动机, 额定频率 $f=50 \mathrm{~Hz}$, 额定转速 $n_{\mathrm{N}}=1485 \mathrm{r} / \mathrm{min}$, 转子实际电阻 $R_{2}=0.02 \Omega$, 电机运行在额定状态。在负载转矩不变的情况下, 欲使电机转速 降为 $1050 \mathrm{r} / \mathrm{min}$, 求在转子电路中应串人的电阻值。

解: 电机的同步转速

$$
n_{1}=\frac{60 f}{p}=\frac{60 \times 50}{2}=1500 \mathrm{r} / \mathrm{min}
$$

额定运行时的转差率

$$
S_{\mathrm{N}}=\frac{n_{1}-n_{\mathrm{N}}}{n_{1}}=\frac{1500-1485}{1500}=0.01
$$

转子串人电阻 $R_{S}$ 后的转速为 $1050 \mathrm{r} / \mathrm{min}$, 则转差率

$$
S=\frac{1500-1050}{1500}=0.3
$$

由式(4.7-32) 可知

$$
R_{S}=\left(\frac{S}{S_{\mathrm{N}}}-1\right) R_{2}=\left(\frac{0.3}{0.01}-1\right) 0.02=0.58 \Omega
$$

【例 4.7-9】一台 4 极的三相感应电动机用于起重机上, 额定数据为: $P_{\mathrm{N}}=40 \mathrm{~kW}, n_{\mathrm{N}}=$ $1470 \mathrm{r} / \mathrm{min}, R_{2}=0.08 \Omega$, 过载倍数 $k_{\mathrm{m}}=2.6$, 应用机械特性实用表达式的直线方程式求: (1) 要求启动转矩 $T_{\mathrm{s} 1}=2 T_{\mathrm{N}}$ 时, 转子电路中串人的电阻 $R_{\mathrm{j} 1}$;

(2) 若启动电阻 $R_{\mathrm{j} 1}$ 不切除, 当负载转矩为 $0.8 T_{\mathrm{N}}$, 电机的稳定转速;

(3) 用倒拉反接制动将 $0.8 T_{\mathrm{N}}$ 的负载下放, 若下放的稳定转速为 $600 \mathrm{r} / \mathrm{min}$ 时, 转子串人 的电阻 $R_{\mathrm{j} 2}$;

(4) 在固有机械特性上利用回馈制动方式将 $0.8 T_{\mathrm{N}}$ 的负载下放,其稳定下放的转速。 解 : (1) 求 $R_{\mathrm{j} 1}$

额定运行时

$$
\begin{aligned}
& S_{\mathrm{N}}=\frac{n_{1}-n_{\mathrm{N}}}{n_{1}}=\frac{1500-1470}{1500}=0.02 \\
& T_{\mathrm{N}}=\frac{2 T_{\mathrm{m}}}{S_{\mathrm{m}}} S_{\mathrm{N}} \\
& S_{\mathrm{m}}=\frac{2 T_{\mathrm{m}}}{T_{\mathrm{N}}} S_{\mathrm{N}}=2 k_{\mathrm{m}} S_{\mathrm{N}}=2 \times 2.6 \times 0.02=0.104
\end{aligned}
$$

启动时

$$
\begin{aligned}
& T_{\mathrm{st}}=2 T_{\mathrm{N}}, S_{\mathrm{st}}=1, \text { 串入电阻 } R_{\mathrm{j} 1} \text { 后的临界转差率为 } S_{\mathrm{m}}^{\prime} \text { 。 } \\
& T_{\mathrm{st}}=\frac{2 T_{\mathrm{m}}}{S_{\mathrm{m}}^{\prime}} S_{\mathrm{st}} \\
& 2 T_{\mathrm{N}}=\frac{2 T_{\mathrm{m}}}{S_{\mathrm{m}}^{\prime}} \times 1 \\
& S_{\mathrm{m}}^{\prime}=\frac{2 T_{\mathrm{m}}}{2 T_{\mathrm{N}}}=k_{\mathrm{m}}=2.6 \\
& R_{\mathrm{j} 1}=\left(\frac{S_{\mathrm{m}}^{\prime}}{S_{\mathrm{m}}}-1\right) R_{2}=\left(\frac{2.6}{0.104}-1\right) \times 0.08=1.92 \Omega
\end{aligned}
$$

(2) 已知对应 $R_{\mathrm{j} 1}=1.92 \Omega$ 的 $S_{\mathrm{m}}^{\prime}=2.6$, 设 $T=0.8 T_{\mathrm{N}}$ 时的转差率为 $S^{\prime}$, 则

$$
\begin{aligned}
& T=\frac{2 T_{\mathrm{m}}}{S_{\mathrm{m}}^{\prime}} S^{\prime} \\
& S^{\prime}=\frac{T S_{\mathrm{m}}^{\prime}}{2 T_{\mathrm{m}}}=\frac{0.8 T_{\mathrm{N}} \times 2.6}{2 T_{\mathrm{m}}}=0.4
\end{aligned}
$$

转速为

$$
n=\left(1-S^{\prime}\right) n_{1}=(1-0.4) \times 1500=900 \mathrm{r} / \mathrm{min}
$$

(3) 倒拉反接制动就是转速反向的反接制动。当下放转速 $n=-600 \mathrm{r} / \mathrm{min}$ 时, 转差率

$$
S^{\prime}=\frac{n_{1}-n}{n_{1}}=\frac{1500-(-600)}{1500}=1.4
$$

已知 $T=0.8 T_{\mathrm{N}}$ 。而对应于 $S^{\prime}$ 的临界转差率为 $S_{\mathrm{m}}^{\prime}$, 则

$$
\begin{aligned}
& T=\frac{2 T_{\mathrm{m}}}{S_{\mathrm{m}}^{\prime}} S^{\prime} \\
& S_{\mathrm{m}}^{\prime}=\frac{2 T_{\mathrm{m}}}{T} S^{\prime}=\frac{2 T_{\mathrm{m}}}{0.8 T_{\mathrm{N}}} \times 1.4=\frac{2 k_{\mathrm{m}}}{0.8} \times 1.4=\frac{2 \times 2.6}{0.8} \times 1.4=9.1
\end{aligned}
$$

转子串人电阻

$$
R_{\mathrm{j} 2}=\left(\frac{S_{\mathrm{m}}^{\prime}}{S_{\mathrm{m}}}-1\right) R_{2}=\left(\frac{9.1}{0.104}-1\right) 0.08=6.92 \Omega
$$

(4) 在固有机械特性上, 用回馈制动方式下放转矩为 $0.8 T_{\mathrm{N}}$ 的重物, 则 $S_{\mathrm{in}}=-0.104, T=$ $0.8 T_{\mathrm{N}}$ 。而

$$
\begin{aligned}
T & =\frac{2 T_{\mathrm{m}}}{S_{\mathrm{m}}} S^{\prime} \\
S^{\prime} & =\frac{T S_{\mathrm{m}}}{2 T_{\mathrm{m}}}=\frac{0.8 T_{\mathrm{N}}(-0.104)}{2 T_{\mathrm{m}}} \\
& =\frac{0.8(-0.104)}{2 k_{\mathrm{m}}}=\frac{-0.0832}{2 \times 2.6}=-0.016
\end{aligned}
$$

稳定下放转速

$$
n=\left(1-S^{\prime}\right) n_{\mathrm{I}}=(1+0.016)(-1500)=-1524 \mathrm{r} / \mathrm{min}
$$

【例 4.7-10】如例 4.7-9 所述。负载转矩为 $0.8 T_{\mathrm{N}}$, 要使电动机进人倒拉反接制动, 转子 至少需要串入的电阻是多少?

解: 设需要串人的电阻为 $R_{\mathrm{j}}$ 。当 $T=0.8 T_{\mathrm{N}}, S=1$, 电机停转, 则

$$
\begin{aligned}
& T=\frac{2 T_{\mathrm{m}}}{S_{\mathrm{m}}^{\prime}} S \\
& 0.8 T_{\mathrm{N}}=\frac{2 k_{\mathrm{m}} T_{\mathrm{N}}}{S_{\mathrm{m}}^{\prime}} \times 1 \\
& S_{\mathrm{m}}^{\prime}=\frac{2 \times 2.6}{0.8}=6.5 \\
& R_{\mathrm{j}}=\left(\frac{S_{\mathrm{m}}^{\prime}}{S_{\mathrm{m}}}-1\right) R_{2}=\left(\frac{6.5}{0.104}-1\right) \times 0.08=4.92 \Omega
\end{aligned}
$$

要使电动机进人倒拉反接制动, 转子每相串人的电阻至少应大于 $4.92 \Omega$ 。

## 7 .9 电机的发热过程、绝缘系统、允许温升及其确定和冷却方式

## 1. 电机中常用的绝缘材料及其耐热等级

电机中常用的绝缘材料按其耐热等级分为 $A 、 E 、 B 、 F 、 H$ 五个等级。

(1)A 级: 为经过浸渍或者使用时浸于油的棉纱、丝、纸等有机材料或其组合物。一般漆包 线也属 $\mathrm{A}$ 级。最高容许工作温度为 $105^{\circ} \mathrm{C}$ 。

(2) $\mathrm{E}$ 级: 为聚酯树脂、环氧树脂等制成的绝缘薄膜。高强度漆包线也属这一类。最高容许 工作温度为 $120^{\circ} \mathrm{C}$ 。

(3)B 级: 为云母、石棉、玻璃丝等无机物与有机漆作为粘合物制成的材料或其组合物。最 高容许T作温度为 $130^{\circ} \mathrm{C}$ 。

(4) F 级: 为云母、石棉、玻璃丝等无机物与树脂漆作为粘合物制成的材料或其组合物。最 高容许.T.作温度为 $155^{\circ} \mathrm{C}$ 。

(5) H 级: 为云母、石棉、玻璃丝等无机物与硅有机漆作为粘合物制成的材料。最高容许 $T$. 作温度为 $180^{\circ} \mathrm{C}$ 。

## 2. 感应电动机的绝缘系统

绕组是电机的关键部件之一, 电机运行的可靠性和使用年限很大程度上取决于绕组绝缘。 感应电动机的绕组绝缘包括沛间、相间、槽绝缘 (对地绝缘) 和端部等各个部位的绝缘。为了 充分发挥绝缘材料的特性, 提高经济合理性, 对电机不同的绝缘部位选用不同的绝缘结构。一 般而言, 小型电机的线圈用高强度漆包线绕成, 槽绝缘用聚酯薄膜绝缘纸复合簿构成, 属 $\mathrm{E}$ 级 绝缘。对大、中型电机选用 B 级绝缘。对于轧钢、冶金等特殊场合使用的电机, 采用 F 或 $\mathrm{H}$ 级 绝缘。

## 3. 电机的温升及温升限度

(1) 电机的温升

电机运行时, 电机中的损耗转变为热量, 使电机各部分的温度升高, 将高于周围介质的温 度。电机某部分的温度 $\theta$ 与电机周围冷却介质的温度 $\theta_{\mathrm{a}}$ 之差称为该部分的温升, 用 $\tau$ 表示 （即 $\tau=\theta-\theta_{\mathrm{a}}$ ）。国家标准规定, 电机周围冷却空气的最高温度为 $40^{\circ} \mathrm{C}$, 即 $\theta_{\mathrm{a}}=40^{\circ} \mathrm{C}$ 。但绝缘 材料的最热点与其平均温度之间有差异。根据经验, 该温度差定为: $A 、 E$ 级绝缘为 $5^{\circ} \mathrm{C}, \mathrm{B} 、 F$ 级绝缘为 $10^{\circ} \mathrm{C}, \mathrm{H}$ 级绝缘为 $15^{\circ} \mathrm{C}$ 。

(2) 温升限度

所谓温升限度, 就是国家标准规定的允许温升, 用 $\tau_{\mathrm{m}}$ 表示。电机运行时各部分的温升不 能超过温升限度, 即 $\tau<\tau_{\mathrm{m}}$ 。

对电机各部分实际测量的温度是平均温度, 因此温升限度 $\tau_{m}$ 的计算式为

$\tau_{\mathrm{m}}=$ 绝缘材料的最高容许. . 作温度 $-40-$ 温度差

如 $\mathrm{E}$ 级绝缘的温升限度

$$
\tau_{\mathrm{m}}=120-40-5=75^{\circ} \mathrm{C}
$$

$\mathrm{B}$ 级绝缘的温升限度

$$
\tau_{\mathrm{m}}=130-40-10=80^{\circ} \mathrm{C}
$$

## 4. 电机的发热过程

电机中由损耗产生的热量, 先从内部由传导作用传到部件的表面, 然后再通过对流和辐射 作用传到周周冷却介质中。以定子绕组为例, 槽内由绕组铜耗所产生的热量, 由传导作用从铜 线通过绝缘传到铁芯, 再由铁芯传到电枢表面, 然后从电枢表面借对流和辐射作用散到周围气 体中。

虽然电机是由许多物理性质不同的部件组成，内部的发热和传导关系也很复杂，但实验证 明, 可以将它作为一个均质等温体来研究其发热过程。所谓均质等温体是指该物体各点温度 都相问, 而且表面各点的散热能力也相同。

设物体发热过程的某一瞬间,物体表面对周围介质的温升为 $\tau$, 经过一微小时间 $\mathrm{d} t$ 后, 温 升增加了 $\mathrm{d} \tau$ 度。如果每单位时间内物体中产生的热量为 $Q$, 根据能量守恒定律可知, 在 $\mathrm{d} t$ 时 间内物体产生的热量 $Q \mathrm{~d} t$ 应等于此时从表面散走的热量与提高物体本身温度所需的热量之 和。

实验表明,每单位时间从表面散到周闱气体中的热量 $Q_{S}$ 与散热的表面积 $S$ 和表面对周围 气体的温升 $\tau$ 成正比, 即

$$
Q_{S}=\lambda S_{\tau}
$$

式中 $\lambda$ 一表面散热系数, 即当温升为 $1^{\circ} \mathrm{C}$ 时, 每单位时间内从单位表面积上通过对流和辐 射而散走的热量, $\mathrm{J} /\left(\mathrm{s} \cdot \mathrm{m}^{2} \cdot \mathrm{K}\right)$ 或 $\mathrm{W} /\left(\mathrm{m}^{2} \cdot \mathrm{K}\right)$ 。

设物体的质量为 $M$, 比热为 $C$, 则温度升高 $\mathrm{d} \tau$ 时物体本身所吸收的热量

$$
Q=C M \mathrm{~d} \tau
$$

式中 $M-$-物体的质量, $\mathrm{kg}$; $C$ 一一物体的比热, $\mathrm{J} /(\mathrm{kg} \cdot \mathrm{K})$ 。

根据能量守恒定律, 可写出电机的热平衡方程式为

$$
Q \mathrm{~d} t=\lambda S \tau \mathrm{d} t+C M \mathrm{~d} \tau
$$

将式(4.7-36) 两端除以 $\mathrm{d} t$ 后得

$$
Q=\lambda S \tau+C M \frac{\mathrm{d} \tau}{\mathrm{d} t}
$$

当电机达到稳定温度状态时, 即电机产生的热量全部散到周围介质中去, 电机本身不再吸收热 量, 电机的温升达到一个稳定的数值 $\tau_{\text {w }}$ 时, 则 $\frac{\mathrm{d} \tau}{\mathrm{d} t}=0$ 。由式(4.7-37) 得到稳定温升

$$
\tau_{\mathrm{w}}=\frac{Q}{\lambda S}
$$

由式(4.7-38)看出，电机的稳定温升仅由每单位时间内所产生的热量 $Q$ 、散热表面积 $S$ 和表面 散热系数 $\lambda$ 所决定,而与电机的质量、比热和原来的温度无关。

求解式(4.7-37) 可得

$$
\tau=\frac{Q}{\lambda S}\left(1-\mathrm{e}^{-\frac{t}{T}}\right)+\tau_{0} \mathrm{e}^{-\frac{t}{T}}=\tau_{\mathrm{W}}\left(1-\mathrm{e}^{-\frac{t}{T}}\right)+\tau_{0} \mathrm{e}^{-\frac{l}{T}}
$$

式中 $\tau_{0}$ 一电机的初始温升, 即当 $t=0$ 时电机的温升;

$T$-一发热时间常数,也叫温升上升的时间常数, $\mathrm{s}$,

$$
T=\frac{C M}{\lambda S}
$$

如果电机从冷态开始发热, 即 $t=0$ 时, $\tau_{0}=0$, 则式 (4.7-39) 为

$$
\tau=\tau_{\mathrm{W}}\left(1-\mathrm{e}^{-\frac{1}{T}}\right)
$$

电机运行时, 只要它的稳定温升不超过国家标准规定的温升限度, 电 机便可连续. 作而不会过热。

由式(4.7-38) 可知,电机的稳定温升 $\tau_{\text {w }}$ 与单位时间内的发热量 $Q$

## 5. 电机的冷却方式

电机的冷却方式分为外部冷却和内部冷却两大类。

(1) 外部冷却方式

外部冷却时, 冷却介质只与电机的铁芯、绕组端部和机壳的外表面接触。热量要从内部传 导到这些部位,然后再散给冷却介质。

外部冷却时,冷却介质大多用空气。外部冷却可分二种形式。

(1)自然冷却式:这种电机不装任何专门的冷却装置, 只靠空气在电机中的自然流通来冷 却。仅用于容量在几百瓦以下的小电机中。 (2)白扇冷式:这种电机的转子上装有风扇用以鼓风,使冷却空气进人电机并经过发热部件 的表面而将热量带走。

(3)他扇冷式:这种电机的冷却空气由专门的鼓风机通过管道供给,因而又叫管道通风式。 其特点是根据负载大小来调节鼓风机的转速, 以控制供给电机的风量, 从而减小低负载时的通 风损耗。

(2) 内部冷却方式

内部冷却时, 冷却介质多用氢气或水。绕组用空心导线绕成。冷却介质进人空心导线, 直 接将绕组导体的热量吸收并将它带走。因此内部冷却的效果要比外部冷却好得多, 它的应用 促进了现代巨型电机的发展,提高了单机容量。但内部冷却方式使电机的结构很复杂。

4.7 .10 感应电动机拖动的形式及各自的特点

感应电动机拖动的形式总起来可分为两种状态, 即电动状态和制动状态。

1. 电动状态

所谓电动状态, 就是 4.7.3 节中所讲的电动机运行状态。在该运行状态下, 电机从定子边 输入电能, 从转子边输出机械能。

的 $T-S$ 曲线

作为电动状态的特点是电机的电磁转矩 $T$ 的方向与电机转速 $n$ 的方向相同, 即 $T$ 与 $n$ 方向相同。转差率数值范围为 $0<S<1$, 电机 运行在第一象限或第三象限。如图 4.7-10 所示, 在第一象限运行时 称为正向电动状态, 在第三象限运行时称为反向电动状态。

## 2. 制动状态

所谓制动状态是指电机产生的电磁转矩的方向与转子的旋转方 向相反,所以制动状态运行的特点是 $T$ 与 $n$ 的方向相反, 电机运行在 第二象限或第四象限。制动状态又分为三种情况, 不同的制动状态, 转差率的数值范围也不同。分述如下。

(1) 回馈制动

所谓回馈制动, 就是 4.7.3 节中所讲的发电机运行状态。在该运行状态下, 电机从转子边 输入机械功率, 从定子边输出电功率。在回馈制动运行时, 电机的转速一定要高于同步转速, 转差率 $S$ 一定是负值, 即 $S<0$ 。

由正向电动状态进人回馈制动时, 电机运行在第二象限。如电车下坡时, 由于重力作用使 转子加速, 当转速 $n$ 超过同步转速 $n_{1}$ 时电机便进入回馈制动状态, 运行在第二象限。

由反向电动状态进人回馈制动时, 电机运行在第四象限。

回馈制动方式只能起到限制电机转速的作用, 而不能使电机停转。

(2)反接制动

所谓反接制动, 就是 4.7.3 节中所讲的电磁制动运行状态。在该运行状态下, 电机从转子 边输入机械功率, 从定子边输入电功率, 所有这些输入的功率都变成电机内部的损耗而以热能 的形式散掉。

反接制动时,一定是转子逆着气隙旋转磁场而转动, 因此其转差率的数值一定是大于 1 , 即 $S>1$ 。

由正向电动状态进人反接制动, 电机运行在第四象限。这种情况在用于起重设备的电动 机中较为常见。当起重设备把吊起的重物下放时, 便在转子电路中串人足够大的电阻, 改变了 电动机的 $T-S$ 曲线, 使电机进人第四象限运行, 电机便运行在反接制动状态了。

由反向电动状态进人反接制动运行, 电机便运行在第二象限。

反接制动还可以通过改变定子边的相序, 使旋转磁场反向旋转, 从而使电机产生的电磁转 矩的方向与转速的方向相反来实现。这种情况在经常需要正、反转的设备中较为常见。

反接制动既可用于电机的限速,也可用于电机的停转。

(3) 能耗制动

感应电动机能耗制动的原理是: 将电动机从交流电源断开后, 立即将直流电源加在定子绕 组上, 于是在气隙中产生一个静止磁场, 此时便在做惯性运动的转子绕组中感应电动势和产生 电流，因而消耗转子的动能而产生制动作用。能耗制动通常用于要求电动机迅速停转的情况。

4.7 .11 感应电动机的运行及维护工作要点

## 1. 感应电动机的运行工作要点

对于一般感应电动机的正常运行工作, 要按照国家标准规定的《电机基本技术要求》来进 行,其工作要点主要有三条。

(1) 电源条件

电源的电压、频率和相数应与电动机铭牌数据相符。供电电压应为实际正弦波形与实际 对称系统。电压与其额定值的偏差不超过 $\pm 5 \%$; 频率与其额定值的偏差不超过 $\pm 1 \%$ 。

(2) 环境条件

电机运行地点的环境温度、海拔高度必须符合技术条件的规定,其防护能力必须与其工作 场所的周围环境条件相适应。

(3) 负载条件

电动机的性能应与启动、制动、不同定额的负载以及变速或调速等负载条件相适应, 使用 时应保持其负载不超越电动机的规定能力。

## 2. 感应电动机的维护工作要点

感应电动机的维护.T作分为以下两个部分。

(1) 启动前的检查

主要的检查项目有:

(1)检查电动机和启动设备的接地装置是否良好完整, 接线是否正确, 接触是否良好, 电动 机铭牌所标的电压、频率应与电源电压、频率相等;

(2)对新安装或长期停用的电动机,使用前应检查电动机定子、转子绕组各相之间和绕组对 地的绝缘电阻;

(3)对绕线型转子电动机, 应检查集电环上的电刷及电刷提升机构是否处于正常工作状态; (4)检查轴承是否有润滑油。

此外,合闸后如发现不转或启动很慢、声音不正常, 必须立即停电检查。

(2) 正常运行中的维护

(1)电动机运行时应经常注意监视各部分的温升情况,不应超过温升限度。

(2)监视电源电压、频率的变化和电压的不平衡度。

(3)监视电动机的负载电流, 不应超过铭牌上所规定的额定电流值。

(4)注意电动机的气味、振动和噪声。在闻到焦味或发现不正常的振动或碰擦声、特大的嗡 嗡声或其他杂声时应立即停电检查。 (5)经常检查轴承发热、漏油情况,定期更换润滑油。

(6)对绕线型转子电动机，应检查电刷与集电环间的接触、电刷磨损以及火花情况，如火花 严重, 必须及时处理。

(7)注意保持电动机内部的清洁, 不允许有水滴、油污以及杂物等落人电动机内部。电动机 的进风口与出风口必须保持畅通无阻。

## 8 同步电机

### 1 同步电机的额定值

同步电机的额定值主要有以下内容。

(1) 额定容量 $S_{\mathrm{N}}$ 或额定功率 $P_{\mathrm{N}}$

对同步发电机而言, 额定容量 $S_{\mathrm{N}}$ 是指出线端的额定视在功率, 单位为 $\mathrm{kVA}$ 或 MVA。额定 功率 $P_{\mathrm{N}}$ 是指发电机输出的额定有功功率, 单位为 $\mathrm{kW}$ 或 $\mathrm{MW}$ 。

对电动机而言, $P_{\mathrm{N}}$ 是指轴上输出的有效机械功率, 单位为 $\mathrm{kW}$ 或 $M W$ 。

(2) 额定电压 $U_{\mathrm{N}}$

额定电压是指在额定运行时电机定子三相的线电压, 单位为 $\mathrm{V}$ 或 $\mathrm{kV}$ 。

(3) 额定电流 $I_{\mathrm{N}}$

额定电压是指电机在额定运行时流过定子的线电流，单位为 $\mathrm{A}$ 。

(4) 额定功率因数 $\cos \varphi_{\mathrm{N}}$

额定功率因数即电机在额定运行时的功率因数。

(5) 额定效率 $\eta_{\mathrm{N}}$

额定效率即电机额定运行时的效率。

此外, 铭牌上还列出电机的额定频率 $f_{\mathrm{N}}$ 、额定转速 $n_{\mathrm{N}}$ 、额定励磁电流 $I_{\mathrm{N}}$ 和额定励磁电压

【例 4.8-1】一台汽轮发电机的额定功率 $P_{\mathrm{N}}=200 \mathrm{MW}$, 额定电压 $U_{\mathrm{N}}=15.75 \mathrm{kV}$, 功率因 数 $\cos \varphi_{N}=0.85$ (滞后) , Y 形接法, 求发电机在额定运行时:

(1) 定子电流;

(2) 能输出的有功功率;

(3) 能输出的无功功率。

解: (1) 定子额定电流

$$
I_{\mathrm{N}}=\frac{P_{\mathrm{N}}}{\sqrt{3} U_{\mathrm{N}} \cos \varphi_{\mathrm{N}}}=\frac{200 \times 10^{3}}{\sqrt{3} \times 15.75 \times 0.85}=8625.5 \mathrm{~A}
$$

(2) 能输出的有功功率

$$
P_{\mathrm{N}}=200 \mathrm{MW}
$$

(3) 能输出的无功功率

电机的额定视在功率

$$
S_{\mathrm{N}}=\frac{P_{\mathrm{N}}}{\cos \varphi_{\mathrm{N}}}=\frac{200}{0.85}=235.3 \mathrm{MVA}
$$

$$
\begin{aligned}
& \sin \varphi_{\mathrm{N}}=\sqrt{1-\cos ^{2} \varphi_{\mathrm{N}}}=\sqrt{1-0.85^{2}}=0.53 \\
& Q_{\mathrm{N}}=S_{\mathrm{N}} \sin \varphi_{\mathrm{N}}=235.3 \times 0.53=124.7 \mathrm{Mvar}
\end{aligned}
$$

## 8 .2 同步电机的电枢反应

同步电机在空载运行时, 电机中只有一个以同步转速旋转的转子磁动势, 即励磁磁动势, 它所建立的励磁磁场在电枢绕组中感应出对称的三相电动势, 每相电动势为 $E_{0}$, 称为空载电 动势或励磁电动势。当定子接上对称负载后, 三相绕组中流过对称的电枢电流 $I$, 建立电枢磁 动势 $F_{\mathrm{a}}$, 它也以同步转速旋转。电枢磁动势与励磁磁动势相对静止而互相作用, 形成负载时 的合成磁动势 $F_{\delta}$, 并建立负载时的气隙合成磁场。气隙合成磁场与励磁磁场相比较, 无论在 位置及大小上都发生了变化。这种电枢磁动势对励磁磁场的影响称为电枢反应。电枢反应对 励磁磁场的不同作用, 称为电枢反应的性质, 它取决于空载电动势 $E_{0}$ 和电枢电流 $I$ 之间的相 位差 $\psi 。 \psi$ 角称为内功率因数角, 用时空相矢图进行讨论如下。

## 1. 当 $\psi=0^{\circ}$, 即 $i$ 与 $\dot{E}_{0}$ 同相时的电枢反应

电枢磁动势的矢量 $F_{\mathrm{a}}$ 与产生它的相量 $I$ 重合。合成磁动势

$$
F_{\delta}=F_{\mathrm{f}}+F_{\mathrm{a}}
$$

$\psi=0^{\circ}$ 时电枢反应

由图 4.8-1 看出, 在 $\psi=0^{\circ}$ 的情况下, 合成磁动势 $F_{\delta}$ 不与励磁 磁动势 $F_{\mathrm{f}}$ 重合, 而是产生一个角位移。在数值上 $F_{\delta}>F_{\mathrm{f}}$, 由 $F_{\delta}$ 所建立的气隙合成磁场也发生 同样的变化。

当电枢磁动势 $F_{\mathrm{a}}$ 处在交轴上时所产生的电枢反应叫交轴电枢反应, 则交轴电枢反应的作 用是使气隙合成磁场轴线不与励磁磁场轴线重合,并且幅值也增大。

## 2. 当 $\psi=90^{\circ}$, 即 $i$ 滞后 $\dot{E}_{0}$ 为 $90^{\circ}$ 时的电枢反应

$$
F_{8}=F_{\mathrm{f}}+F_{\mathrm{a}}
$$

## 数值关系为

$$
F_{\mathrm{\delta}}=F_{\mathrm{f}}-F_{\mathrm{a}}
$$

即电枢磁动势 $F_{\mathrm{a}}$ 对励磁磁动势 $F_{\mathrm{f}}$ 起着去磁作用, 使合成磁 动势 $F_{\delta}$ 的数值减小。这种电枢反应称为直轴去磁电枢反应。

## 3. 当 $\psi=-90^{\circ}$, 即 $i$ 越前 $\dot{E}_{0}$ 为 $90^{\circ}$ 时的电枢反应

$$
F_{\delta}=F_{\mathrm{r}}+F_{\mathrm{a}}
$$

使合成磁动势 $F_{\delta}$ 增大。这种电枢反应称为直轴增磁电枢反应。

$\psi=-90^{\circ}$ 时的

电枢反应

## 4. 当 $0^{\circ}<\psi<90^{\circ}$, 即 $I$ 滞后 $\dot{E}_{0}$ 为任意一个角度 $\psi$ 时的电枢反应

$$
F_{\delta}=F_{\mathrm{f}}+F_{\mathrm{a}}
$$

$F_{8}$ 滞后 $F_{\mathrm{r}}$ 一个 $\theta$ 角度。

可将电枢磁动势 $F_{\mathrm{a}}$ 沿直轴和交轴分解为两个分量 $F_{\mathrm{ad}}$ 和 $F_{\mathrm{aq}}$, 即

$$
F_{\mathrm{a}}=F_{\text {ad }}+F_{\text {a }}
$$

式中 $F_{\text {ad }}=F_{\mathrm{a}} \sin \psi$

$F_{\mathrm{a} q}=F_{\mathrm{a}} \cos \psi$

将电流 $i$ 也沿 $d$ 轴和 $q$ 轴分解为两个分量 $i_{d}$ 和 $i_{q}$, 即

$$
\dot{I}=i_{d}+i_{q}
$$

式中 $I_{d}=I \sin \psi$

$$
I_{q}=I \cos \psi
$$

$0^{\circ}<\psi<90^{\circ}$ 时的电枢反应

这样, 直轴电枢磁动势 $F_{\text {ad }}$ 是由二相绕组的直轴分量电流 $I_{d}$ 所建立。

直轴电枢磁动势 $F_{a d}$ 产生直轴去磁电枢反应。交轴电枢磁动势 $F_{a q}$ 是由三相绕组的交轴分量电 流 $i_{q}$ 所建立, 交轴电枢磁动势 $F_{\mathrm{aq}}$ 产生交轴电枢反应。

### 3 同步电机的电枢反应电抗和同步电抗

## 1. 电枢反应电抗

以隐极同步电机为例, 当定子三相绕组通过三相电流时所建立的三相合成磁动势称为电 枢磁动势 $F_{\mathrm{a}}$, 由 $F_{\mathrm{a}}$ 产生的电枢反应磁通 $\phi_{\mathrm{a}}$ 在定子各相绕组中感应出电枢反应电动势 $E_{\mathrm{a}}$ 。在 不考虑磁路饱和的情况下, $E_{\mathrm{a}}$ 与电枢电流 $I$ 成正比, 而相位上 $E_{\mathrm{a}}$ 滞后 $i$ 为 $90^{\circ}$, 写成等式为

$$
E_{\mathrm{a}}=I X_{\mathrm{a}}
$$

用复数形式表示为

$$
E_{\mathrm{a}}=-\mathrm{j} I X_{\mathrm{a}}
$$

比例常数 $X_{\mathrm{a}}$ 便称为电枢反应电抗。

电枢反应电抗 $X_{\mathrm{a}}$ 是与电枢反应磁通 $\phi_{\mathrm{a}}$ 相对应的电抗, 而 $\phi_{\mathrm{a}}$ 是由:相电枢绕组的合成磁 动势 $F_{\mathrm{a}}$ 产生的, 因此 $X_{\mathrm{a}}$ 综合地反映了电枢反应磁通 $\phi_{\mathrm{a}}$ 对电枢一相绕组所产生的影响而转化 为电路的一个参数。电枢反应电抗越大, 电枢反应电动势就越大, 因此电枢反应电抗的大小反 映了电枢反应的强弱。

由于电枢反应磁通路径主要是铁芯, 其磁路可能饱和或者不饱和, 因此电枢反应电抗也有 饱和值与不饱和值之分。

对凸极同步电机, 由于气隙不均匀, 极弧下气隙小, 两极之间气隙大, 同一电枢磁动势作用 在不同位置时电枢反应便不一样, 电枢反应磁场波形复杂, 给计算带来很大困难。为解决这个 难题, 现在普遍采用布朗代尔 (Blondel) 提出的 “双反应理论” 来分析凸极电机的问题。该理论 的基础是磁路不饱和采用的叠加原理，即把电枢磁动势 $F_{\mathrm{a}}$ 沿 $d$ 轴和 $q$ 轴分解成直轴分量 $F_{\mathrm{a} d}$ 和交轴分量 $F_{\mathrm{aq}}$, 然后分别求出它们的电枢反应, 最后把它们的效果叠加起来。下面应用双反 应理论来分析凸极同步电机的问题。

先将电枢电流 $i$ 沿 $d$ 轴和 $q$ 轴分解为直轴分量 $i_{d}$ 和交轴分量 $i_{4}$ 。由直轴分量 $i_{d}$ 系统建立 直轴电枢磁动势 $F_{a d}$, 产生直轴电枢反应磁通 $\phi_{a d}$, 在定子每相绕组中感应直轴电枢反应电动势 $E_{a d} \circ E_{a d}$ 与 $I_{d}$ 成正比, 而相位上 $E_{\mathrm{ad}}$ 滞后 $\dot{I}_{d}$ 为 $90^{\circ}$, 写成等式为

$$
E_{\mathrm{ad}}=X_{\mathrm{ad}} I_{d}
$$

复数形式为

$$
E_{\mathrm{ad}}=-\mathrm{j} I_{d} X_{\mathrm{ad}}
$$

式中比例常数 $X_{\mathrm{ad}}$ 称为直轴电枢反应电抗。由于 $X_{\mathrm{ad}}$ 是对应于直轴电枢反应磁通 $\phi_{\mathrm{ad}}$ 的电抗, 因 此 $X_{\mathrm{ad}}$ 综合地反映了 $\phi_{\mathrm{ad}}$ 对电枢一相绕组所产生的影响而转化为电路的一个参数。

同理, 由交轴分量 $I_{q}$ 系统建立交轴电枢磁动势 $F_{\mathrm{aq}}$, 产生交轴电枢反应磁通 $\dot{\phi}_{\mathrm{aq}}$, 在定子每 相绕组中感应交轴电枢反应电动势 $E_{\mathrm{aq}} \circ E_{\mathrm{aq}}$ 与 $i_{q}$ 成正比, 而相位上 $E_{\mathrm{aq}}$ 滞后 $i_{q}$ 为 $90^{\circ}$, 写成等 式为

复数形式为

$$
E_{\text {aq }}=X_{\text {aq }} I_{q}
$$

$$
E_{\mathrm{aq}}=-\mathrm{j} I_{q} X_{\mathrm{aq}}
$$

比例常数 $X_{\mathrm{aq}}$ 称为交轴电枢反应电抗。 $X_{\mathrm{aq}}$ 对应于交轴电枢反应磁通 $\phi_{\mathrm{aq}}$, 它综合地反映了 $\phi_{\mathrm{aq}}$ 对电枢一相绕组所产生的影响而转化为电路的一个参数。

由于电机的直轴气隙小, 因此 $X_{\mathrm{ad}}>X_{\mathrm{aq}}$ 。

## 2. 漏电抗与同步电抗

(1) 漏电抗

当同步电机的定子绕组流过电流 $I$ 时所产生的磁通,有一部分只交链定子绕组本身而不 进人转子, 这部分磁通称为定子漏磁通 $\phi_{\mathrm{s}}$, 它在定子每相绕组内感应漏磁电动势 $E_{\mathrm{s}}, E_{\mathrm{s}}$ 与 $i$ 成 正比, 相位上滞后 $I$ 为 $90^{\circ}$, 写成等式为

## 复数形式为

$$
E_{\mathrm{s}}=X_{\mathrm{s}} I
$$

$$
E_{\mathrm{s}}=-\mathrm{j} I X_{\mathrm{s}}
$$

比例常数 $X_{\mathrm{s}}$ 称为同步电机的漏电抗, 它反映了 $\phi_{\mathrm{s}}$ 对电枢一相绕组的影响而转化为电路的一 个参数。就数值而言, 漏电抗小于电枢反应电抗。

(3) 隐极同步电机的同步电抗

电机的同步电抗等于漏电抗和电枢反应电抗之和, 由于隐极同步电机的气隙均匀, 所以它 的直轴电枢反应电抗 $X_{\mathrm{ad}}$ 与交轴电枢反应电抗 $X_{\mathrm{aq}}$ 相等, 都等于电枢反应电抗 $X_{\mathrm{a}}$, 即

$$
X_{\mathrm{ad}}=X_{\mathrm{aq}}=X_{\mathrm{a}}
$$

所以隐极同步电机的同步电抗

$$
X_{\mathrm{c}}=X_{\mathrm{s}}+X_{\mathrm{a}}
$$

(3) 凸极同步电机的同步电抗

由于凸极同步电机的气隙不均匀,应用双反应理论来分析, 它分为直轴与交轴两个电枢反 应电抗, 因此它也就有直轴和交轴两个同步电抗, 即直轴同步电抗

$$
X_{d}=X_{\mathrm{s}}+X_{\mathrm{a} d}
$$

交轴同步电抗

$$
X_{q}=X_{s}+X_{a q}
$$

并且 $X_{d}>X_{q}$ 。 因为同步电抗等于电枢漏电抗与电枢反应电抗之和, 因此同步电抗是代表由电枢电流引 起的电枢旋转磁场和电枢漏磁场的一个综合参数。

## 3. 同步电机的电动势平衡方程式

当知道同步电抗后, 根据电路定律, 对电枢某一相而言, 就可写出同步电机的电动势平衡 方程式。对发电机和电动机分述如下。

(1) 隐极同步发电机的电动势平衡方程式

$$
E_{0}=\dot{U}+\dot{I r}_{\mathrm{a}}+\mathrm{j} I X_{c}
$$

式中 $U$-一电枢一相绕组的端电压, $\mathrm{V}$ 。

$r_{\mathrm{a}}$ 一电枢一相绕组的电阻, $\Omega$ 。

$$
E_{0}=U+\mathrm{j} I X
$$

对应于式 (4.8-7) 的相量图和等效电路如图 4.8-5 所示。由 相量图看出, $i$ 与 $U$ 之间相位差 $\varphi$ 是功率因数角 $; i$ 与 $E_{0}$ 之间 相位差 $\psi$ 是内功率因数角; $U$ 与 $E_{0}$ 之间的相位差 $\theta$ 称为功率 角, 简称功角。三者之间的关系为

$$
\psi=\theta+\varphi
$$

(2) 凸极同步发电机的电动势平衡方程式

忽略电枢电阻 $r_{\mathrm{a}}$ 后, 电动势平衡方程式为

$$
E_{0}=\dot{U}+\mathrm{j} I_{d} X_{d}+\mathrm{j} \dot{I}_{q} X_{q}
$$

式中 $i_{d} 、 i_{q}$ 分别按式(4.8-1) 和式(4.8-2) 计算。

对应于式 (4.8-9) 的相量图为图 4.8-6 所示。 由图中可导出

$$
\tan \psi=\frac{I X_{q}+U \sin \varphi}{U \cos \varphi}
$$

(3) 隐极同步电动机的电动势平衡方程式 忽略电枢电阻 $r_{\mathrm{a}}$ 后, 电动势平衡方程式为

$$
\dot{U}=E_{0}+\mathrm{j} I X_{c}
$$

式中 $U$ 一一加在电枢端的电源电压, $\mathrm{V}$ 。

对应于式 (4.8-10) 的相量图为图 4.8-7(a) 所示。等效电路为图 4.8-7(b) 所示。

(4) 凸极同步电动机的电动势平衡方程式 忽略电枢电阻 $r_{\mathrm{a}}$ 后, 电动势平衡方程式为

$$
U=E_{0}+\mathrm{j} I_{d} X_{d}+\mathrm{j} I_{q} X_{q}
$$

对应于式(4.8-11) 的相量图为图 4. 8-8 所示。

由图中可导出

$$
\tan \psi=\frac{I X_{q}+U \sin \varphi}{U \cos \varphi}
$$

【例 4.8-2】同步发电机在正常运行时气隙磁场在电枢绕组和励磁绕组中是否感应电动

(a) 相量图 (b) 等效电路

势, 为什么?

答: 在正常运行时,气隙磁场是以同步转速旋转而幅值大小恒定的旋转磁场, 它与电枢绕 组有相对运动, 故在电枢绕组内会感应电动势。而它与励磁绕组同速同方向旋转, 即相对静 止, 它不会在励磁绕组内感应电动势。又由于是恒定磁场, 尽管它与励磁绕组交链, 由 $e=-N \frac{\mathrm{d} \phi}{\mathrm{d} t}$ 可知, 它也不会在励磁绕组内感应电动势。

【例 4.8-3】隐极同步发电机的直轴电枢反应电抗与交轴电枢反应电抗和漏电抗的大小 关系是怎样的?

答: 在隐极同步电机中, 由于气隙均匀, 其 $X_{\mathrm{ad}}=X_{\mathrm{aq}}=X_{\mathrm{a}}$ 。而 $X_{\mathrm{a}}>X_{\mathrm{s}}$ 。

【例 4.8-4】凸极同步发电机中的直轴电枢反应电抗与交轴电枢反应电抗和漏电抗的大 小关系是怎样的?

答: 凸极同步电机中气隙不均匀, 直轴气隙小, 交轴气隙大, 因此 $X_{\mathrm{ad}}>X_{\mathrm{aq}}$ 。但不论 $X_{\mathrm{ad}}$ 还 是 $X_{\mathrm{aq}}$, 电枢反应电抗都大于漏电抗, 所以 $X_{\mathrm{ad}}>X_{\mathrm{aq}}>X_{\mathrm{s}}$ 。

【例 4.8-5】一台汽轮发电机的额定数据为: $P_{\mathrm{N}}=400 \mathrm{~kW}, U_{\mathrm{N}}=6.3 \mathrm{kV}, \cos \varphi_{\mathrm{N}}=0.8$ (滞 后), $\mathrm{Y}$ 接法, 同步电抗 $X_{\mathrm{c}}=79.4 \Omega$, 电枢电阻 $r_{\mathrm{a}}=0$, 求额定负载时发电机的空载电动势 $E_{0}$ 和 内功率因数角 $\psi$ 。

解: 额定相电压

$$
U_{\mathrm{N}_{\phi}}=\frac{U_{\mathrm{N}}}{\sqrt{3}}=\frac{6300}{\sqrt{3}}=3637 \mathrm{~V}
$$

额定相电流

$$
I_{\mathrm{N}}=\frac{P_{\mathrm{N}}}{\sqrt{3} U_{\mathrm{N}} \cos \varphi_{\mathrm{N}}}=\frac{400}{\sqrt{3} \times 6.3 \times 0.8}=45.8 \mathrm{~A}
$$

额定功率因数角

$$
\varphi_{\mathrm{N}}=\arccos 0.8=36.9^{\circ}
$$

以 $i$ 为参考相量, 即

$$
i=I \angle 0=45.8 \angle 0^{\circ} \mathrm{A}
$$

对

空载相电动势

$$
U=U \not 36.9^{\circ}=3637 \not 36.9^{\circ} \mathrm{V}
$$

$$
E_{0}=U_{\mathrm{N} \phi}+\mathrm{j} I_{\mathrm{N}} X_{\mathrm{c}}
$$

$E_{0}$ 与 $I$ 之间的相位差便是内功率因数角 $\psi$, 即

$$
E_{0} \angle \psi=3637 \not 36.9^{\circ}+\mathrm{j} 45.8 \times 79.4=6506 \not 63.4^{\circ}
$$

得

$$
E_{0}=6506 \mathrm{~V}
$$

$\psi=63.4^{\circ}$

【例 4. 8-6】一台水轮发电机的额定数据为: $P=60 \mathrm{MW}, U_{\mathrm{N}}=13.8 \mathrm{kV}, \cos \varphi_{\mathrm{N}}=0.85$ (滞 后), $X_{d}=2.7 \Omega, X_{q}=1.89 \Omega$, 电枢电阻 $r_{\mathrm{a}}=0, \mathrm{Y}$ 接法。当额定运行时发电机的内功率因数角 为 $\psi_{\mathrm{N}}=55.4^{\circ}$, 求发电机的空载电动势 $E_{0}$ 。

解: 额定相电压

$$
U_{\mathrm{N} \phi}=\frac{U_{\mathrm{N}}}{\sqrt{3}}=\frac{13800}{\sqrt{3}}=7967.4 \mathrm{~V}
$$

额定电流

$$
I_{\mathrm{N}}=\frac{P_{\mathrm{N}}}{\sqrt{3} U_{\mathrm{N}} \cos \varphi_{\mathrm{N}}}=\frac{60 \times 10^{6}}{\sqrt{3} \times 13800 \times 0.85}=2953.2 \mathrm{~A}
$$

额定功率因数角

功角

$$
\varphi_{\mathrm{N}}=\arccos 0.85=31.8^{\circ}
$$

$$
\theta_{N}=\psi_{N}-\varphi_{N}=55.4^{\circ}-31.8^{\circ}=23.6^{\circ}
$$

直轴分量电流

$$
I_{d}=I_{\mathrm{N}} \sin \psi_{\mathrm{N}}=2953.2 \times \sin 55.4^{\circ}=2431 \mathrm{~A}
$$

交轴分量电流

$$
I_{q}=I_{\mathrm{N}} \cos \psi_{\mathrm{N}}=2953.2 \cos 55.4^{\circ}=1677 \mathrm{~A}
$$

以空载电动势 $E_{0}$ 为参考相量, 即 $E_{0}=E_{0} \angle 0^{\circ}$, 则

$$
\begin{aligned}
E_{0} & =U_{\mathrm{N}_{\phi}}+\mathrm{j} I_{t} X_{d}+\mathrm{j} I_{q} X_{q} \\
E_{0} & =U_{\mathrm{N} \phi} L-\theta_{\mathrm{N}}+\mathrm{j} I_{d} \angle-90^{\circ} \times 2.7+\mathrm{j} I_{q} \angle 0^{\circ} \times 1.89 \\
& =7967.4 \angle-23.6^{\circ}+\mathrm{j} 2431 \angle-90^{\circ} \times 2.7+\mathrm{j} 1677 \times 1.89=13864.7-\mathrm{j} 20.17 \mathrm{~V} \\
E_{0} & =13864.5 \mathrm{~V}
\end{aligned}
$$

## 8 .4 同步发电机并入电网的条件和方法

## 1. 同步发电机并入电网的条件

为了提高供电质量, 同步发电机都是并人电网运行。并人电网时需要满足四个条件:

(1)发电机的频率和电网频率相同;

(2)发电机和电网的电压波形相同;

(3)发电机和电网电压大小及相位要相同;

(4.)发电机和电网的相序要相同。

若第(1)条不满足, 发电机端电压与电网电压之间有相对运动, 将产生数值一直在变化的环 流,引起发电机的功率振荡。

如果波形不同,高次谐波分量将在电机和电网内产生高次谐波环流，增加运行时的损耗， 使电机温升增高, 效率降低。

如果频率和波形都一致, 但电压在大小和相位上不等, 将在发电机和电网之间产生一一个环 流, 其最大时可达 $(20 \sim 30) I_{N}$, 这样大的冲击电流, 会使电机遭到损坏。

如果前面二个条件都符合了, 但相序不同, 更是绝对不允许并网的。因为相序不同, 在发 电机和电网之间存在巨大的电位差而产生无法消除的环流,危害着电机的安全运行。

综上所述,四个条件都应满足。一般情况下,第(2)条可由设计和制造自动满足。而发电机 的转向和相序在出厂前也都标定, 只要接线时不出错, 这一条也自动满足。于是只要注意第(1) 和第(3)条就行了。

## 2. 同步发电机并入电网的方法

同步发电机并人电网的方法有准同步法和自同步法两种。

(1) 准同步法

准同步法就是准确同步法, 即操作人员利用同步指示器监测, 将待并发电机调整到上述并 网的条件后才并人电网。此法对并网条件要求严格,并网时间长,但对电机的冲击电流小。

（2）自同步法

该法是将待并发电机的励磁绕组先不加励磁, 而是经一电阻短路, 然后调节发电机的转速 到接近同步转速时即并人电网, 接着加上励磁, 利用定子、转子间的电磁力, 自动牵人同步。这 种方法操作简单,并网迅速, 但是冲击电流较大。

【例 4.8-7】同步发电机并人电网的准同步法和自同法有何区别?

答: 二者的根本区别在于加励磁的先后上。准同步法是先励后并, 即先将发电机加励磁, 后调节其转速和电压, 当满足并网条件后并网。自同步法是先并后励, 即发电机先不加励磁, 而是先校验好发电机的相序后启动发电机，把转速调到接近同步转速后即投人电网并立即加 励磁, 发电机便自动牵人同步。

【例 4.8-8】并网的四个条件中,哪些条件可允许一些偏差、哪些条件必须绝对遵守?

答:并网的四个条件中,前三个条件都允许有一定的偏差。如频率允许 $0.2 \% \sim 0.5 \%$ 的 偏差, 电压大小允许有 $10 \%$ 的偏差, 电压相位也允许有 $10 \%$ 的偏差。而相序要相同的条件是 必须绝对遵守而不允许有偏差的。

### 5 同步发电机的有功功率及无功功率的调节方法

## 1. 同步发电机的有功功率调节

调节同步发电机的有功功率是通过调节原动机对发电机的输入功率来实现, 具体来说, 要 调节有功功率输出, 对于汽轮发电机, 须调节汽轮机汽门的开度; 对于水轮机来说, 须调节水轮 机水门的开度。

当发电机是单机运行时, 则根据需要进行调节。对并人电网的发电机, 是根据电网的调度 进行调节。调节过程中, 发电机有功功率的变化是按照发电机的功角特性来变化的。输出功 率大, 功角 $\theta$ 就增大; 输出功率小, 功角 $\theta$ 就减小, 但功角的变化不能超过允许的数值。为保证 发电机运行的可靠性,提出了发电机静态过载倍数(静态过载能力) 的要求。

在发电机并于无穷大电网, 电压 $U$ 一定, 忽略电枢绕组电阻和不计磁路饱和的情况下, 经 推导得出同步发电机的有功功率功角特性表达式如下。

(1) 凸极同步发电机

$$
P_{\mathrm{M}}=\frac{m U E_{0}}{X_{d}} \sin \theta+\frac{m U^{2}}{2}\left(\frac{1}{X_{q}}-\frac{1}{X_{d}}\right) \sin 2 \theta=P_{M}^{\prime}+P_{M}^{\prime \prime}
$$

式中 $P_{M}^{\prime}=\frac{m U E_{0}}{X_{d}} \sin \theta$ 一基本电磁功率;

$P_{M}^{\prime \prime}=\frac{m U^{2}}{2}\left(\frac{1}{X_{q}}-\frac{1}{X_{d}}\right) \sin 2 \theta$ 一附加电磁功率, 与励磁无关而决定于转子凸极式结构;

$m$ 一相数, 对三相同步发电机, $m=3$ 。

电磁功率 $P_{M}$ 随功角 $\theta$ 变化的图形 $P_{M}=f(\theta)$ 如图 4. 8-9 所示。数 值上 $P_{M}^{\prime} \gg P_{M}^{\prime \prime}$ 。

(2) 隐极同步发电机

隐极同步发电机的 $X_{d}=X_{q}=X_{\mathrm{c}}$, 将此条件代人式(4.8-12) 得功角 特性表达式为

$$
P_{\mathrm{M}}=\frac{m U E_{0}}{X_{\mathrm{c}}} \sin \theta
$$

电磁功率 $P_{\mathrm{M}}$ 随功角 $\theta$ 变化的图形如图 4.8-10 所示。

由式(4.8-13) 可知, 同步发电机的电磁功率 $P_{\mathrm{M}}$ 随角 $\theta$ 按正弦函 数规律变化, 输出功率大, 角 $\theta$ 就增大。当 $\theta=90^{\circ}$ 时, $P_{\mathrm{M}}$ 达最大值 $P_{\text {Mmax }}$, 这是发电机输出功率的极限, 当超过这个极限后, 将导致发电 机的失步, 因此 $P_{M \max }$ 称为发电机静态稳定极限。实际运行中, 为了供 电的可靠性, 要使极限功率 $P_{\text {Mmax }}$ 比额定功率 $P_{\mathrm{N}}$ 大一定的倍数, 称为 静态过载倍数或静态过载能力, 用 $k_{\mathrm{M}}$ 表示, 即

$$
k_{\mathrm{M}}=\frac{P_{\mathrm{Mmax}}}{P_{\mathrm{N}}}=\frac{\frac{m U E_{0}}{X_{\mathrm{c}}}}{\frac{m U E_{0}}{X_{\mathrm{c}}} \sin \theta_{\mathrm{N}}}=\frac{1}{\sin \theta_{\mathrm{N}}}
$$

一般要求 $k_{\mathrm{M}}>1.7$ 。同步发电机额定运行时的功角 $\theta_{\mathrm{N}}$ 一般为 $25^{\circ} \sim 35^{\circ}$ 。

## 2. 同步发电机无功功率的调节

调节同步发电机的无功功率, 是通过调节发电机的励磁电流来实现的。在调节励磁电流 $I_{\mathrm{f}}$ 过程中, 发电机的有功功率将保持不变, 而电枢电流 $I$ 和功率因数 $\cos \varphi$ 都随之改变。由于 $I$ 和 $I_{\mathrm{f}}$ 的变化涉及电枢绕组和励磁绕组的温度、 $\cos \varphi$ 的滞后或越前以及运行的稳定性等问题, 为便于控制发电机的运行情况, 往往把 $I$ 和 $I$, 之间关系描绘成曲线来研究其相依关系, 因曲线 形状像英文字母的 V,故称 V 形曲线。

在保持发电机输出的有功功率 $P_{2}$ 一定的情况下, $I=f\left(I_{\mathrm{f}}\right)$ 的关系曲线为 $\mathrm{V}$ 形曲线。对应不同的 $P_{2}$, 可得到不同的 $\mathrm{V}$ 形 曲线, 由此可得出一组 $V$ 形曲线, 如图 4. 8-11 所示。图中给出 了 $P_{2}=P_{\mathrm{N}}, P_{2}=0.5 P_{\mathrm{N}}$ 和 $P_{2}=0$ 时三种情况下的 $\mathrm{V}$ 形曲线。

由图 4.8-11 得出如下结论。

(1)每一条 V 形曲线都有一个最低点, 该点表示 $\cos \varphi=1$, 即电枢电流 $I$ 只有有功的电流, 因此 $I$ 最小。对应此时的励磁 电流称为正常励磁。将各曲线最低点连接起来得到一条 $\cos \varphi$ $=1$ 的曲线 (图中虚线所示), 在此基础上, 当增大 $I_{\mathrm{f}}$ 时, $I$ 也增大, 此时发电机既发出有功功 率, 也发出滞后的无功功率, 此时的励磁电流称为过励。如果从正常励磁开始减小励磁电流, 电枢电流 $I$ 也随之增大, 则此时发电机既发出有功功率, 也发出越前的无功功率, 此时的励磁 电流称为欠励。

(2)在同一个励磁电流下, 有功功率越大, 电枢电流就越大, $\mathrm{V}$ 形曲线就越高。

(3)越过励, 电枢电流越大; 越欠励, 电枢电流也越大。过励, 受发热条件的限制; 欠励, 既受 发热条件限制,也受不稳定条件的限制。

【例 4.8-9】什么是 V 形曲线? 什么叫正常励磁?

答: 保持发电机输出的有功功率 $P_{2}$ 不变时, 电枢电流 $I$ 与励磁电流 $I_{\mathrm{f}}$ 之间的变化关系 $I=f\left(I_{f}\right)$ 曲线形似 $\mathrm{V}$ 字,故称 $\mathrm{V}$ 形曲线。

当 $P_{2} \neq 0, \cos \varphi=1$ 时的励磁状态称为正常励磁。

【例 4.8-10】并联于无穷大电网的同步发电机, 欲提高其静态稳定性能应采取什么措 施?

答:应当采取两种措施, 即:

（1）增大励磁电流, 使励磁电动势 $E_{0}$ 增大;

(2) 减小输出功率,使功角 $\theta$ 减小。

【例 4.8-11】一台 $Q F Q S-200-2$ 汽轮发电机, $U_{\mathrm{N}}=15.75 \mathrm{kV}, \mathrm{Y}$ 接线, $\cos \varphi_{\mathrm{N}}=0.85$ (滞 后), $X_{\mathrm{c}}=2 \Omega$, 不计电枢绕组电阻。发电机并于无穷大电网运行, 当供给 $90 \%$ 额定电流、 $\cos \varphi$ $=0.85$ (滞后)、每相励磁电动势 $E_{0}=21.74 \mathrm{kV}$ 时, 求输出的有功功率 $P_{2}$ 、无功功率 $Q$ 及功角 $\theta$ 各是多少?

解: (1) 输出的有功功率 $P_{2}$

已知发电机的额定功率 $P_{\mathrm{N}}=200 \mathrm{MW}, P_{\mathrm{N}}=\sqrt{3} U_{\mathrm{N}} I_{\mathrm{N}} \cos \varphi_{\mathrm{N}}$, 则

$$
I_{\mathrm{N}}=\frac{P_{\mathrm{N}}}{\sqrt{3} U_{\mathrm{N}} \cos \varphi_{\mathrm{N}}}=\frac{200 \times 10^{3}}{\sqrt{3} \times 15.75 \times 0.85}=8625.5 \mathrm{~A}
$$

当输出电流 $I=0.9 I_{\mathrm{N}}$ 时的输出功率

$$
P_{2}=\sqrt{3} U_{\mathrm{N}} \times 0.9 I_{\mathrm{N}} \cos \varphi_{\mathrm{N}}=0.9 P_{\mathrm{N}}=180 \mathrm{MW}
$$

(2) 输出的无功功率 $Q$

$$
Q=\frac{P_{2}}{\cos \varphi} \sin \varphi
$$

当 $\cos \varphi=0.85$ 时, $\sin \varphi=\sqrt{1-0.85^{2}}=0.53$, 则

$$
Q=\frac{180}{0.85} \times 0.53=112.23 \mathrm{Mvar}
$$

(3) 功角 $\theta$

得

对同步发电机, 当忽略定子绕组电阻后, 输出功率 $P_{2}$ 便等于电磁功率 $P_{\mathrm{M}}$ 。由式(4.8-13)

$$
\begin{aligned}
& P_{2}=P_{\mathrm{M}}=\frac{m U E_{0}}{X_{\mathrm{c}}} \sin \theta \\
& 180=\frac{3 \times \frac{15.75}{\sqrt{3}} \times 21.74}{2} \sin \theta
\end{aligned}
$$

$\sin \theta=0.61$

$\theta=37.3^{\circ}$

【例 4.8-12】一台汽轮发电机并于无穷大电网, 额定负载时功角 $\theta_{\mathrm{N}}=20^{\circ}$ 。因故障电网 电压降为 $0.6 U_{\mathrm{N}}$, 为使功角 $\theta$ 不超过 $25^{\circ}$, 问应加大励磁使 $E_{0}$ 上升为原来的多少倍?

解: 故障后发电机输出功率不变, 设故障后的励磁电动势为 $E_{0}^{\prime}$, 由式 (4.8-12) 得

$$
\begin{aligned}
& \frac{m U_{\mathrm{N}} E_{0}}{X_{r}} \sin 20^{\circ}=\frac{m 0.6 U_{\mathrm{N}} E_{0}^{\prime}}{X_{\mathrm{c}}} \sin 25^{\circ} \\
& E_{0}^{\prime}=\frac{E_{0} \times 0.342}{0.6 \times 0.423} \\
& E_{0}^{\prime}=1.35 E_{0}
\end{aligned}
$$

4.8 .6 同步电动机的运行特性

同步电动机的运行特性包括工作特性、转速特性和启动特性二个方面。

## 1. 同步电动机的工作特性

同步电动机的工作特性包括两个方面的问题,即表示有功功率调节的功角特性和无功功 率调节的 V 形曲线。

(1) 有功功率功角特性

功角特性是表示同步电动机在电压一定、励磁电流一定、不计磁路饱和和忽略电枢绕组电 阻的情况下, 当负载变化时, 电动机的电磁功率 $P_{M}$ 与功角 $\theta$ 之间的变化关系 $P_{M}=f(\theta)$ 。经推 导得出功角特性表达式为

$$
P_{\mathrm{M}}=\frac{m U E_{0}}{X_{d}} \sin \theta+\frac{m U^{2}}{2}\left(\frac{1}{X_{q}}-\frac{1}{X_{d}}\right) \sin 2 \theta=P_{M}^{\prime}+P_{M}^{\prime \prime}
$$

式中 $m$ - 相数, 对三相同步电动机 $m=3$;

$$
\begin{aligned}
& P_{M}^{\prime}=\frac{m U E_{0}}{X_{d}} \sin \theta \text {-电磁功率的基本分量; } \\
& P_{M}^{\prime \prime}=\frac{m U^{2}}{2}\left(\frac{1}{X_{q}}-\frac{1}{X_{d}}\right) \sin 2 \theta \text { 一电磁功率的附加分量。 }
\end{aligned}
$$

由 $P^{\prime \prime}$ 表达式看出, $P_{M}^{\prime \prime}$ 的大小与励磁无关, 而决定于转子结构。只要是凸极式电机, $X_{d} \neq$ $X_{q}, P_{M}^{\prime \prime}$ 便存在。

式 (4.8-15) 是凸极同步电动机功角特性的表达式, $P_{\mathrm{M}}=f(\theta)$ 曲线如图 4.8-12 所示。

隐极同步电动机, 由于 $X_{d}=X_{q}$, 则 $P_{M}^{\prime \prime}=0$, 所以隐极同步电动机的功角特性表达式为

$$
P_{M}=\frac{m U E_{0}}{X_{\mathrm{c}}} \sin \theta
$$

$P_{M}=f(\theta)$ 曲线如图 4.8-13 所示。

由式 (4.8-16) 可知, 同步电动机的电磁功率随角 $\theta$ 按正弦函数规律变化, 电磁功率的大小 取决于角 $\theta$, 故称 $\theta$ 为功角。

由图 4. 8-13 看出, 在 $0^{\circ}<\theta<90^{\circ}$ 范围内, $P_{\mathrm{M}}$ 随 $\theta$ 的增大而增大; 在 $90^{\circ}<\theta<180^{\circ}$ 范围内, $P_{\mathrm{M}}$ 随 $\theta$ 的增大而减小。在 $\theta=90^{\circ}$ 时出现最大电磁功率 $P_{\text {Mmax }}$, 即

$$
P_{\text {Mmax }}=\frac{m U E_{0}}{X_{i}}
$$

以上分析看出, 虽然理论上功角特性可以在 $\theta=0^{\circ} \sim 180^{\circ}$ 半个正弦波范围内运行, 然而实 际上只能在 $\theta=0^{\circ} \sim 90^{\circ}$ 这个范围内稳定运行, 而在 $\theta=90^{\circ} \sim 180^{\circ}$ 范围内是不能稳定运行的。 当输出功率达到 $P_{\text {M max }}$ 时便是同步电动机稳定运行的极限。在实际运行中, 为了运行的可靠 性, 电动机的额定运行点应当离稳定极限有一定的距离, 使电动机的最大电磁功率 $P_{\text {M max }}$ 保持 着比额定功率 $P_{\mathrm{N}}$ 大一定的倍数, 这个倍数称为过载倍数或过载能力, 用 $k_{\mathrm{M}}$ 表示, 即

$$
k_{\mathrm{M}}=\frac{P_{\mathrm{M} \max }}{P_{\mathrm{N}}}=\frac{\frac{m U E_{0}}{X_{\mathrm{c}}}}{\frac{m U E}{X_{\mathrm{c}}} \sin \theta_{\mathrm{N}}}=\frac{1}{\sin \theta_{\mathrm{N}}}
$$

一般 $k_{\mathrm{M}}=2 \sim 3$, 则 $\theta_{\mathrm{N}}=30^{\circ} \sim 20^{\circ}$ 。

对凸极同步电动机, 由于电磁功率的附加分量 $P^{\prime \prime}{ }_{\mathrm{M}}$ 数值都不大, 影响比较小, 因此式 (4.817) 同样适用于凸极同步电动机。

功角 $\theta$ 有着双重的物理意义: 它既是时间相位角, 也是空间相位角。时间相位上, 它表示 电压相量 $U$ 与励磁电动势 $E_{0}$ 之间的夹角; 空间相位上, 它表示定子等效磁极轴线与转子磁极 轴线之间的夹角。作为电动机运行时，一定是定子等效磁极在前面，拖着转子磁极同步旋转， 输出功率的大小就反映在功角 $\theta$ 的大小上。

所谓定子等效磁极是一个假想的磁极, 它是代表励磁磁通 $\phi_{0}$ 、电枢反应磁通 $\phi_{\mathrm{a}}$ 和电枢漏 磁通 $\phi_{\mathrm{s}}$ 三者之和的综合磁通所对应的定子等效磁极。

## (2) V 形曲线

与同步发电机相似,同步电动机的 $\mathrm{V}$ 形曲线也是表示电动机的 无功功率调节情况。在输出的有功功率 $P_{2}$ 不变的条件下, 调节电 动机的励磁电流 $I_{\mathrm{r}}$, 电枢电流 $I$ 随之改变, 二者的变化关系便是一个 $\mathrm{V}$ 形曲线,如图 4.8-14 所示。电枢电流变化的同时, 功率因数 $\cos \varphi$ 也随之改变, $\mathrm{V}$ 形曲线的最低点是 $\cos \varphi=1$ 的点, 此点上电枢电流 $I$ 全部为有功电流, 即电动机只从电网吸取有功电流。此时的励磁电 流称为正常励磁。在此基础上增大 $I_{\mathrm{f}}, I$ 也随之增大, 此时电动机既

改变励磁可以调节电动机的功率因数,这是同步电动机的可贵之处。电网上的负载主要 是具有感性的无功功率负载, 而同步电动机工作在过励状态下, 是从电网吸取电容性无功功 率, 因而可改善电网的功率因数。一般同步电动机的额定功率因数 $\cos \varphi_{\mathrm{N}}=1 \sim 0.8$ (越前)。

## 2. 转速特性和启动方法

(1) 转速特性

同步电动机的转速是恒定的同步转速,是不可调节的,因此也就无所谓转速特性的问题。

(2) 启动方法

同步电动机只有在同步转速运行时才能产生恒定的电磁转矩, 而同步电动机在启动过程 中是处于非同步运行状态, 不能产生恒定的电磁转矩, 因此同步电动机不能自启动, 必须另外 采取启动措施。现在广泛采用的启动方法就是异步启动法。所谓异步启动法,是在同步电动 机磁极的极靴上装置鼠笼型绕组称为启动绕组, 启动时靠启动绕组产生的电磁转矩作为异步 电动机启动。为了励磁绕组的安全, 启动时先把励磁绕组经过一个电阻接成闭路,然后按照异 步电动机的启动方法来启动电动机。待转速上升到接近同步转速时, 将励磁绕组换接到励磁 电源上,便可借助产生的同步转矩将转子牵入同步而完成启动过程。

【例 4.8-13】试述功角 $\theta$ 的双重物理意义。

答: 功角 $\theta$ 的双重物理意义是:

(1)时间相位角,电压 $U$ 与励磁电动势 $E_{0}$ 之间夹角;

(2)空间相位角,定子等效磁极轴线与转子磁极轴线之间的夹角。

【例 4.8-14】一台同步电动机的定子电流滞后电压。在负载不变的情况下不断增加其 励磁电流, 电动机的功率因数将如何变化?

答: 由电动机的 $\mathrm{V}$ 形曲线 $I=f\left(I_{\mathrm{f}}\right)$ 可知, 当励磁电流不断增加时, 滞后的功率因数的数值 先增大,增大到 1 后再变为越前并减小。

【例 4.8-15】一台同步电动机运行在额定状态, 其功角 $\theta_{N}=30^{\circ}$ 。今因电网故障, 它的端 电压及频率都下降了 $10 \%$ 。若负载不变时它的功角是多少?

解: 故障时,端电压及频率都下降了 $10 \%$,因此 $U, f 、 X_{\mathrm{c}} 、 E_{0}$ 及转速 $n$ 都下降 $10 \%$ 。设下降 后的冬数值为: $U^{\prime}=0.9 U_{\mathrm{N}}, E_{0}^{\prime}=0.9 E_{0}, X_{c}^{\prime}=0.9 X_{\mathrm{c}}$, 功角为 $\theta^{\prime}$ 。根据式 (4.8-16) 有

$$
P_{\mathrm{M}}=\frac{m U E_{0}}{X_{\mathrm{c}}} \sin \theta=\text { 常数 }
$$

则

$$
\begin{aligned}
& \frac{m U_{\mathrm{N}} E_{0}}{X_{\mathrm{c}}} \sin \theta_{\mathrm{N}}=\frac{m U^{\prime} E_{0}^{\prime}}{X_{\mathrm{c}}^{\prime}} \sin \theta^{\prime} \\
& \sin \theta^{\prime}=\frac{U_{\mathrm{N}} E_{0} X_{\mathrm{c}}^{\prime}}{U^{\prime} E_{0}^{\prime} X_{\mathrm{c}}} \sin \theta_{\mathrm{N}}=\frac{U_{\mathrm{N}} E_{0} \times 0.9 X_{\mathrm{c}}}{0.9 U_{\mathrm{N}} \times 0.9 E_{0} X_{\mathrm{c}}} \sin 30^{\circ}=0.556 \\
& \theta^{\prime}=33.75^{\circ}
\end{aligned}
$$

【例 4.8-16】一台同步电动机, $U_{\mathrm{N}}=220 \mathrm{~V}, X_{\mathrm{c}}=1.27 \Omega$, 输入功率 $P_{1}=33 \mathrm{~kW}$, 功角 $\theta=$ $30^{\circ}$, 忽略定子电阻, $\mathrm{Y}$ 接线。求空载相电动势 $E_{0}$ 是多少?

解: 当忽略定子电阻后, 电动机的输入功率 $P_{1}$ 等于电磁功率 $P_{\mathrm{M}}$, 即 $P_{\mathrm{M}}=P_{1}=33 \mathrm{~kW}$ 。 由式(4.8-16) 得

$$
P_{\mathrm{M}}=\frac{m U E_{0}}{X_{\mathrm{c}}} \sin \theta
$$

$$
E_{0}=\frac{P_{\mathrm{M}} X_{\mathrm{c}}}{m U \sin \theta}=\frac{33 \times 10^{3} \times 1.27}{3 \times \frac{220}{\sqrt{3}} \times \sin 30^{\circ}}=220 \mathrm{~V}
$$

【例 4.8-17】某企业电源电压为 $6 \mathrm{kV}$, 内部使用了多台异步电动机, 其总输出功率为 $1500 \mathrm{~kW}$, 平均效率为 $70 \%$, 功率因数为 0.8 (滞后)。企业新增一台 $400 \mathrm{~kW}$ 的设备, 计划采 用运行于过励状态的同步电动机拖动, 并补偿企业的功率因数到 1 , 求: (1) 同步电动机的容量 为多大? (2) 同步电动机的功率因数为多少?

解 : (1) 企业输入总有功功率

$$
P=\frac{1500}{0.7}=2142.86 \mathrm{~kW}
$$

输入总视在功率

$$
S=\frac{P}{\cos \varphi}=\frac{2142.86}{0.8}=2678.575 \mathrm{kVA}
$$

输入总无功功率

$$
Q=S \cdot \sin \varphi=S \sqrt{1-\cos ^{2} \varphi}=2678.575 \times \sqrt{1-0.8^{2}}=1607.15 \mathrm{kvar}
$$

总的功率因数补偿到 1 , 新增同步电动机的容量为

$$
S_{\mathrm{D}}=\sqrt{400^{2}+1607.15^{2}}=1656.18 \mathrm{kVA}
$$

(2) 该同步电动机的功率 $P_{\mathrm{D}}=400 \mathrm{~kW}$, 则

$$
\cos \varphi_{\mathrm{D}}=\frac{P_{\mathrm{v}}}{S_{\mathrm{D}}}=\frac{400}{1656.18}=0.242 \text { (越前) }
$$

## 8 .7 同步发电机的绝缘系统、温升要求和冷却方式

## 1. 同步发电机的绝缘系统

电机的绝缘主要是绕组的绝缘。对定子绕组和转子绕组分述如下。

## (1) 定子绕组绝缘

定子绕组绝缘主要有匝间、层间、对地 (槽绝缘) 及连接线和引出线的绝缘。

匝间绝缘,根据不同的电压等级,采用聚酯漆包双玻璃丝包线或聚酰亚胺薄膜包双玻璃丝 包线。

层间绝缘用玻璃布板做成的层间垫条来实现。

对地绝缘和连接线及引出线绝缘,一般采用环氧玻璃粉云母多胶带。对高压定子绕组, 在 通风槽口及端部出槽口处, 还要进行防电晕和防电腐蚀的处理。一般常用的耐热等级为 $B$ 级。

(2) 转子绕组绝缘

转子绕组绝缘主要有匝间绝缘、对地绝缘和引出线绝缘。

匝间绝缘一般为导线本身的双玻璃丝包线或环氧玻璃坏布。

对地绝缘用环氧玻璃坏布和醇酸云母板构成。

引出线绝缘常用黄玻璃漆布管。

2. 同步发电机的温升要求

同步发电机的温升要求, 以 $\mathrm{B}$ 级绝缘为例。

定子绕组温升限度为 $80{ }^{\circ} \mathrm{C}$, 用电阻法测量。 励磁绕组温升限度为 $80^{\circ} \mathrm{C}$, 用电阻法测量。

铁芯温升限度为 $80^{\circ} \mathrm{C}$, 用温度计法测量。

集电环温升限度为 $80^{\circ} \mathrm{C}$, 用温度计法测量。

## 3. 同步发电机的冷却方式

以汽轮同步发电机为例, 它的冷却系统都是封闭的, 冷却介质都是循环使用的。常用的冷 却介质有空气、氢气和水。

(1) 空气冷却

容量在 $50 \mathrm{MW}$ 以下的同步发电机常用空气冷却。冷空气经风扇送入电机后, 一部分吹拂 转子绕组端部, 另一部分进人定子、转子之间的气隙, 再有一部分吹拂定子绕组和铁芯。这三 路空气分别吸取了一定热量变为热空气, 在气隙处汇合后, 一同经铁芯的风道排出电机, 进人 冷却器进行冷却。被冷却后的空气再用风扇送人电机内循环使用。

根据电机容量和温升要求, 定子风路系统分为径向通风、轴向通风和周向分区径向通风三 种形式。

## (2) 氢气冷却

氢气的散热性能要比空气高得多, 而它的密度又小, 因此采用氢气代替空气, 可大大提高 电机的效率。容量在 $50 \sim 600 \mathrm{MW}$ 的汽轮发电机中, 广泛应用氢气为冷却介质。其中 $50 \sim 100$ MW 的,一般用氢表面冷却。100 250 MW 的一般用转子氢内冷、定子氢表面冷。容量在 200 $\sim 600 \mathrm{MW}$ 的采用定子、转子氢内冷。

## （3）水冷却

水的散热能力远远高于空气和氢气, 因此近年来, 大、中型同步发电机广泛采用水为冷却 介质。有的电机定子采用水内冷, 转子采用氢冷。有的采用定子、转子双水内冷。

定子水路系统是冷水从外部水系统通过管道流至装在定子机座上的进水环, 再分别经绝 缘管流人各个线圈, 吸收热量后再经绝缘水管汇总到装在机座上的出水环, 然后排人电机的外 部水系统进行冷却。

转子水路系统是冷却水先进入装在励磁机侧轴端的进水支座, 然后流入转轴中心孔内, 再 沿几个径向孔流到集水箱, 再经装在集水箱上的进水绝缘管, 沿轴向流人各线圈。冷水吸热 后, 再经出水绝缘管汇总到出水箱, 通过出水箱外缘上的排水孔流到出水支座内, 最后由出水 总管引出。

### 8 同步发电机的励磁系统

同步发电机的励磁系统, 是指同步发电机励磁绕组的供电电源。按供电电源的供电方式, 励磁系统可分为他励系统和自励系统两大类。

他励系统是指由同步发电机本身以外的电源供电的励磁系统。自励系统是由同步发电机 本身供电的励磁系统。励磁系统的分类情况如图 4.8-15 所示。

## 1. 直流电机励磁系统

这种励磁系统是用直流发电机作为供电电源的励磁系统, 如图 4. 8-16 所示。一般采用直 流励磁机 $\mathrm{L}$ 和主发电机 F 同轴, 当发电机转起来后, 励磁机即可发出直流电给主发电机的励 磁绕组 1 供电。图中 2 是励磁机的励磁绕组, $R_{\mathrm{r}}$ 是调节电阻, 通过调节 $R_{\mathrm{f}}$ 来保持同步发电机 的恒压。实际运行中, 一般用自动电压调节器来进行调节。这种励磁方式一般用于水轮发电

机和 $100 \mathrm{MW}$ 以下的汽轮发电机。

## 2. 他励整流器励磁系统

这种励磁系统是用三相交流发电机作为励磁机, 再配置整流 器, 经整流后供给同步发电机励磁。它又分静止整流器的励磁方式 和旋转整流器的励磁方式两种。由于旋转整流器的励磁方式是将 整流器的直流输出直接接到主发电机的励磁绕组上,因而省去了炭

励磁系统

## 3. 自并励系统

这种励磁系统是自励系统中结构简单、造价低廉的一种励磁 系统, 其原理电路图如图 4.8-18 所示。主发电机 1 的励磁由机端 的励磁变压器 2 经晶闸管整流器 3 整流后供给。发电机的励磁 调节由自动励磁调节器 4 改变晶闸管整流器输出来实现。发电 机刚开机时, 由起励装置 5 建立起始电压。

由于发电机励磁仅由机端电压供给, 当发电机或电网发生短

这种励磁系统可用于各级容量的电机, 但以大、中型电机为宜。

## 4. 自复励系统

自并励系统是仅由同步发电机的电压取得能量的自励系统。 自复励系统是由同步发电机的电压和电流两者取得能量的自励系 统。自复励系统中最常用的是相复励。相复励系统的输出电压与 同步电机的电压、电流有关外，还随同步发电机的功率因数而变化。 图 4. 8-19 为相复励的原理接线图。如图所示, 主发电机 1 的出线 端处连接有电流互感器 2 和电压互感器 3 。相复励变压器 5 有两个 输入绕组, 其中一个连接电流互感器的二次侧, 另一个经移相电抗

器 4 连接电压互感器的二次侧。相复励变压器的输出电流经整流器 6 整流后供给发电机的励 磁绕组 7。经移相电抗器调整电流互感器与电压互感器的电流之间相位关系, 就能使相复励 变压器的输出电流, 不仅与定子电流有关, 而且与发电机端电压及功率因数有关。这样, 当发 电机的负载状况发生变化时,相复励系统既能补偿阻抗压降对发电机电压的影响, 也能补偿因 功率因数变化引起的电枢反应对发电机端电压的影响。因此相复励系统这种优越性, 是其他 励磁系统所不能达到的, 因此这种励磁系统获得了广泛的应用。

相复励的接线形式有多种,图 4.8-19 仅是用来说明原理而已。

## 5. 谐波励磁系统

谐波励磁系统实际应用的都是三次谐波励磁系统。在电 机气隙中存在三次谐波磁场。当电机负载变化时,三次谐波磁 场数值也随之变化。在电机主绕组槽的顶部装置着三次谐波 绕组,绕组的输出端接晶闸管整流器, 二次谐波电流经整流后 供给发电机励磁。三次谐波励磁系统的原理线路图如图 4.820 所示。图中 1 为发电机主绕组, 2 为励磁绕组,3 为三次谐波 绕组, 4 为晶闸管整流器, 5 为自动励磁调节器, 6 为电压互感

实际应用中,三次谐波绕组可以是三相的,也可以是单相的。

电机负载时谐波绕组中的感应电动势要比空载时的大, 因此谐波励磁系统具有一定的自 动补偿电枢反应去磁作用的能力。这种励磁方式用于低压小型发电机。

### 9 同步发电机的运行和维护工作要点

以汽轮发电机为例, 同步发电机的运行和维护工作要点是根据国家颁布的《GB755-87 旋转电机基本技术要求》和国家电力公司颁布的《汽轮发电机运行规程》为依据, 重要内容如 下。

(1) 电压的监督

发电机正常运行时, 其电压的变动范围在额定电压的 $\pm 5 \%$ 以内。发电机连续运行时的最 高电压不得大于额定值的 $110 \%$, 最低电压不得低于额定值的 $90 \%$ 。

(2) 频率的监督

发电机正常运行时, 频率变动范围不超过 $\pm 1 \%$ 。

## (3) 功率因数监督

当发电机的电压与频率满足第 1 、第 2 条的规定下, 功率因数为额定值时可保证输出额定 功率。当发电机在运行中功率因数变动时, 应使其定子、转子电流不超过在当时进风温度下所 允许的数值。

（4）负荷的监督

(1)正常运行时, 发电机的定子电流不允许超过额定值。当电压降至额定值的 95\% 99\% 时,定子电流可允许达到额定值的 $105 \%$ 。

(2)二相负荷不对称时, 要满足所规定的发电机承受负序分量电流的数值, 并且定子每相电 流不超过额定值时应能继续运行。

(3)当发生不对称故障时,应满足

$$
\left(\frac{I_{2}}{I_{N}}\right)^{2} \times t \leqslant 8
$$

式中 $I_{2}$ 一定子每相的负序电流分量, A；

$t$ 一一故障时间, $\mathrm{s}$ 。

(5) 温度的监督

发电机正常运行时要检查各主要部位的温度,即定子绕组、定子铁芯、转子绕组、集电环、 轴瓦以及发电机进风口冷却介质的温度。各部位的温度都不能超过允许值。

(6)发电机附属设备的检查

附属设备主要有控制盘上的仪表、励磁机、轴承、发电机冷却系统及出线和开关等。检查 的主要内容是: 控制盘上的表针指示位置是否在允许范围内运行; 励磁机的声音是否正常, 滑 环、电刷、刷握情况是否正常,有无冒火、跳动现象; 轴承的绝缘垫、油管是否清洁,有无短路现 象; 冷却系统各部位是否严密、紧固,有无泄漏现象; 发电机的出线及封闭母线各接头螺丝应紧 固,无过热现象,瓷瓶是否清洁无裂纹。

## 9 过电压及绝缘配合

### 1 电力系统过电压的种类

电力系统中的各种绝缘在运行过程中除了长期受到工.作电压的作用外，还会受到各种比 工.作电压高得多的过电压的短时作用。所谓“过电压”通常指电力系统中出现的对绝缘有危 险的电压升高和电位差升高。按照产生根源的不同,可将过电压进行如下分类：

引起厂频电压升高的原因有空载长线的电容效应、不对称短路、甩负荷等。当电路中的电 感、电容和电阻元件都是线性参数 (不随电流、电压而变化), 且电网的电源频率接近回路的自 振频率时, 由于回路中的感抗和容抗相等或接近而相抵消. 问路电流只受到电阻的限制而达到 很大的数值, 在电感元件和电容元件上产生远远超过电源电压的过电压, 此过电压称为线性谐 振过电压。当电感元件带有铁芯时, 一般会出现饱和现象, 这时电感不再是常数, 而是随着电 流或磁通的变化而改变。由于电感的非线性, 回路可能有不只一种稳定工作状态。在一定条 件下, 回路可能从非谐振工作状态变到谐振工作状态, 发生相位反倾现象, 产生铁磁谐振。若 系统中的某些元件 (如发电机) 的电感发生周期性的变化, 再加上不利参数的配合, 电网就有 可能引发参数谐振。操作过电压所指的操作并非狭义的开关倒闸操作, 而应理解为 “电网参 数的突变”,引起操作过电压的原因主要有切断空载线路、空载线路合闹、切断空载变压器、断 续电弧接地等。

在 $220 \mathrm{kV}$ 以下的系统中, 要把雷电过电压限制到比内部过电压还低的水平是不经济的, 因此这些系统中电气设备的绝缘水平主要由雷电过电压所决定。对于超高压系统, 在现有防 雷措施下, 雷电过电压一般不如内部过电压危险性大, 因此系统绝缘水平主要由内部过电压水 平所决定。在严重污秽地区的电网, 设备的绝缘性能因污秽而大大降低, 污问事故在正常工作 电压下时常发生, 因此严重污移地区的电网外绝缘水平主要由系统最大运行电压所决定。

### 2 雷电过电压特性

雷电放电所产生的雷电流高达数十、甚至数百千安, 从而会引起巨大的电磁效应、机械效 应和热效应。从电力工程的角度来看,最值得注意的两个问题是：

(1)雷电放电在电力系统中引起很高的雷电过电压, 造成电力系统绝缘故障和停电事故;

(2)雷电放电所产生的巨大电流, 有可能使被击物体炸毁、燃烧, 使导体熔断或通过电动力 引起机械损坏。

雷电时, 流经被击物体的电流是

$$
i=\sigma v_{1}, \frac{z_{0}}{z_{0}+z_{\mathrm{j}}}
$$

$\sigma$ 是雷电先导通道带中的电荷线密度, $v_{1}$, 是主放电的速度, $z_{0}$ 是主放电通道的波阻抗, $z_{\mathrm{j}}$ 是被击物体的集中阻抗。雷电流是指 $z_{\mathrm{j}}=0$ 时流经被击物体的电流。

雷电流幅值概率分布

$$
\lg P=-\frac{I_{1}}{88}
$$

式中 $P$ 一一雷电流幅值超过 $I_{\mathrm{I}}$ 的概率;

$I_{1}$ 一一雷电流幅值, $\mathrm{kA}$ 。

雷电波前时间处于 $1 \sim 4 \mu \mathrm{s}$ 的范围内, 平均 $2.6 \mu \mathrm{s}$ 左右。雷电流的波长 (半峰值时间) 处 于 $20 \sim 100 \mu \mathrm{s}$ 的范围内, 多数处于 $40 \mu \mathrm{s}$ 左右。在防雷设计中, 采用 $2.6 / 40 \mu \mathrm{s}$ 的波形。在绝缘 的冲击高压试验中, 把标准雷电冲击电压的波形定为 $1.2 / 50 \mu \mathrm{s}$ 。雷电流的幅值和波前时间决 定了它的波前陡度 $\alpha$, 它也是防雷计算和决定防雷保护措施时的一个重要参数。我国规定 $\alpha=\frac{l}{2.6}(\mathrm{kA} / \mu \mathrm{s})$ 。波前陡度的最大极限值一般可取 $50 \mathrm{kA} / \mu \mathrm{s}$ 左右。

雷电过电压的特点是: 幅值大, 频率高。雷电过电压可分为直接雷击过电压和感应雷击过 电压。

雷直击于带有避雷线线路的情况可分为雷击杆塔塔顶、雷击避雷线档距中央、雷绕过避雷 线击于导线。 产生感应雷击过电压的机理是: 如图 4. 9-1 所示, 在雷云放电的起始阶段, 存在着向大地 发展的先导放电过程, 线路处于雷云与先导通道的电场中, 由于静电感应, 沿导线方向的电场 强度分量 $\boldsymbol{E}_{x}$ 将导线两端与雷云异号的正电荷吸引到靠近先导通道的一段导线上来成为束缚 电荷, 导线上的负电荷则由于 $E_{x}$ 的排斥作用而使其向两端运动, 经线路的泄漏电导和系统的 中性点而流人大地。因为先导通道发展速度不大, 所以导线上电荷的运动也很缓慢, 由此而引 起的导线中的电流很小, 同时由于导线对地泄漏电导的存在, 导线电位将与远离雷云处的导线 电位相同。当雷云对线路附近的地面放电时, 先导通道中的负电荷被迅速中和, 先导通道所产 生的电场迅速降低, 使导线上的束缚正电荷得到释放, 沿导线向两侧运动形成感应雷过电压。 这种由于先导通道中电荷所产生的静电场突然消失而引起的感应过电压称为感应过电压的静 电分量。同时, 雷电通道中的雷电流在通道周围空间建立了强大的磁场, 此磁场的变化也将使 导线感应出很高的电压, 这种由于先导通道中雷电流所产生的磁场变化而引起的感应电压称 为感应过电压的电磁分量。感应过电压的极性与雷电流的极性相反。

### 3接地和接地电阻、接触电压和跨步电压的基本概念

大地是个导体, 当其中没有电流流通时是等位的。如果地表上的金属物体与大地牢固连 接, 在没有电流流通的情况下, 金属物体与大地之间没有电位差, 该物体也就具有了大地的电 位一一零电位, 这就是接地的含义。换刨话说, 接地就是将电气回路中的某一节点通过导体与 大地相连,使该节点与大地保持等电位。

实际上, 大地并不是理想导体, 它具有一定的电阻率, 如果有电流流过, 则大地就不再保持 等电位。被强制流人大地的电流是经过接地导体注人的, 进人大地以后的电流以电流场的形 式向四处扩散, 如图 4.9-2。设士壤电阻率为 $\rho$, 大地中的电流密度为 $\delta$, 则大地中必然呈现相 应的电场分布, 其电场强度 $E=\rho \delta$ 。离电流注人点愈远, 地中电流的密度就愈小, 可以认为在 相当远 (或者叫无穷远) 处的地中电流密度 $\delta$ 已接近零, 电场强度 $E$ 也接近零, 该处的电位为 零电位, 图 4.9-2 中画出了地表面的电位分布情况。把接地点处的电位 $U_{M}$ 与接地电流 $I$ 的比 值定义为该点的接地电阻 $R_{\text {。 }}$ 当接地电流 $I$ 为定值时, 接地电阻 $R$ 愈小, 则电位 $U_{\mathrm{M}}$ 愈低, 反之 则愈高。这就是为什么要力求降低接地电阻的原因。

埋人地中的金属接地体称为接地装置。最简单的接地装置就是单独的金属管、金属板或

金属带。由于金属的电阻率远小于土壤电阻率, 所 以接地体本身的电阻在接地电阻 $R$ 中可以忽略不 计, $R$ 的数值与接地装置的形状、尺寸有关, 当然也 与大地电阻率有关。

为了人身安全, 无论在发、配电还是用电系统中 都将电气设备的金属外壳接地, 这样就可以保证金 属外壳经常固定为地电位,一旦设备绝缘损坏而使 外壳带电时不致有危险的电位升高以避免工作人员 触电身亡。正常情况下接地点没有电流人地, 金属 外壳保持地电位。当设备发生故障而有接地短路电 流流人大地时, 接地点和与它紧密相连的金属导体 的电位都会升高,有可能威胁到人身的安全。

人所站立的地点与接地设备之间的电位差称为 接触电压 (取人手摸设备的 $1.8 \mathrm{~m}$ 处, 人脚离设备地水平距离 $0.8 \mathrm{~m}$ ), 如图 4.9-2 中 $U_{\mathrm{j}}$ 。人的 两脚着地点之间的电位差称为跨步电压 (取跨距为 $0.8 \mathrm{~m}$ ), 如图 4.9-2 中 $U_{\mathrm{k}}$ 。它们都可能有 甚高的数值使通过人体的电流超过危险值 (一般规定为 $10 \mathrm{~mA}$ ), 减小接地电阻或改进接地设 备的结构形状可以降低接触电压和跨步电位。

电力系统中的接地分为三类。

(1).工作接地: 根据电力系统正常运行的需要而设置的接地, 例如三相系统的中性点接地, 双极直流输电系统的中点接地等。它所要求的接地电阻值大约在 $0.5 \sim 10 \Omega$ 的范围内。

(2)保护接地: 为了人身安全而将电气设备的金属外壳等加以接地, 它是在故障条件下才发 挥作用的, 它所要求的接地电阻值处于 $1 \sim 10 \Omega$ 的范围内。

(3)防雷接地: 用来将雷电流顺利泄人地下, 以减少它所引起的过电压, 是防雷保护装置不 可或缺的组成部分, 阻值一般在 $1 \sim 30 \Omega$ 的范围内。

### 4 氧化锌避雷器的基本特性

20 世纪 70 年代出现的金属氧化锌避雷器 (MOA) 是一种全新的避雷器。氧化锌 $(\mathrm{ZnO})$ 掺 以微量的氧化铋、氧化钴、氧化镇等添加剂后制成的蔺片, 具有极其优异的非线性特性。在正 常工作电压的作用下, 其阻值很大 (电阻率高达 $10^{10} \sim 10^{11} \Omega \cdot \mathrm{cm}$ ), 通过的漏电流很小 $(<1 \mathrm{~mA})$, 而在过电压的作用下, 阻值会急剧变小, 其伏安特性可用下式表示: $u=C i^{\alpha}$

其中非线性指数 $\alpha$ 与电流密度有关, 一般只有 $0.01 \sim 0.04$, 即使在大冲击电流 (例如 10 kA)下, $\alpha$ 也不会超过 0.1 , 已接近于理想值 $(\alpha=0)$ 。因此, 用 $\mathrm{ZnO}$ 蔺片制成的避雷器可以省 去串联的火花间隙, 成为无间隙避雷器。不过有些氧化锌避雷器内仍存在间隙, 但不是那种与 工作电阻串联的火花间隙, 而是跨接在部分阔片上的并联间隙 (如图 4.9-3 所示)。正常运行 时, 由 $R_{1}$ 和 $R_{2}$ 共同承担工作电压, 可以将漏电流限制到足够低的数值; 而在遇到冲击放电电 流过大、残压可能超过应有的保护水平时, 并联间隙 $F$ 立即放电、短接 $R_{2}$, 残压将仅由 $R_{1}$ 决 定,解决了大电流下残压过高的问题。

与传统的有串联间隙的 $\mathrm{SiC}$ 避雷器相比, 无间隙 $\mathrm{ZnO}$ 避雷器具有下列一系列优点。

(1)省去了串联火花间隙,结构大大简化, 体积也缩小很多。 (2)保护特性优越。由于没有火花间隙,一旦作用电压开始升 高, 蔺片立即开始吸收过电压的能量, 抑制过电压的发展。没有间 隙的放电时延，因而有良好的陡波响应特性，特别适合于伏秒特性 十分平坦的 $\mathrm{SF}_{6}$ 组合电器和气体绝缘变电所的保护。

(3)无续流, 动作负载轻, 能重复动作实施保护。 $\mathrm{ZnO}$ 避雷器的 续流仅为微安级, 实际上可认为无续流。在雷电或内部过电压作用 下, 只吸收过电压的能量, 而不吸收续流能量, 因而动作负载轻; 再 加上 $\mathrm{ZnO}$ 阅片的通流容量远大于 $\mathrm{SiC}$ 蔺片, 所以 $\mathrm{ZnO}$ 避雷器具有耐 受多重雷击和重复发生的操作过电压的能力。

(4)通流容量大、能制成重载避雷器。 $\mathrm{ZnO}$ 避雷器的通流能力完

的 $\mathrm{ZnO}$ 避雷器原理图 全不受串联间隙被灼伤的制约, 仅与蔺片本身的通流能力有关。

$\mathrm{ZnO}$ 阔片单位面积的通流能力要比 $\mathrm{SiC}$ 阀片大 $4 \sim 4$. 5 倍, 因而可用来对内部过电压进行保 护。还可很容易地采用多阀片柱并联的办法进一步增大通流容量, 制造出用于特殊保护对象 的重载避雷器, 解决长电缆系统、大容量电容器组等的保护问题。

(5)耐污性能好。由于没有串联间隙，因而可避免因瓷套表面不均匀染污使串联火花间隙 放电电压不稳定的问题, 有利于制造耐污型和带电清洗型避雷器。

由于 $\mathrm{ZnO}$ 避雷器具有上述重要优点, 因而发展潜力很大, 是避雷器发展的主要方向, 正在 逐步取代晋通蔺式避雷器和磁吹避雷器。

由于 $\mathrm{ZnO}$ 避雷器没有串联火花间隙, 也就无所谓灭弧电压、冲击放电电压等特性参数, 但 也有自己某些独特的电气特性。

### 5 避雷针、避雷线的保护范围

为使设备免受直接雷击, 通常采用装设避雷针或避雷线的措施, 将雷电吸引到避雷针或避 雷线本身,并安全地将雷电流引人大地。

避雷针一般用于保护发电厂和变电所, 可根据不同情况或装设在配电构架上, 或独立架

## 1. 单支避雷针

其保护范围可按下述方法确定。见图 4.94 , 在高度 $h_{x}$ 水平面上的保护范围的半径 $r_{x}$ 可按 下式计算。

$$
\begin{aligned}
\text { 当 } h_{x} & \geqslant \frac{h}{2} \text { 时, } \\
r_{x} & =\left(h-h_{x}\right) p
\end{aligned}
$$

当 $h_{x}<\frac{h}{2}$ 时,

$$
r_{x}=\left(1.5 h-2 h_{x}\right) p
$$

式中 $h$ - 避雷针高度, $\mathrm{m}$; $p$ 一高度影响系数, $h \leqslant 30 \mathrm{~m}$ 时, $p=1 ; 30<h \leqslant 120 \mathrm{~m}$ 时, $p=\frac{5.5}{\sqrt{h}}$ 。

## 2. 双支等高避雷针

一般两针间的距离与针高之比 $D / h$ 不宜大于 5 , 其保护范围可按下法确定。见图 4.9-5 (a), 两针外侧的保护范围可按单针计算方法确定,两针间的保护范围应按通过两针顶点及保 护范围上部边缘最低点 $\mathrm{o}$ 的圆弧来确定, $\mathrm{o}$ 点的高度 $h_{\mathrm{o}}=h-\frac{D}{7 p}$ 。两针间高度为 $h_{x}$ 的水平面 上的保护范围的截面见图 4.9-5 (b) , 在 o-o 截面中高度为 $h_{x}$ 水平面上保护范围的一侧宽度 $b_{x}$ $=1.5\left(h_{\mathrm{o}}-h_{x}\right)$, 见图4.9-5 (c)。

$h_{x}$ 水平面

保护范围的戴面

4.9-5 两等高避雷针的保护范围

## 3. 两支不等高避雷针

其保护范围按下法确定。见图 4.9-6, 两针的保护 范围先按单针作出高针 1 的保护范围, 然后经过低针 2 的顶点作水平线与之交于点 3 , 再设点 3 为一假想针的 顶点, 作出两等高针 2 和 3 的保护范围, 图中 $f=\frac{D^{\prime}}{7 p^{\circ}}$ 。两 针外侧的保护范围仍按单针计算。

## 4. 多支等高避雷针

多支等高避电针保护范围按下法确定。三支等高 避雷针的保护范围见图 4.9-7(a), 三针所形成的三角形 $1 、 2 、 3$ 的外侧保护范围分别按两支等 高针的计算方法确定, 如在二角形内被保护物最大高度的水平面上各相邻避雷针间保护范围 的外侧宽度大于零时, 则全部面积即受到保护。四支及以上等高避雷针, 可先将其分成两个或 几个二角形,然后按三支等高针的方法计算, 见图 4.9-7(b)。

## 5. 避雷线 (又称架空地线) 的保护范围

单根避雷线的保护范围见图 4.9-8, 可按下式计算。

当 $h_{x} \geqslant \frac{h}{2}$ 时,

$$
r_{x}=0.47\left(h-h_{x}\right) p
$$

当 $h_{x}<\frac{h}{2}$ 时,

$$
r_{x}=\left(h-1.53 h_{x}\right) p
$$

式中系数 $p$ 同前。

两根等高平行避雷线的保护范围是:两线外侧的 保护范围应按单线计算, 两线横截面的保护范围可以 通过两线 1,2 点及保护范围上部边缘最低点 $\mathrm{o}$ 的圆 弧所确定, 0 点的高度 $h_{\mathrm{v}}=h-\frac{D}{4 p}$ 。

两不等高避雷线的保护范围可按两不等高避雷 针的保护范围的确定原则求得。

对于避雷针, 可分为独立避雷针和装设在配电装 置构架上的避雷针。从经济观点出发, 当然希望采用 构架避雷针, 因为它既能节省支座的钢材, 又能省去 专用的接地装置, 但是对绝缘水平不高的 $35 \mathrm{kV}$ 以下 的配电装置来说, 雷击构架避雷针时很容易导致绝缘

在 $h_{s}$ 水平面、保护范围的截面

我国规程规定:

(1) $110 \mathrm{kV}$ 及以上的配电装置, 一般将避雷针装载构架上, 但在土壤电阻率 $\rho>1000 \Omega \cdot \mathrm{m}$ 的地区, 仍宜装设独立避雷针, 以免发生反击;

(2) $35 \mathrm{kV}$ 及以下的配电装置应采用独立的避雷针来保护;

(360 kV 的配电装置, 在 $\rho>500 \Omega \cdot \mathrm{m}$ 的地区宜采用独立避雷针, 在 $\rho<500 \Omega \cdot \mathrm{m}$ 的地 区容许采用构架避雷针。

对于独立的避雷针, 除了选择避雷针的支数、高度、装设位置、验算它们的保护范围、应有 的接地电阻、防雷接地装置设计等, 还要验算它对相邻配电装置构架的空气间距离及其接地装 置间地下距离。这是因为如果雷击于独立避雷针上, 但继而仍然反击到配电装置构架或在地 下造成土壤击穿陑与配电装置的接地装置连在一起, 岂不有违选用独立避雷针的初衷?

压降, 在避雷针高度为 $h($ 相邻配电装置构架的高度) 处的对地电压为

$$
u_{\mathrm{A}}=R_{\mathrm{ch}} i+L_{0} h \frac{\mathrm{d} i}{\mathrm{~d} t}(\mathrm{kV})
$$

接地装置上的对地电压

$$
u_{\mathrm{B}}=R_{\mathrm{ch}} i(\mathrm{kV})
$$

式中 $R_{\mathrm{ch}}$ 一独立避雷针的冲击接地电阻, $\Omega$;

$L_{0}$ ——避雷针单位高度的等值电感, $\mu \mathrm{H} / \mathrm{m}$ 。

如果空气间隙的平均冲击击穿场强为 $E_{1}$ $(\mathrm{kV} / \mathrm{m})$, 为了防止避雷针对构架发生反击, 其空气间 距 $S_{h}$ 应满足

$$
S_{h} \geqslant \frac{U_{\mathrm{A}}}{E_{1}}(\mathrm{~m})
$$

与此相似, 如果土壤的平均冲击击穿场强为 $E_{2}(\mathrm{kV} / \mathrm{m})$, 为了防止避雷针接地装置与变电 所接地网之间因土壤击穿而连接在一起,其地下距离 $S_{d}$ 亦应满足

$$
S_{d} \geqslant \frac{U_{\mathrm{B}}}{E_{1}}(\mathrm{~m})
$$

雷电流的幅值 $I=100 \mathrm{kA}, L_{0} \approx 1.55 \mu \mathrm{H} / \mathrm{m}, E_{1} \approx 500 \mathrm{kV} / \mathrm{m}, E_{2} \approx 300 \mathrm{kV} / \mathrm{m}$, 平均波前陡度 $\left(\frac{\mathrm{d} i}{\mathrm{~d} t}\right)_{\mathrm{av}} \approx \frac{100}{2.6}=38.5 \mathrm{kA} / \mu \mathrm{s}$ 。因此, 用下面两个公式校核独立避雷针的空气间距 $S_{h}$ 和地中距 离 $S_{d}$, 即

$$
\begin{aligned}
& S_{h} \geqslant 0.2 R_{\text {ch }}+0.1 h \\
& S_{d} \geqslant 0.3 R_{c h}
\end{aligned}
$$

在一般情况下, $S_{h}$ 不应小于 $5 \mathrm{~m}, S_{d}$ 不应小于 $3 \mathrm{~m}$ 。

### 0 断路器

断路器又称高压开关, 它不仅可以切断或闭合高压电路中的空载电流和负荷电流, 而且当 系统发生故障时, 通过继电保护装置的作用, 切断过负荷电流和短路电流。它具有相当完善的 灭弧结构和足够的断流能力。断路器有时又简称为“开关”。

### 1 断路器的作用、功能、分类

## 1. 断路器的作用与功能

高压断路器是电力系统中最重要的设备之一, 其最大特点是能断开负荷电流和短路电流。 而隔离开关的主要功能是保证高压电气设备在检修时的安全。

高压断路器是用来在正常情况下接通和断开电路、在故障情况下能迅速开断故障电流的 开关设备。包括:

(1)能切断或闭合高压线路的空载电流;

(2)能切断与闭合高压线路的负荷电流;

(3)能切断与闭合高压线路的故障电流。

断路器最重要的任务就是熄灭电弧, 因此各种断路器都有不同结构的灭弧装置, 灭弧装置

## 与灭弧介质在很大程度上决定了断路器的性能。

## 2. 断路器的分类

高压断路器主要分为多油断路器、少油断路器、六氟化硫断路器、真空断路器、压缩空气断 路器等。各种断路器具有不同的特点,见表 4.10-1。

表 4. 10-1 高压断路器分类与主要特点

| 类型 | 结构特点 | 技术特点 | 运行维护特点 |
| :---: | :---: | :---: | :---: |
| 多油断路器 | $\begin{array}{l}\text { 以油作为灭弧介质和绝缘介质; } \\ \text { 结构简单,制造方便; 体积大, 用油 } \\ \text { 多 }\end{array}$ | $\begin{array}{l}\text { 额定电流较小; 开断速度较慢; } \\ \text { 开断小电流时间较长; 油多, 易发 } \\ \text { 生火灰 }\end{array}$ | 运行维护简单,运行可靠 |
| 少油断路器 | $\begin{array}{l}\text { 油仅作为灭现介质, 油量少; 结 } \\ \text { 构简单,制造方便; 积木式结构,可 } \\ \text { 用于各电压等级 }\end{array}$ | $\begin{array}{l}\text { 开断电流大, 全开断时间短, 可 } \\ \text { 开断空载长线 }\end{array}$ | $\begin{array}{l}\text { 运行经验丰富,易于维护, } \\ \text { 油易劣化 }\end{array}$ |
| SF6 断路器 | $\begin{array}{l}\text { 以 SF6 作为灭柘介质; 体积小, } \\ \text { 重量轻; 工艺要求严格; 断口开距 } \\ \text { 小 }\end{array}$ | $\begin{array}{l}\text { 额定电流和开断电流可以做得 } \\ \text { 很大; 开断性能优异, 适用于各种 } \\ \text { 工况 }\end{array}$ | $\begin{array}{l}\text { 运行稳定,可靠性高;维扩 } \\ \text { 工作量小 }\end{array}$ |
| 真空断路器 | $\begin{array}{l}\text { 以真空作为绝缘和灭弧介质; 体 } \\ \text { 积小,重量轻;灭砆室工艺要求高 }\end{array}$ | $\begin{array}{l}\text { 可连续多次操作, 开断性能好; } \\ \text { 动作时间短 }\end{array}$ | 运行维护简单, 可靠性高 |
| 空气断路器 | $\begin{array}{l}\text { 以压缩空气作为灭泒介质及操 } \\ \text { 作动力; 结构复杂,工艺要求高 }\end{array}$ | $\begin{array}{l}\text { 开断性能好, 动作时间短; 额定 } \\ \text { 电流和开断电流可以做得很大 }\end{array}$ | $\begin{array}{l}\text { 维护工作量小,需要压缩 } \\ \text { 空气设备,噪声大 }\end{array}$ |
| GIS | $\begin{array}{l}\text { 将除变压器以外的一次设备统 } \\ \text {-封装,以 } \mathrm{SF} 6 \text { 作为灭弧介介质; } \mathrm{T} \text {. } \\ \text { 艺要求产格 }\end{array}$ | 开断性能优异 | $\begin{array}{l}\text { 占地小, 可靠性高,检修居 } \\ \text { 期长 }\end{array}$ |

(1) 多油断路器

实现筒单、价格便宜，但由于用油量大、体积大、检修工作量大且易发生爆炸和火灾现象， 般情况下已不采用。

多油式断路器是以绝缘油为灭弧介质及主要绝缘介质的高压断路器, 其结构简单, 工艺要 求低,但体积大,用钢材和绝缘油都比较多,在电压较高时尤其如此,所以已经基本被少油式断 路器和六氟化硫断路器所代替。

(2) 少油断路器

用油少, 油箱结构小而坚固, 具有节省材料、防爆防火等特点。少油断路器使用安全, 使配 电装置大大简化,体积小,便于运输, 目前被大量采用。

少油断路器结构简单, 使用历史长, 运行经验丰富, 目前在电力系统中仍处于主导地位。 我国生产的 $20 \mathrm{kV}$ 以下的少油断路器为屋内式, $35 \mathrm{kV}$ 及以上为屋外式。

(3) SF6 断路器

电气性能好, 断口电压可较高。设备的操作维护和检修都很方便, 检修周期长, 且开断性 能好, 占地面积小, 特别是发展 SF6 全封闭组合电器可大大减少变电所的占地面积。SF6 断路 器广泛应用于 20 世纪 90 年代, 目前我国已成功生产和研制了 $220 \mathrm{kV} 、 330 \mathrm{kV} 、 500 \mathrm{kV}$ 的 SF6 断路器。 一般来说,SF6 断路器主要由三部分组成: 三个垂直瓷瓶单元, 每一单元有一个气吹式灭 弧室; 弹簧操作机构及其单箱控制设备; 一个支架及支持结构。每个灭弧室通过与三.灭弧室 共连的管子填充 SF6 气体。

由于 SF6 绝缘介质本身的优良性能,使得 SF6 断路器也获得众多优良特性。

(1)断口电压高。220 kV SF6 断路器只需要单个断口, 因而结构简单, 制造、安装、调试、运 行均方便。

(2)允许断路次数多,检修周期长。灭弧过程中分解的 SF6 气体, 很快便自行复原, 在严格 控制水分的情况下, 生成物没有腐蚀性, 因此, 开断短路电流后气体绝缘强度不下降, 因而检修 周期很长。

(3)开断性能良好。SF6 断路器开断电流大, 灭弧时间短, 无严重的截流现象, 而且开断容 性电流时不产生重燃。

(4)不易着火,运行更安全。

(5)占地少。与其他类型断路器相比, 体积小, 占地少, 特别是 SF6 全封闭组合电器, 占地特 别少,适合于人口密集地区。

(6)价格高。由于 SF6 本身成本较贵,且厂艺要求高,因此价格较高。

该断路器具有优越的开断能力; 它将 SF6 气体与大地隔开, 具有可靠的绝缘能力; 弹簧操 作机构不需压缩空气, 检修工作大大减少, 不排放气体, 操作噪音极低, 可在居民区采用这种断 路器; 另外它结构极为简单, 重量较轻, 具有优良的抗震能力。但它对结构的密封性、元件加工 精度及 SF6 气体质量的要求很高, 因而造价较高, 维护较困难。

(4) 真空断路器

以真空作为绝缘和灭弧介质, 体积小, 重量轻, 但对于灭弧室工艺和材料的要求高。可连 续多次操作, 开断性能好, 动作时间短, 且运行维护简单, 可靠性高, 适用于配电系统操作多的 特点, 在 $35 \mathrm{kV}$ 及以下系统得到广泛使用。

真空具有很强的绝缘特性。真空间隙在较小的距离间隙 $(2 \sim 3 \mathrm{~mm}$ ) 情况下, 有比高压力 空二梨 SF6 气体高的绝缘特性, 这就是真空断路器的触头开距一般不大的原因。

电极材料对击穿电压的影响主要表现在材料的机械强度 (抗拉强度) 和金属材料的熔点 上。抗拉强度和熔点越高, 电极在真空下的绝缘强度越高。

真空电弧与气体电弧放电现象有很大的差别, 气体的游离现象不是产生真空电弧的主要 因素, 真空电弧放电是在触头电极蒸发出来的金属蒸气中形成的。同时, 开断电流的大小不 同, 电弧表现的特点也不同。一般把它分为小电流真空电弧和大电流真空电弧。

真空断路器利用高真空中电流过零点时, 等离子体迅速扩散而熄灭电弧, 完成切断电流的 日的。

(5) 空气断路器

空气断路器也叫压缩空气断路器。利用预先贮存的压缩空气来灭弧。压缩空气不仅作为 灭弧和绝缘介质, 而且还作为传动的动力。由于新鲜的压缩空气流除了可以带走弧隙中热量, 降低弧隙温度, 还能直接带走弧隙中的游离带电质点, 补充新鲜气体介质, 使去游离大大加强, 弧隙介质强度迅速恢复, 所以空气断路器断流容量大, 灭弧时间短, 而且快速自动重合闸时断 流容量不降低。但是空气断路器也有有色金属消耗量大、需要装设压缩空气系统等辅助设备 和价格较贵等缺点。 空气断路器断路能力大, 动作时间快, 尺寸小, 重量轻, 无火灾危险, 但结构复杂, 价格贵, 需要装设压缩空气系统等, 主要用于 $110 \mathrm{kV}$ 及以上对电气参数和断路时间有较高要求的系统 中, 以及大型发电机出口需要很大额定电流与开断电路的场合。在我国, 通常用于 $110 \mathrm{kV}$ 及 以上的大容量电力系统中。目前已基本上被 SF6 断路器所取代。

- (6) SF6 全封闭组合电器(简称 G1S)

GIS 国际与.称为“气体绝缘变电站”, 国内称为封闭式组合电器。它是将变电站中除变压 器以外的一次设备, 包括断路器、隔离开关、接地开关、电流互感器、电压互感器、避雷器、母线、 进出线套管或电缆终端,按系统布置进行优化设计并有机地组合成一整体。

其主要优点是占地面积小, 占用空间少, 运行可靠性高, 检修周期长, 不受外界环境条件的 影响, 抗震能力强等。主要缺点是价格昂贵。目前已得到越来越多的应用, 主要用于110 $500 \mathrm{kV}$ 系统。

### 2 断路器的主要性能与参数的含义

(1) 额定电压 $U_{\mathrm{N}}$

额定电压是断路器长期工作的标准电压。由于电力系统工作电压允许有一定的波动, 因 此断路器还规定了最高工作电压。对于 $3 \sim 220 \mathrm{kV}$ 断路器, 最高工作电压比额定工作电压高 $15 \%$, 对 $330 \mathrm{kV}$ 及以上电压, 则高 $10 \%$, 见表 4. 10-2 所示。

表 4. 10-2 断路器额定电压与最高工作电压

| 额定电压 $/ \mathrm{kV}$ | 3 | 6 | 10 | 35 | 110 | 220 | 330 | 500 | 750 |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| $\begin{array}{c}\text { 最高.T.作电压 } \\ / \mathrm{kV}\end{array}$ | 3.5 | 6.9 | 11.5 | 40.5 | 126 | 252 | 363 | 550 | 825 |

选择断路器时, 应首先选择其额定电压。

(2) 额定电流 $I_{\mathrm{N}}$

额定电流是指断路器允许的长期工作电流。我同规定的额定电流为 $200 \mathrm{~A}, 400 \mathrm{~A}, 630 \mathrm{~A}$, $1000 \mathrm{~A}, 1600 \mathrm{~A}, 2000 \mathrm{~A}, 3150 \mathrm{~A}, 4000 \mathrm{~A}, 5000 \mathrm{~A}, 6300 \mathrm{~A}, 8000 \mathrm{~A}, 12500 \mathrm{~A}, 16000 \mathrm{~A}$, $20000 \mathrm{~A}$ 。

(3) 额定开断电流 $I_{\mathrm{hrN}}$

额定电压下断路器能够开断的最大电路电流, 称为额定开断电流。

我国规定额定开断电流为 $1.6 \mathrm{kA}, 3.15 \mathrm{kA}, 6.3 \mathrm{kA}, 8 \mathrm{kA}, 10 \mathrm{kA}, 12.5 \mathrm{kA}, 16 \mathrm{kA}, 20 \mathrm{kA}$, $25 \mathrm{kA}, 31.5 \mathrm{kA}, 40 \mathrm{kA}, 50 \mathrm{kA}, 63 \mathrm{kA}, 80 \mathrm{kA}, 100 \mathrm{kA}$ 。

(4) 额定开断容量 $S_{\mathrm{brN}}$

额定开断容量, 用于表征断路器的开断能力。 $S_{\mathrm{brN}}=\sqrt{3} U_{\mathrm{N}} I_{\mathrm{brN}}$ 。

(3) 额定关合电流 $I_{\mathrm{m}}$

当断路器合到已经短路的系统时, 合闸的过程中就会发生短路故障。这种故障叫“预伏 故障”。设备检修后，如果忘记拆除接地线，这时断路器进行合闸操作，就会出现预伏故障。 断路器合到预伏故障上时, 动、静触头间还差几个毫米没有接触, 就会击穿该间隙, 发生短路, 强大的短路电流, 会给断路器关合造成阻力。如果断路器关合能力不够, 就可能出现触头弹 跳、熔化、烧结甚至断路器爆炸的现象。额定关合电流

$$
I_{\mathrm{mc}:}=2.55 I_{\mathrm{brN}}
$$

断路器的关合能力与操动机构密切相关。

(6) 额定热稳定电流 $I_{\text {, }}$

短路时, 断路器短时间内流过很大的短路电流, 各个流过短路电流的部件会发热, 如果温 度超过一定值, 其机械强度就下降, 在电动力作用下可能发生损坏。一般规定 $2 \mathrm{~s}$ 时间内能够 承受的电流有效值为额定热稳定电流，单位 $\mathrm{kA}$ 。

(7) 额定动稳定电流 $i_{\mathrm{am}}$

额定动稳定电流是指在额定状态下, 断路器所能承受的峰值短路电流。规定 $i_{\mathrm{am}}=I_{\mathrm{mm}}$ 。如 果实际峰值电流超过此值,可能导致断路器通电部件、绝缘支撑件等的变形损坏。

(8) 分闸时间

全开断时间包括周有分闸时间和燃弧时间。固有分闸时间是指接到分闸命令开始到各相 触头都分离的时间间隔。燃弧时间指某一相起弧开始到所有相电弧全部熄灭位置的时间间 隔。

分闸时间是断路器的关键性参数之一。

(9) 自动重合闸时间

架空输电线路的短路故障,绝大多数是雷害、鸟害等暂时性故障,这类故障,短路电流切断 后,故障原因迅速消除,如果在开断短路后,再次合闸, 系统可以继续供电, 极大提高了电力系 统的供电可靠性。这就是重合闸。因此,架空输电线路基本都装有自动重合闸装置。自动重 合闸的操作如下：

临时性故障一断路器跳闸一延时一断路器合闸 其中,延时是从电弧熄灭到电路重新接通的时间，称为无电流间隔时间，一般为 $0.3 \sim 0.5 \mathrm{~s}$ 。 一般来说,现在电力系统较以前更加强健，倾向于选择较长的无电流间隔时间。间隔时间长， 给电弧通道更长时间恢复绝缘强度,则重合成功率可提高, 同时断路器第二次开断容量恢复更 有保证。

如果是永久性故障,如输电线路倒杆等,操作为:

故障一断路器跳闸一延时一断路器合闸一断路器跳闸

有时,自动重合不成功,隔一个较长的时间段后,再手动合闸送电,称为“强送电”。强送 电时间间隔一般选择为 $180 \mathrm{~s}$ 。强送电成功可以提高系统供电可靠性。

4.10.3 断路器常用的熄弧方法

高压断路器之所以能够接通与断开大的负荷电流与短路电流, 是因为其特有的熄灭电弧 的能力。要了解断路器的熄弧原理,有必要先简单了解电弧的形成。

## 1. 电弧的形成

高压开关电器断开电路时, 开关电器中动、静触头分离瞬间,触头间就会形成电弧。只有 熄灭电弧，电路才真正断开。电弧的形成主要取决于游离过程与去游离过程。

(1) 游离过程

电弧的产生与维持是触头间绝缘介质的中性质点被游离的结果。电弧实际上是一种气体 放电现象, 电弧中的电流主要是自由电子的流动造成的。电弧形成以后, 由于电弧温度可达 $5000{ }^{\circ} \mathrm{C}$ 以上, 质点相互高速碰撞, 可能产生游离, 这个过程称为热游离。热游离成为维持电 弧稳定燃烧的主要因素。

(2) 去游离过程

游离的同时, 还存在着相反的过程, 即去游离过程。去游离主要包括复合过程和扩散过 程。复合是指带正电的正离子与带负电的负离子之间相互结合, 中和成不带电的粒子的过程。 在电场强度较低的区域, 更容易发生复合。扩散是指带电质点特别是自由电子从电弧内部逸 出到周围的过程。扩散主要是由于电弧中的带电离子浓度比周围高、电弧温度比周围高造成 的。

电弧中游离与去游离的竞争, 决定了电弧的状态。如果游离过程大于去游离过程, 电弧就 不断发展。如果去游离过程大于游离过程, 电弧最终会熄灭。如果游离过程与去游离过程维 持平衡, 电弧就稳定燃烧。

## 2. 交流电弧的熄灭过程

电力系统开关电器中的电弧, 绝大部分是交流电弧。交流电弧的电流有自然过零点。交 流电弧总在电流过零点附近灭弧。

交流电弧具有动态的伏安特性, 如图 4. 10-1 所 示。这是由于电弧的热惯性造成的。电弧在电流 过零点以后很短的时间内, 电弧温度较低, 电阻较 大。电弧电阻很大, 有利于熄弧。电弧的熄灭, 取 决于交流电弧在电流过零点附近短时间内弧隙介 质强度的恢复与弧隙电压的恢复这两个过程的竞 争。

(1) 弧隙介质强度的恢复

电流接近过零点时, 电弧温度开始急剧下降, 到电流过零后的一个很短的时间内, 电弧温度降低

(2) 弧隙电压强度的恢复

电流过零后, 加在弧隙上的电压有一个恢复过程。电压的恢复可以是振荡的, 也可以是非 振荡的缓慢上升, 主要取决于外部电路。电压恢复速度是电弧能否重燃的关键因素。显然, 振 荡的恢复电压具有更大的电压恢复速度。如果外部电路有足够大的阻尼, 电压的恢复就变成 非振荡恢复, 从而有利于电弧的熄灭。

如果电流过零点以后, 弧隙介质的绝缘恢复速度始终大于电压的恢复速度, 则电流不再重 燃, 电弧才真正熄灭。否则, 电弧将继续燃烧, 直到满足电弧熄灭条件。

## 3. 高压断路器中常用的熄弧方法

交流电弧的熄灭有很多种方法, 现代高压开关电器中主要采用如下方法。

(1) 高强度介质

电弧的熄灭，很大程度上取决于触头间绝缘介质的类型。 (1)油介质。绝缘油在电弧高温作用下, 分解出大量气体, 其中氢气占 $70 \% \sim 80 \%$ 。氢气 的灭弧能力是空气的 7.5 倍。因此, 绝缘油曾经是用得最多的开关电器绝缘介质, 现在仍然得 到广泛应用。

(2)六氟化硫气体。六而化硫(SF6)气体是强负电性气体, 具有很强的俘获自由电子的能 力。而自由电子是电弧形成与发展的最主要因素, 大量自由电子的减少有利于电弧的熄灭。 因此, 六氟化硫气体绝缘介质具有极强的灭弧能力, 其灭弧能力大约是空气 100 倍。六氧化硫 断路器现在已经取代油断路器成为最主要的超高压断路器。

(3)高真空。真空中分子浓度很低, 碰撞游离和热游离均很难发生, 因而高真空具有很高的 绝缘强度。真空断路器已广泛应用于配电系统。

(4)高气压。高气压下, 碰撞很容易发生, 而频繁的碰撞, 不利于自由电子积聚能量, 低能量 碰撞很难造成游离, 因而不利于电弧的产生与发展。空气压力为 $20 \sim 30$ 大气压的压缩空气断 路器具有优良的开断性能。

(2) 吹弧

利用气体或油, 以高速吹向电弧, 带走大量带电粒子, 强烈的冷却, 不但使热游离难以进 行, 而且有利于带电粒子的复合。吹弧方法已用于几乎每一台高压断路器中, 而且发展出横 吹、纵吹、环吹以及几种方法的各种组合。

(1)横吹灭弧方式。在分闸时,动、静触头分开产生电弧, 其热量将油汽化并分解, 使灭弧室 中的压力急剧增高, 这时气垫受压缩储存压力。当动触头运动, 喷口打开时, 高压力将油和气 自喷口喷出,横向 (水平) 吹电弧, 使电弧拉长、冷却而熄灭,这种灭弧方式称为横吹灭弧方式。

(2)纵吹灭弧方式。纵吹灭弧方式是指断路器在分闸时, 动、静触头间高压力的油和气沿垂 直方向吹弧,使电弧拉长、冷却而熄灭。

少油断路器结构与灭弧方式如图 4. 10-2 所示。灭弧室是油断路器的关键部件, 主要构件 是一个高强度玻璃钢筒，它能承受很高的压力，从而保证了在开断短路电流时不会发生爆炸。 灭弧室内叠放六片同样形式的隔弧板, 每片中心开孔, 让动触头导电杆通过。灭弧室装在瓷套 筒内, 其内部充满油。静触头为插座式, 位于灭弧室之上。在开断短路电流时, 由于电弧分解 油产生气体, 在灭弧室内产生很大压力, 油和气从中心孔向上喷出, 将电弧吹灭 (属于纵吹方 式)。

电压较低时,一个断口就可以可靠熄灭电弧。电压很高时,一个断口就不够了, 这时候, 可 以把两个或多个断口串连起来,对几个串连的电弧同时进行熄弧,可以熄灭更高的电压。双断 口与 4 断口断路器在电力系统里都有应用。图 4. 10-2 所示为双断口断路器。

(4) 快速分闸

高速分离电弧, 使电弧迅速拉长、冷却, 有利于降低电弧温度, 为灭弧创造条件。现代高压 断路器,典型分闸时间为 $20 \sim 40 \mathrm{~ms}$ 。

4.10.4 断路器的运行和维护工作要点

1. 断路器的运行

(1) 对设备的要求

(1)断路器基本性能参数必须满足装设地点的运行工况并留有适当裕度, 而且应标有基本 参数等内容的制造厂铭牌。

(2)断路器的分、合闸就地指示器应易于工作人员观察且指示正确。

(3)每台断路器都应有运行编号和设备名称。

(4)断路器接地金属外壳应有明显的接地标志,接地线的截面积要符号安全规程要求,并且 接触良好。

(5)断路器外露相的带电部分应有明显的相位油漆标示。

(6)断路器机构箱应有防漏雨、防尘、防潮、防小动物进入及通风措施, 液压与气压机构应有 加热装置。

(7)断路器及附属设备应按照技术规范的规定运行,正常运行时,不应超过规定的允许值。

(2) 断路器的操作

除紧急情况外，断路器、隔离刀闸及接地刀闸的操作必须填写操作票或命令卡。必须得到 值长的许可才能进行系统电源网络开关操作。检修、调试人员在未得到值班负责人或值长许 可时,禁止操作、传动检修的开关。

断路器及隔离刀闸的操作应当由操作人、监护人在主控室或就地进行操作,在正常情况 下,有远方控制的设备应在远方进行操作。

紧急情况下,值班人员可先处理事故,然后立即向值长和相关领导汇报事故情况及处理结 果。

在开关操作指令发出及接收时,发令者和接令人双方应互通姓名及操作时间。所有的操 作命令应由双方互相核对确认无误后执行。

在任何情况下,所有的开关操作都必须做好记录。

操作中应同时监视有关电压、电流、功率等表计的指示及红绿灯的变化。

(3) 监护人、操作人进行操作的程序

对照模拟盘预演,在实际操作前验证操作票所列内容的正确性及合理性。

操作前,操作人、监护人应认真研究操作的顺序并考虑其对电网及电气系统产生的影响。 如有疑问, 应与值长或值班负责人进行分析, 询问清楚, 确认无误后再执行。

操作按操作票顺序执行,不能有任何不合理的延误。监护人必须监护整个操作过程,任何 操作不能失去监护。

如果监护人、操作人因各种原因不能执行操作 (如开关失灵等原因), 应立即汇报值班负 责人、值长, 经同意暂停操作, 并在操作票中注明原因, 取消操作, 联系有关人员处理。当处理 T.作完成后再向值长申请重新操作。

操作人、监护人应带好操作票或命令卡, 严格执行操作方法, 操作完成后, 应进行检查无误 后, 在操作票或命令卡上做好标记。

在控制室操作盘或就地操作盘进行接地开关的操作后，应就地确认其分、合闸实际状态。

在控制室操作盘或就地操作盘进行断路器或开关操作后, 应确认其位置、状态。通过观察 一些相关的指示, 如指示设备状态的不同颜色的灯光, 模拟盘上的信号灯, 电压表、电流表、功 率表的读数等现象来判断是否为合理的运行方式。

有关操作任务完成后, 监护人、操作人应立即向值班负责人或值长汇报操作执行情况及时 间, 并进行详细检查。

在确认操作完成时,监护人、操作人应向值班负责人汇报其姓名和操作任务及操作完成时 间, 值班负责人向值长汇报操作完成时间及内容。值长向调度汇报其姓名及操作时间、内容, 调度、值长双方重复核对, 以避免发生错误。

高压断路器、刀闸操作时, 值班员必须精神高度集中, 保证操作准确无误。

## 2. 断路器的维护

(1) 运行中的检查项目

(1)设备各部清洁、无杂物, 瓷瓶、套管无裂纹及闪络痕迹。

(2)各部接合面螺丝紧固,接触良好, 无发热、变色。

(3)充油设备油色、油位正常, 无渗漏油。

(4)设备各部无放电迹象。

(5)各开关位置指示器指示正常。

(6)配电柜门关好。

(7)常设遮拦、标示牌、设备标志完好。

(8)电流互感器、电压互感器、避雷器、阻波器运行良好, 无异常声响。

(2)油开关切断故障电流后，应检查其喷油和油位、油色情况。

(10合理改变系统运行方式限制和减少系统短路电流, 对遮断容量不足的开关必须限制、调 整、改造、更换。

(2) 断路器的投运检查

(1)新装或大修的断路器，投运前必须验收合格。

(2)断路器投运前应收回所属系统、设备的检修工作票 (首次投运应有可投运的质量检查 报告), 拆除临时安全措施, 恢复常设遮拦和标示牌, 拉开所属系统接地刀闸 (拆除接地线)。

(3)投运设备各部位清洁、无杂物、无接地、无短路，各接头牢固，接触良好。

(4)闭锁装置良好, 防误闭锁装置能正常使用。

(5)开关操动机构良好, 无漏油, 无卡涩, 油压、气压正常。

(6)开关的灭弧介质参数如油位、气压等合格, 油色正常。

(7)保护及自动装置投人正确。

(8)开关 (刀闸) 的拉、合闸试验正常。

(9)不论任何情况, 在进行各种开关操作前, 监护人、操作人应检查要操作的设备正常。 (3) 下列情况，禁止将设备投入运行

(1)无主保护设备。

(2)电气试验不合格设备。

(3)开关机构拒绝跳闸的设备。

(4)开关事故跳闸次数超过规定值,油质碳化或喷油严重。

(5)主保护动作,未查明原因,未消除故障。

(4) 断路器的验收

(1)审核断路器的调试记录。

(2)检查断路器的外观,包括油位及密封情况,瓷质部分及接地应完好,各部分无渗漏油等。

(3)机构的二次线接头应紧固,接线正确,绝缘良好; 接触器无卡涩, 接触良好; 辅助断路器 打开距离合适,动作接触无问题。

(4)液压机构应无渗油现象, 各管路接头均紧固, 各微动断路器动作正确无问题, 预充压力 符合标准。

(5)手动合闸不卡劲、抗劲,电动分合动作正确，保护信号灯指示正确。

(6)记录验收中发现的问题及缺陷, 上报有关部门。

(5)高压断路器大修项目

(1)本体分解。

(2)灭弧、导电、绝缘部分解体检修。

(3)控制传动部分解体检修。

(4)操动机构解体检修。

(5)其他附件解体检修。

(6)组装、调试。

(7)绝缘油处理。

(8)电气试验及机构特性试验。

(9)整体清扫、除锈涂漆。

(10现场清理,验收移交。

(6)高压断路器检修前的准备工作

(1)根据运行、试验发现的缺陷及上次检修后的情况确定重点检修项目，编制检修计划。

(2)讨论检修项目、进度、需消除缺陷的内容以及有关安全注意事项。

(3)制定技术措施,准备有关检修资料及记录表格和检修报告等。

(4)准备检修时必需的工. 具、材料、测试仪器和备品备件及施工电源。

(5)按部颁《电业安全工作规程》规定, 办理工.作票许可手续, 做好现场检修安全措施, 完成 检修开工手续。

(7) 断路器大修后,需要进行的试验

(1)绝缘电阻测量。

(2)介质损失角测量。

(3)泄漏电流测量。

(4)交流耐压试验。

(5)接触电阻测量。 (6)均压电容值测量。

(7)油耐压试验。

(8)油化验和油色谱分析。

(8)高压断路器装油量过多或过少对断路器的影响

(1)油断路器在断开或合闸时产生电弧, 在电弧高温作用下, 周围的油被迅速分解汽化, 产 生很高的压力, 如油量过多而电弧尚未切断, 气体继续产生, 可能发生严重喷油或油箱因受高 压力而爆炸。

(2)如油量不足, 在灭弧时,灭弧时间加长甚至难以熄弧, 含有大量氢气、甲烷、乙炔和油蒸 气的混合气体泄人油面上空并与该空间的空气混合, 比例达到一定数值时也能引起断路器爆 炸。

(9) 维护运行中的 SF6 断路器应注意的事项

(1)检修人员必须掌握 SF6 介质和 SF6 设备的基础理论知识和有关技术规程。

(2)必须配备专职的断路器和化学监督人员,配备必要的仪器设备和防护用品。

(3)密度继电器逆止蔺在拆装时, 有可能导致逆止闵受到侧向力而受损, 降低逆止作用。

(4)补气时,新气必须经过检测和分析,合格后才可使用,充气前所有管路必须冲洗干净。

(5)检测人员进行检漏时,所测部位必须无感应电压, 否则必须接地。对 SF6 气体可能有沉 积的部位进行检漏时, 必须先用风扇吹后进行。对一些难以确定漏气部位的断路器, 可用塑料 布将怀疑部件包扎起来, 待 SF6 气体沉积下来以后再进行检测。

(10) 油断路器检修后应达到的工艺标准

(1)金属油箱没有渗漏油、变形, 焊琏处无砂眼,油箱内壁无锈蚀,衬板及衬筒完整无受潮。

(2)油箱放油弣无漏油、渗油。

(3)非金属油箱的铸口法兰不应有渗油,箱体完好无裂纹,无起层现象。

(4)油位计油位清晰、不渗油。

(5)油气分离器和防爆装置等部件性能完整。

(11) 定期小修和大修

断路器在没有开断故障电流的情况下, 也要定期进行小修和大修, 因为存在下列情况:

(1)断路器在正常的运行中, 存在着断路器机构轴销的磨损;

(2)润滑条件变坏;

(3)密封部位及承压部件的劣化;

(4) 导电部件损耗;

(5)灭弧室的脏污;

(6)瓷绝缘的污秽等情况，

所以要进行定期检修, 以保证断路器的主要电气性能及机珹性能符合规定值的要求。

3. 断路器的异常

(1) 断路器合不上闸的处理

(1)首先根据表计摆动和保护动作情况, 判断是否因一次回路故障引起。

(2)检查控制、动力电源是否良好。

(3)检查合闸时间是否过短。

(4)检查断路器是否出现了闭锁合闸的因素。 (5)检查断路器的机构是否卡涩。

(6)检查是否为直流操作电压过低。

(7)检查断路器的联锁装置投人是否正确。

(8)检查断路器的储能是否良好。

(9)检查断路器的合闸逻辑条件是否满足。

(10)检查继电保护装置是否复归。

(2) 断路器断不开的处理

在事故情况下, 断路器跳不开时, 应手动拉开事故设备的断路器, 如果手动拉不开时, 则应 拉开上一级断路器。

正常操作时,可以进行如下检查。

(1)操作电源是否良好;

(2)操作电压是否过低;

(3)储能是否良好,机构有无卡涩;

(4)断路器有无闭锁跳闸的因素;

(5)断路器的拉闸逻辑条件是否满足;

(6)经过上述检查仍然不能排除故障, 则应手动就地打跳断路器, 但应注意断路器有闭锁掉 闸的因素存在时严禁打跳。

### 1 互感器

互感器由电流互感器 $(\mathrm{CT})$ 、电压互感器 (PT) 组成。互感器是交流电路中一次系统和二 次系统间的联络元件,它们统属于特种变压器,所以其工作原理与变压器基本相同。

电压互感器一次绕组并接于一次系统。电压互感器相当于一个副边开路的变压器。它们 的二次负载变化都不会影响一次系统的相应电压。

电流互感器一次绕组串接于一次系统。电流互感器相当于一个副边短路的变压器。它们 的二次负载变化都不会影响一次系统的相应电流。

互感器的作用如下。

(1) 将一次回路的高电压、大电流转为二次回路的标准低电压 (通常为 $100 \mathrm{~V}$ )、小电流(5 $\mathrm{A} 、 1 \mathrm{~A}$ 或 $0.5 \mathrm{~A})$, 可使测量仪表和保护装置标准化,使二次设备结构轻巧,价格便宜。

(2)使二次回路可采用低电压控制电缆,且使屏内布线简单,安装方便,可实现远方控制和 测量。

(3)使二次回路不受一次回路限制,接线灵活,维护、调试方便。

(4)使二次与一次高压部分隔离,且二次可设接地点, 确保二次设备和人身安全。

电压互感器按其绝缘结构形式可分为干式、浇注式、充气式、油浸式等几种; 根据相数可分 为单相和三相; 根据绕组数可分为双绕组和三绕组。

4.11 .1 电流、电压互感器的工作原理、接线形式及负载要求

## 1. 电流互感器的工作原理

电力系统中广泛采用的是电磁式电流互感器 (以下简称电流互感器), 它的工作原理和变 压器相似。电流互感器的原理接线如图 4.11-1 所示。

电流互感器的特点是:

(1)一次线圈串联在电路中, 并且匝数很少, 因 此,一次线圈中的电流完全取决于被测电路的负 荷电流, 而与二次电流无关;

(2)电流互感器二次线圈所接仪表和继电器的 电流线圈阻抗都很小, 所以正常情况下, 电流互感 器在近于短路状态下运行。

电流互感器一、二次额定电流之比, 称为电流 互感器的额定互感比: $K_{\mathrm{n}}=I_{1 \mathrm{n}} / I_{2 \mathrm{n}}$

因为一次线圈额定电流 $I_{1 \mathrm{n}}$ 己标准化, 二次线 圈额定电流 $I_{2 n}$ 统一为 $5(1$ 或 0.5$) \mathrm{A}$, 所以电流互 感器额定互感比亦已标准化。 $K_{n}$ 还可以近似地 表示为互感器一、二次线圈的匝数比, 即 $K_{\mathrm{n}} \approx K_{\mathrm{N}}$ $=N_{1} / N_{2}$, 式中 $N_{1} 、 N_{2}$ 为一、二次线圈的匝数。

## 2. 电流互感器的接线形式

电流互感器的二次侧接测量仪表、继电器以及各种自动装置的电流线圈。

(b).

图 (a) 所示接线,常用于对称三相负荷电流测量, 只测量一相电流。

图 (b) 所示接线为星形接线,可测量三相电流,监视每相负荷不对称的情况。

图 (c) 所示为不完全星形接线, 只测量 A、C 两相电流。

## 3. 电流互感器的负载要求

电流互感器不能开路,且只能接很小的二次负载阻抗。电流互感器的负载包括二次侧所 接仪器仪表的阻抗和连接电缆的阻抗。

如果电流互感器的二次负载阻抗超过了其容许的二次负载阻抗, 电流互感器的准确度就 会下降。电流互感器二次负载阻抗的大小对互感器的准确度有很大影响, 这是因为, 如果电流 互感器的二次负载阻抗增加得很多,超出了所容许的二次负载阻抗时, 励磁电流的数值就会大 大增加，而使铁芯进人饱和状态，在这种情况下，一次电流的很大一部分将用来提供励磁电流， 从而使互感器的误差大为增加, 其准确度就随之下降了。

## 4. 电压互感器的工作原理

电磁式电压互感器的工作原理和变压器相同。图 4.11-3 为电磁式电压互感器原理接线 图。电压互感器的特点是:

(1)容量很小,类似一台小容量变压器; (2)二次侧负荷比较恒定,所接测量仪表和继 电器的电压线圈阻抗很大, 因此在正常运行时, 电压互感器接近于空载状态。

电压互感器的一、二次线圈额定电压之比, 称为电压互感器的额定电压比。即

$$
K_{\mathrm{n}}=U_{\mathrm{in}} / U_{2 \mathrm{n}}
$$

其中一次线圈额定电压 $U_{\mathrm{ln}}$ 是电网的额定电压, 且已标准化 (如 $10 \mathrm{kV}, 35 \mathrm{kV}, 110 \mathrm{kV}, 220 \mathrm{kV}$, $330 \mathrm{kV}, 500 \mathrm{kV}$ 等), 二次电压 $U_{2 \mathrm{n}}$ 则统一定为 100 (或 $100 / \sqrt{3}) \mathrm{V}$, 所以 $K_{\mathrm{n}}$ 也标准化。

## 5. 电压互感器的接线形式

电压互感器的二次侧接测量仪表、继电器以

图 (a) 所示为单相接线, 用于测量线电压。也可接成电压互感器一次侧一相对地的形式, 测量一相电压。

图 (b) 所示接线为两相式接线, 称为不完全星形接线, 或 $V-V$ 接线。用于测量各相间电 压,但不能测量相对地电压。广泛用于 $20 \mathrm{kV}$ 及以上中性点不接地或经消弧线圈接地的系统 中。

图 (c) 为星形接线, 可测量三相电压。图 (c)下半部分的第三绕组为开口三角接线, 用于 测量零序电压。广泛用于 $3 \sim 220 \mathrm{kV}$ 系统中。 $3 \sim 35 \mathrm{kV}$ 电压互感器, - - 般经隔离开关与熔断器接人电网。110 kV 及以上电压互感器, 由于互感器可靠性较高, 且高压熔断器制造困难, 价格昂贵, 因此电压互感器经隔离开关直接 接人电网。

## 6. 电压互感器的负载要求

电压互感器二次侧不能短路。

如果电压互感器的二次负载超过其容许的二次负载范围, 则电压互感器的准确度就会下 降。

电压互感器的负载一般要求在额定负载容量的 $25 \% \sim 100 \%$ 范围内, 过大或过小, 互感器 误差都将增大。

4.11 .2 电流、电压互感器在电网中的配置原则与接线形式

1. 电流互感器在电网中的配置原则与接线形式

电流互感器的配置要求如下。

(1)电流互感器的配置应尽量避免主保护出现死区。保护接人互感器二次绕组的位置, 应 避免当一至保护停用而被保护的主设备继续运行时, 互感器内部发生故障时保护存在死区。

(2)电流互感器的配置应能可靠保护系统的各种类型故障, 一般情况下, 在中性点有效接地 的电网中, 应配置二相电流互感器; 在非有效接地的电网中, 根据保护装置的性能, 为保证两不 同点发生两相接地故障时, 能有 $2 / 3$ 机会只切除一个故障元件, 提高供电可靠性, 可配置二相 或二相电流互感。

(3)为可靠地保护主设备的各个部位,一般情况下, 每个主设备至少配置 1 组电流互感器。 在能够实现可靠保护的前提下, 应尽量减少互感器的数量, 必要时, 应增加互感器二次绕组的 数量。

(4)互感器二次绕组的数量及其技术特性应满足继电保护、自动装置和测量仪表、电能计量 装置的要求。

在发电机问路的二相电路内, 都应装设电流互感器, 如图 4.11-5 所示。如果发电机中性 点有引计线, 则在中性点引出线上装一组电流互感器 $1 \mathrm{LH}$, 供发电机纵差动保护和过电流保护 使用。电流互感器 $2 \mathrm{LH}$ 中的一组供电给测量仪表, 另一组则供电给发电机的励磁装置, 3LH 用于发电机的纵差动保护和发电机电压母线的差动保护(当有发电机电压母线并没有专用的 母线差动保护时)。当发电机每相绕组具有两个并联分支时, 在两并联分支绕组的中性点连 线上应当装设电流互感器 $0 \mathrm{LH}$,用于发电机的横差动保护。

在发电机电压馈出线回路、分段断路器和母线断路器问路内, 通常只在两相中装设电流互 感器。

在升压变压器的三相电路内应全部装设电流互感器。图 4.11-5 的左图为其配置图, 其中 $5 \mathrm{LH}$ 供变压器差动保护和发电机母线差动保护; 6LH 则用于测量仪表和变压器的过电流保护; $7 \mathrm{LH}$ 有四组二次绕组 (电压为 $110 \mathrm{kV}$ 者一般为三组), 分别用于变压器的差动保护和高压母 线差动保护等。

2. 电压互感器在电网中的配置原则与接线形式

电压互感器的配置应满足继电保护、自动装置、测量仪表和计量装置的要求。一般在下述 地点应设置电压互感器：

(1)发电厂、变电所的每段母线上;

(2)发电机的出线端部;

(3)需要检测电压的同期点;

(4)在继电保护、自动装置和计量装置需要时, 在进、出线的外侧;

(5)多绕组电压互感器不能满足要求或实施困难时,应按用途装设独立的电压互感器;

(6) $35 \mathrm{kV}$ 及以下电压等级的变配电所, 要分别设置单独保护、测量用电压互感器和单独的 计量用电压互感器。

在每一发电机电路内装 2 - 3 套电压互感器。其中一套由一只二相五柱或三只带辅助绕 组的单相电压互感器构成, 接线为 $Y / Y / \Delta$ 。其中一组星形接线的二次绕组供给测量仪表、继 电保护和同期装置等使用; 而接成开口三角形的二次绕组则用来供给已启动而未并人系统的 发电机的绝缘监视装置。另外 $1 \sim 2$ 套电压互感器专供发电机的自动调节励磁装置。若采用 电磁型自动调节励磁装置时, 一般由三只单相电压互感器组成, 并将一次绕组接成三角形, 以 获得较大的输出功率。

发电机电压母线的每一分段或每一组扩大单元上各装设一套由三相五柱或三只带辅助绕 组的单相电压互感器构成的接线为 $Y / Y / \Delta$ 的电压互感器, 用来供电给发电机电压母线及引出 线的测量仪表、继电保护和发电机电压系统的交流绝缘监视装置, 并供电给发电机出口断路器 或分段断路器等的同期装置等。

在 $35 \mathrm{kV}$ 及以上电压母线的每一分段上, 装设有三只单相三绕组电压互感器构成的 $\mathrm{Y} / \mathrm{Y} /$ $\Delta$ 接线的电压互感器, 以便供电给电站与系统的同期、引出线和母线等测量仪表以及继电保护 使用。在小接地电流系统母线上,利用其接成开口三角形的二次辅助绕组 (额定电压 100/3 V) 作为该系统的绝缘监视; 在大接地电流系统母线上, 此二次辅助绕组 (额定电压 $100 \mathrm{~V}$ ) 用 于该系统的单相接地保护。

当需要利用线路断路器实现电站与系统同期并列操作或其他用途 (如小接地电流系统的 单相接地故障的检查, 线路自动重合闸装置的无电压检定等) 时, 在线路断路器的外侧还应装 设必要的电压互感器或电压抽取装置。

### 1 .3 各种形式互感器的构造及性能特点

电流互感器的种类很多,根据安装地点可分为户内式和户外式; 根据安装方式可分为穿墙 式、支持式和套管式; 根据绝缘结构可分为干式、浇注式和油浸式; 根据原边绕组的结构形式可 分为单沛式和多匝式等。

## 1. 电磁式电流互感器的构造及性能特点

常用的电流互感器也是按电磁感应原理制成的。其原边绕组串 接于一次电路中, 副边绕组与测量仪表和继电器的电流线圈串联, 副 边绕组的电流按一定的变比反应原边电路的电流, 电流互感器的原 副绕组之间无电的联系。电流互感器的副绕组也必须有一点接地。 串接在副边绕组里的负载阻抗都很小, 所以电流互感器在正常运行 时接近于短路状态。

电磁式电流互感器副边绕组在运行中绝对不允许开路, 为此, 在 电流互感器的二次回路中不允许装设熔断器。当需要将正在运行中 的电流互感器副边回路中仪表设备断开或退出时, 必须将电流互感 器的副边短接, 保证不致开路。

电流互感器二次开路后, 二次线圈产生很高的电动势, 威胁人身 和设备安全, 且造成铁芯强烈过热, 烧损电流互感器。因为电流互感 器二次闭合时,一次磁化力 $I_{1} W_{1}$ 大部分被 $I_{2} W_{2}$ 所补偿,故二次线圈 电压很小。如果二次开路 $I_{2}=0$, 则 $I_{1} W_{1}$ 都用来做激磁用, 使二次线 圈产生数千伏电动势, 造成人身触电事故和仪表保护装置、电流互感 器二次线圈的绝缘损坏。另一方面, 一次绕组磁化力使铁芯磁通密 度增大, 造成铁芯过热, 最终烧坏互感器, 所以不允许电流互感器二 次开路。

电磁式电流互感器性能稳定, 误差较小, 在电力系统中广泛应用。

## 2. 电磁式电压互感器的构造及性能特点

电磁式电压互感器, 由于误差小、动态性能好, 在 $20 \mathrm{kV}$ 及以下系统中广泛应用。

电磁式电压互感器相当于空载运行的变压器, 二次侧不允许断路。否则, 二次线圈会产生 很大的短路电流, 烧损电压互感器线圈, 以至引起一、二次击穿, 使有关保护误动作, 仪表无指 示。因为电压互感器本身阻抗很小,一次侧是恒压电源, 如果二次短路后, 在恒压电源作用下 二次线圈中会产生很大短路电流, 烧损互感器, 使绝缘损害,一、二次击穿。失掉电压互感器会 使有关距离保护和与电压有关的保护误动作, 仪表无指示, 影响系统安全, 所以电压互感器二 次不能短路。 图 4.11-8 是一个浇注式的电压互感器结构图。

## 3. 电容式电压互感器的构造及性能特点

随着电压等级提高, 电磁式电压互感器的体积、成本等快速提 高, 为解决此问题, 发展出了电容式电压互感器。

电容式电压互感器的基本结构是依靠电容分压。图 4.11-10 是 一个电容式电压互感器的结构图。

电容式电压互感器具有结构简单、重量轻、体积小、成本低等特 点,但误差较大, 容量较小, 动态特性较差。

### 2 直流电机

## 12.1 直流电机的分类

直流电机可按其防护形式、用途、容量大小和励磁方式等进行 分类。

## 1. 按防护形式分类

电机的防护形式主要有下列几种。

(1) 开启式

这种电机的机壳结构对转动和带电部分没有专门的保护。

(2) 防护式

这种电机的转动和带电部分有必要的机械保护, 以防止意外的 接触,但不显著妨碍电机的通风。其中又分为如下几种。

(1)网呫式,是用铁丝网或多孔金属薄板遮盖电机的通风口。

(2)防滴式,能防止垂直下落的液体或固体直接进人电机内部。

(3)防浅式,能防止来自与铅垂线成 $100^{\circ}$ 角以内的任何方向的液体或固体进人电机内部。

(3) 封闭式

这种电机机壳结构能够防护来自任何方向的液体、固体及尘埃进人电机内部, 能够阻止机 壳内外的空气自由交换,但并不要求完全密封。 (4) 防水式

电机机壳的结构能够阻止具有一定压力的水进入电机内部。

（5）潜水式

电机在规定的水压下能长期在水中运行。

(6) 隔爆式

电机机壳的结构足以阻止电机内部的气体燃烧爆炸传递到电机的外部, 以免引起电机外 部的气体燃烧爆炸。

2. 按用途分类

按直流电机的用途可分为发电机和电动机两大类。无论发电机或电动机又可分为一般用 途和专门用途两类。

(1) 一般用途

我国生产的一般用途的直流电机系列有两种。

(1) Z 系列 , 系一般用途的直流电动机系列。

(2)ZF 系列, 系一般用途的直流发电机系列。

(2)专门用途

专门用途的直流电机种类繁多, 有如下几种。

(1)ZZJ 系列, 系冶金起重用直流电动机。

(2)ZQ 系列, 系直流牵引用电动机。

(3)ZF-H 系列, 系船用直流发电机。

(4)F 系列, 系汽车用发电机。

(5)ZA 系列, 系防爆安全型直流电动机等。

3. 按容量大小分类

一般以直流电机的额定功率和额定转速来划分直流电机的大小。以电动机为例有下列几 种。

(1)小型直流电动机。转速 $1500 \mathrm{r} / \mathrm{min}$, 功率为 $200 \mathrm{~kW}$ 及以下的。

(2)中型直流电动机。转速 $1500 \mathrm{r} / \mathrm{min}$, 功率为 $200 \mathrm{~kW}$ 以上的, 到转速 $1000 \mathrm{r} / \mathrm{min}$, 功率 为 $1250 \mathrm{~kW}$ 及以下的。

(3)大型直流电动机。转速 $1000 \mathrm{r} / \mathrm{min}$ 及以下, 功率为 $1250 \mathrm{~kW}$ 以上的。

4. 按励磁方式分类

直流电机的励磁方式分为他励、并励、串励、复励四种，而永磁电机可看成是他励方式。

### 2 .2 直流电机的励磁方式

直流电机的励磁方式是指对励磁绕组的供电方式,分为四种。

(1) 他励方式

这种励磁方式是励磁绕组与电枢绕组之间没有连接关系, 励磁电流由另外的直流电源供 电。

(2) 并励方式

这种励磁方式是励磁绕组与电枢绕组并联, 励磁绕组两端的电压就是电枢电路两端的电 压。 (3) 串励方式

这种励磁方式是励磁绕组与电枢绕组串联, 这种直流电机的励磁电流就是电枢电流。

(4) 复励方式

这种直流电机的主磁极上装有两个励磁绕组,一个与电枢电路并联称为并励绕组, 另一个 与电枢电路串联称为串励绕组。

直流电动机的励磁方式接线图为图 4.12-1 所示。

(a) 他励 (b) 并励 (c) 串励 (d) 复励

直流发电机和直流电动机的励磁方式不同, 其特性不同, 应用场合也不同。一般说来, 他 励发电机的电压变化率小, 电压调节范围大, 适用于实验室设备及要求调压范围大的大型电 机, 如发电机一电动机组。

并励发电机不需要其他电源励磁, 使用方便, 广泛用于供电线路较短而不需要补偿线路压 降的电源, 如同步电机的励磁机、蓄电池的充电电源等。

复励发电机用途广泛, 因为可通过调节其串励部分以满足不同负载的要求。 等。

并励电动机有硬的机械特性, 适用于要求硬机械特性的场合, 如切削机床、轧钢机、造纸机

串励电动机具有软的机械特性, 过载能力大, 起动转矩大, 适用于电力机车、无轨电车、起 重机、卷扬机和电梯等。

复励电动机的起动转矩大, 机械特性硬, 又无空载飞速的危险, 因此广泛用于冲床、创床、 吊车、电梯、船用甲板机械等。

### 3 直流电动机及直流发电机的工作原理

## 1. 直流电动机的工作原理

为了对电动机的运行情况进行定量的计算, 需要将电动机负载时的电磁过程以及所表现 出的特性, 用方程式的形式表示出来,这些方程式便是直流电动机的基本方程式。它包括: 表 征其内部电磁过程的电动势平衡方程式, 这是电气系统的平衡方程式; 表征其机电过程的转矩 平衡方程式, 这是机械系统的平衡方程式; 表征机电能量转换时能量平衡关系的功率平衡方程 式,这是能量平衡关系的方程式。

(1) 电动势平衡方程式

如图 4. 12-2 所示, 当转子转动后, 电枢绕组的导体在磁场中 旋转, 就要切割磁场线感应电动势 $e_{\mathrm{a}}$, 其方向用“右手定则”确定, 如图中虚线所示。作为电动机运行时, 电枢绕组中感应的电动势 的方向与电枢电流的方向相反, 这个电动势起着阻碍电流通过的 作用, 对这种电动势称反电动势, 其作用相当于一个电压降。电枢 绕组总的感应电动势称为电枢电动势, 用 $E_{\mathrm{a}}$ 表示, 如图 4. 12-3 所

$$
U=E_{\mathrm{a}}+I_{\mathrm{a}} r_{\mathrm{a}}+2 \Delta U
$$

式中 $U$ 一一加在电机接线端的电压, 即电源电压, $\mathrm{V}$;

$E_{\mathrm{a}}$ 一一电枢电动势, $\mathrm{V}$;

$I_{\mathrm{a}}$-一电枢电流, 即流过电枢绕组的总电流, $\mathrm{A}$;

$r_{\mathrm{a}}$ 一一电枢绕组电阻, $\Omega$;

$2 \Delta U$ 一一正、负电刷总接触压降, 对石墨电刷, $2 \Delta U=2 \mathrm{~V}$ 。

为了计算方便, 引人电阻 $R_{\mathrm{a}}=r_{\mathrm{a}}+\frac{2 \Delta U}{I_{\mathrm{a}}}, R_{\mathrm{a}}$ 称为电枢回路电阻。则电动势平衡方程式为

$$
U=E_{\mathrm{a}}+I_{\mathrm{a}} R_{\mathrm{a}}
$$

励磁回路的电压平衡方程式为

$$
U=I_{\mathrm{f}} R_{\mathrm{f}}
$$

式中 $I_{\mathrm{r}}$ 一一励磁电流, $\mathrm{A}$;

$R_{\mathrm{r}}$ 一一励磁回路总电阻, $\Omega$ 。

对并励电动机, 输入电动机的电流 $I$ 等于电枢电流 $I_{\mathrm{a}}$ 与励磁电流 $I_{\mathrm{f}}$ 之和, 即

$$
I=I_{\mathrm{a}}+I_{\mathrm{f}}
$$

(2) 转矩平衡方程式

对一个旋转的机械系统来说, 使系统运动的转矩叫拖动转矩, 阻碍系统运动的转矩叫制动 转矩。根据力学定律, 任何瞬间拖动转矩总是与制动转矩相平衡, 即

拖动转矩 $=$ 制动转矩

在电力拖动系统中, 电动机产生的电磁转矩 $T$ 是使系统运动的转矩, 是拖动转矩, 而负载 转矩 $T_{2}$ 是阻碍系统运动的转矩, 是制动转矩。此外, 电机中的摩擦损耗和铁芯损耗等也引起 制动性质的转矩 $T_{0}$, 称为空载转矩。这样, 电动机在稳定运行时的转矩平衡方程式为

$$
T=T_{2}+T_{0}
$$

式中 $T$ 一一电动机产生的电磁转矩, $\mathrm{N} \cdot \mathrm{m}$;

$T_{2}$ 一负载转矩, 即电动机轴上输出的转矩, 额定运行时为额定转矩 $T_{\mathrm{N}}, \mathrm{N} \cdot \mathrm{m}$;

$T_{0}$ 一一空载转矩, $\mathrm{N} \cdot \mathrm{m}_{\text {。 }}$

只要电机转动起来 $T_{0}$ 就存在, 与负载大小无关。

(3) 功率平衡方程式

如图 4.12-3 所示, 输入电动机的功率

$$
P_{1}=U I=U\left(I_{\mathrm{a}}+I_{\mathrm{f}}\right)=U I_{\mathrm{a}}+U I_{\mathrm{f}}=U I_{\mathrm{a}}+p_{\text {Cuf }}
$$

式中 $P_{\text {Cuf }}=U I_{\mathrm{f}}=I_{\mathrm{f}}^{2} R_{\mathrm{f}}$ 一励磁损耗, 是消耗在励磁回路中的功率。

由式(4.12-1) 知 $U=E_{\mathrm{a}}+I_{\mathrm{a}} r_{\mathrm{a}}+2 \Delta U$, 则

$$
U I_{\mathrm{a}}=\left(E_{\mathrm{a}}+I_{\mathrm{a}} r_{\mathrm{a}}+2 \Delta U\right) I_{\mathrm{a}}=E_{\mathrm{a}} I_{\mathrm{a}}+I_{\mathrm{a}}^{2} r_{\mathrm{a}}+2 \Delta U I_{\mathrm{a}}=P_{\mathrm{M}}+P_{\mathrm{Cua}}+P_{\mathrm{c}}
$$

式中 $P_{\mathrm{M}}=E_{\mathrm{a}} I_{\mathrm{a}}$ 一一电磁功率, 这是电动机将电功率转换为机械功率的部分;

$P_{\text {Cua }}=I_{\mathrm{a}}^{2} r_{\mathrm{a}}$ 一一电枢铜耗, 是消耗在电枢绕组电阻 $r_{\mathrm{a}}$ 上的功率;

$P_{\mathrm{c}}=2 \Delta U I_{\mathrm{a}}$ 一一电刷接触损耗, 是消耗在电刷与换向器接触电阻中的功率。

则

$$
P_{1}=P_{\mathrm{M}}+P_{\mathrm{CuF}}+P_{\mathrm{Cua}}+P_{\mathrm{c}}
$$

电磁功率 $P_{\mathrm{M}}$ 是电功率转换为机械功率的部分, 从电气系统看 $P_{\mathrm{M}}=E_{\mathrm{a}} I_{\mathrm{a}}$, 从机械系统看 $P_{\mathrm{M}}=T \Omega$, 则

$$
P_{\mathrm{M}}=E_{\mathrm{a}} I_{\mathrm{a}}=T \Omega
$$

式中 $\Omega=\frac{2 \pi n}{60}$ 对应于转速 $n$ 的角速度, $\mathrm{rad} / \mathrm{s}_{\mathrm{o}}$

由式(4.12-5) 知 $T=T_{2}+T_{0}$, 代人式(4.12-8) 得

$$
P_{\mathrm{M}}=\left(T_{2}+T_{0}\right) \Omega=T_{2} \Omega+T_{0} \Omega=P_{2}+P_{0}=P_{2}+P_{\text {mec }}+P_{\mathrm{Fe}}
$$

式中 $P_{2}=T_{2} \Omega$ 一从电动机轴上输出的机械功率, 称为输出功率或负载功率, 额定运行时的 输出功率 $P_{\mathrm{N}}$ 便是电动机的额定功率, $P_{\mathrm{N}}=T_{\mathrm{N}} \Omega_{\mathrm{N}}$;

$P_{0}=P_{\mathrm{mec}}+P_{\mathrm{Fe}}$ 一电动机的空载损耗, 它等于机械损耗 $P_{\mathrm{mec}}$ 和铁芯损耗 $P_{\mathrm{Fe}}$ 之和。

由以上关系可得出电动机的输入功率 $P_{1}$ 与输出功率 $P_{2}$ 之间关系为

$$
P_{1}=P_{2}+\sum P
$$

式中 $\Sigma P=P_{\mathrm{Cuf}}+P_{\mathrm{Cus}}+P_{\mathrm{c}}+P_{\mathrm{Fe}}+P_{\mathrm{mec}}$ 一电机总损耗。

并励直流电动机的功率流程图如图 4.12-4 所示。

## 2. 直流发电机的工作原理

逆时针方向旋转。电枢绕组导体切割气隙磁场而感应电动 势, 应用“右手定则”可定出电动势的方向。以图中所示的 导体 $\mathrm{a}$ 为例, 在图示瞬间处在 $N$ 极下, 导体中感应的电动势 $\boldsymbol{e}_{\mathrm{a}}$ 的方向为 $\odot$, 转半圈至 $\mathrm{S}$ 极下面后为 $\oplus$, 再转半圈又处于 $\mathrm{N}$ 极下时又变为 $\odot$, 由此可知电枢绕组内感应的是交变电 动势, 经换向器和电刷的作用后, 电刷 $\mathrm{A}$ 恒与处在 $\mathrm{N}$ 极下 的所有导体相连, 电刷 B 恒与处在 $\mathrm{S}$ 极下的所有导体相连。 这样由电刷 $\mathrm{A}$ 引出的电动势方向恒为 $\odot$, 定为正敞 $(+)$, 由电刷 $\mathrm{B}$ 引出的电动势方向恒为 $\oplus$, 定为负极 $(-)$ 。当 $\mathrm{A}$ 、 $\mathrm{B}$ 电刷间的电路接通后, 就有直流电能从电机向外送出, 这 样, 电机从转子边输入机械能, 从电枢端送出直流电能, 这就是直流发电机的工作原理。

由上所述可知, 作为发电机T.作时, 电枢电流 $I_{\mathrm{a}}$ 与电枢电动势 $E_{\mathrm{a}}$ 的方向相同。电枢绕组 导体通过电流后与气隙磁场相作用产生电磁力 $\vec{F}$, 方向如图 4. 12-5 所示, 由该电磁力产生的 电磁转矩 $T$ 与原动机输入转矩 $T_{1}$ 的方向正相反。只有当原动机的输入转矩 $T_{1}$ 克服发电机的 电磁转矩 $T$ 及各种损耗引起的制动性质转矩 $T_{0}$ 后, 电枢才能以稳定转速旋转, 而原动机克服 电磁转矩所作的机械功率就是转换为发电机电枢电路中的电磁功率。

对发电机的运行情况进行定量的计算, 也需要掌握直流发电机在稳定运行时的电动势、转 矩和功率这三种基本方程式。

(1) 电动势平衡方程式

$$
E_{\mathrm{a}}=U+I_{\mathrm{a}} R_{\mathrm{a}}
$$

由式(4.12-11) 看出, 作为发电机运行时, 一定是 $E_{\mathrm{a}}>U_{\text {。 }}$ 式中端电 压

$$
U=I R_{1}
$$

励磁回路中

$$
U=I_{\mathrm{f}} R_{\mathrm{f}}
$$

电枢电流

$$
I_{\mathrm{a}}=I+I_{\mathrm{f}}
$$

(2) 转短平衡方程式

由上述直流发电机的工作原理可知发电机的转矩平衡方程式为

$$
T_{\mathrm{l}}=T+T_{0}
$$

式中 $T_{1}$ 一原动机输入转矩, $\mathrm{N} \cdot \mathrm{m}$;

$T$-一发电机的电磁转矩, $\mathrm{N} \cdot \mathrm{m}$;

$T_{0}$ - - 空载转矩 (对应于空载损耗 $\left(P_{\text {nex }}+P_{\mathrm{Fe}}\right.$ ) 的阻转矩), $\mathrm{N} \cdot \mathrm{m}_{\mathrm{o}}$

(3) 功率平衡方程式

发电机以稳定转速 $n$ 运行, 相应的角速度 $\Omega=\frac{2 \pi n}{60}$ 。将式 (4.12-12) 两端都乘以角速度 $\Omega$ 得

$$
T_{1} \Omega=T \Omega+T_{0} \Omega
$$

而 $T_{1} \Omega=P_{1}$ 一发电机的输入功率;

$T \Omega=P_{\mathrm{M}}=E_{\mathrm{a}} I_{\mathrm{a}}$ 一发电机的电磁功率;

$T_{0} \Omega=P_{0}=P_{\mathrm{mer}}+P_{\mathrm{rc}}$ 一发电机的空载损耗。

从而得

$$
P_{1}=P_{\mathrm{M}}+P_{\mathrm{mer}}+P_{\mathrm{re}}
$$

由式(4.12-11) 可知

$$
E_{\mathrm{a}}=U+I_{\mathrm{a}} R_{\mathrm{a}}=U+I_{\mathrm{a}} r_{\mathrm{a}}+2 \Delta U
$$

则

$$
\begin{aligned}
P_{\mathrm{M}} & =E_{\mathrm{a}} I_{\mathrm{a}}=\left(U+I_{\mathrm{a}} r_{\mathrm{a}}+2 \Delta U\right) I_{\mathrm{a}} \\
& =U I_{\mathrm{a}}+I_{\mathrm{a}}^{2} r_{\mathrm{a}}+2 \Delta U I_{\mathrm{a}} \\
& =U\left(I+I_{\mathrm{f}}\right)+P_{C \mathrm{Cua}}+P_{\mathrm{c}} \\
& =U I+U I_{\mathrm{c}}+P_{\mathrm{Cua}}+P_{\mathrm{c}} \\
& =P_{2}+P_{\text {Cul }}+P_{\text {Cua }}+P_{\mathrm{c}}
\end{aligned}
$$

式中 $P_{2}=U I$ 一一负载功率, 即发电机输出的电功率 (额定运行时的输出功率就是发电机的 额定功率 $P_{\mathrm{N}}$, 端电压为 $U_{\mathrm{N}}$, 额定电流为 $I_{\mathrm{N}}$, 即 $\left.P_{\mathrm{N}}=U_{\mathrm{N}} I_{\mathrm{N}}\right)$;

$P_{\text {C.II }}=U I_{\mathrm{r}}=I_{\mathrm{f}}^{2} R_{\mathrm{f}}$ 一一励磁损耗;

$P_{\text {Cua }}=I_{a}^{2} r_{\text {a }}$ - 电枢铜耗;

$P_{c}=2 \Delta U I_{\mathrm{a}}$ 一电刷接触损耗。

由以上关系可得出发电机的输入功率 $P_{1}$ 与输出功率 $P_{2}$ 之间的关系为

$$
P_{1}=P_{2}+\sum P
$$

式中 $\Sigma P=P_{\text {mer }}+P_{\mathrm{Fe}}+P_{\mathrm{Cur}}+P_{\mathrm{Cua}}+P_{\mathrm{c}}$ 一发电机的总损耗。

并励直流发电机的功率流程图如图 4.12-7 所示。 此外，电枢电动势 $E_{\mathrm{a}}$ 的表达式为

$$
E_{\mathrm{a}}=C_{e} \phi n
$$

的电机, 它是一个常数);

$$
\phi \text {-一每极磁通, Wb; }
$$

$n$ 一一电机转速, $\mathrm{r} / \mathrm{min}$ 。

式(4.12-16)对发电机和电动机都适用。

电磁转矩 $T$ 的表达式为

$$
T=C_{r} \phi I_{\mathrm{a}}
$$

式中 $C_{T}$ 一转矩常数 (与电机结构有关, 对已制成的电机, 它是一个常数),

$$
C_{\tau}=9.55 C_{e}
$$

$\phi$ - - 每极磁通, Wb;

$I$ - 一电枢电流, A。

式(4.12-17) 对发电机和电动机都适用。

【例 4.12-1】一台直流电动机的额定数据为: $P_{\mathrm{N}}=15 \mathrm{~kW}, U_{\mathrm{N}}=110 \mathrm{~V}, n_{\mathrm{N}}=1500 \mathrm{r} / \mathrm{min}$, $\eta_{\mathrm{N}}=85 \%$, 求其输入功率 $P_{1}$ 、额定转矩 $T_{\mathrm{N}}$ 及额定电流 $I_{\mathrm{N}}$ 各是多少? 解: 输入功率 $P_{1}=\frac{P_{\mathrm{N}}}{\eta_{\mathrm{N}}}=\frac{15}{0.85}=17.65 \mathrm{~kW}$

额定电流 $I_{\mathrm{N}}=\frac{P_{1}}{U_{\mathrm{N}}}=\frac{17.65 \times 10^{3}}{110}=160.5 \mathrm{~A}$

额定转矩 $T_{\mathrm{N}}=\frac{P_{\mathrm{N}}}{\Omega_{\mathrm{N}}}=\frac{P_{\mathrm{N}} \times 10^{3}}{\frac{2 \pi n_{\mathrm{N}}}{60}}=9550 \frac{P_{\mathrm{N}}}{n_{\mathrm{N}}}=9550 \times \frac{15}{1500}=95.5 \mathrm{~N} \cdot \mathrm{m}$

【例 4. 12-2】一台直流发电机的额定数据为: $P_{\mathrm{N}}=20 \mathrm{~kW}, U_{\mathrm{N}}=115 \mathrm{~V}, n_{\mathrm{N}}=1500 \mathrm{r} / \mathrm{min}$, $\eta_{\mathrm{N}}=0.8$, 求其输入功率 $P_{1}$ 、输入转矩 $T_{1}$ 及额定电流 $I_{\mathrm{N}}$ 各是多少?

解: 输入功率 $P_{1}=\frac{P_{\mathrm{N}}}{\eta_{\mathrm{N}}}=\frac{20}{0.8}=25 \mathrm{~kW}$

输入转矩 $T_{1}=9550 \frac{P_{1}}{n_{\mathrm{N}}}=9550 \times \frac{25}{1500}=159.2 \mathrm{~N} \cdot \mathrm{m}$

额定电流 $I_{\mathrm{N}}=\frac{P_{\mathrm{N}}}{U_{\mathrm{N}}}=\frac{20 \times 10^{3}}{115}=173.9 \mathrm{~A}$

【例 4. 12-3】直流电机的电枢电动势与哪些因素有关? 若一台直流发电机的电枢电动 势为 $230 \mathrm{~V}$, 试求下列情况下的电动势数值: (1) 磁通减小 $10 \%$; (2) 转速增加 $20 \%$ (磁通不 变);(3) 磁通减小 $10 \%$, 同时转速增加 $20 \%$ 。

解: 直流电机的电枢电动势大小与电机结构、每极磁通和转速有关。 $E_{\mathrm{a}}=C_{e} \phi n=230 \mathrm{~V}$

(1) 磁通减小 $10 \%$, 即 $\phi^{\prime}=0.9 \phi$

电动势 $E_{\mathrm{a}}^{\prime}=C_{\mathrm{c}} \phi^{\prime} n=C_{e}(0.9 \phi) n=0.9 C_{e} \phi n=0.9 \times 230=207 \mathrm{~V}$

(2) 转速增加 $20 \%$, 即 $n^{\prime}=1.2 n$

电动势 $E_{\mathrm{a}}^{\prime}=C_{e} \phi n^{\prime}=C_{e} \phi(1.2 n)=1.2 C_{e} \phi n=1.2 \times 230=276 \mathrm{~V}$

(3) 当 $\phi^{\prime}=0.9 \phi, n^{\prime}=1.2 n$ 时

电动势 $E_{\mathrm{a}}^{\prime}=C_{e} \phi^{\prime} n^{\prime}=C_{\mathrm{e}}(0.9 \phi)(1.2 n)=0.9 \times 1.2 C_{\mathrm{e}} \phi n=0.9 \times 1.2 \times 230=248.4 \mathrm{~V}$

【例 4.12-4】一台并励直流发电机, 额定功率 $P_{\mathrm{N}}=10 \mathrm{~kW}$, 额定电压 $U_{\mathrm{N}}=230 \mathrm{~V}$, 额定转 速 $n_{\mathrm{N}}=1450 \mathrm{r} / \mathrm{min}$, 电枢回路电阻 $R_{\mathrm{a}}=0.5 \Omega$, 励磁绕组电阻 $R_{\mathrm{f}}=215 \Omega$, 铁耗 $P_{\mathrm{Fe}}=442 \mathrm{~W}$, 机 械损耗 $P_{\text {mec }}=104 \mathrm{~W}$, 求:

(1) 额定负载时的电磁功率 $P_{\mathrm{M}}$ 和电磁转矩 $T$;

(2) 额定负载时的效率 $\eta_{\mathrm{N}}$ 。

解: (1) 发电机的额定电流

$$
I_{\mathrm{N}}=\frac{P_{\mathrm{N}}}{U_{\mathrm{N}}}=\frac{10 \times 10^{3}}{230}=43.5 \mathrm{~A}
$$

励磁电流

$$
I_{\mathrm{r}}=\frac{U_{\mathrm{N}}}{R_{\mathrm{f}}}=\frac{230}{215}=1.07 \mathrm{~A}
$$

额定运行时的电枢电流

$$
I_{\mathrm{aN}}=I_{\mathrm{N}}+I_{\mathrm{f}}=43.5+1.07=44.57 \mathrm{~A}
$$

电枢铜耗 $P_{\mathrm{Cua}}$ 与电枢接触损耗 $P_{\mathrm{c}}$ 之和为 励磁损耗

$$
P_{\mathrm{Cua}}+P_{\mathrm{c}}=I_{\mathrm{aN}}^{2} R_{\mathrm{a}}=44.57^{2} \times 0.5=993.24 \mathrm{~W}
$$

$$
P_{\text {Cur }}=U_{\mathrm{N}} I_{\mathrm{f}}=230 \times 1.07=246.1 \mathrm{~W}
$$

额定运行时的电磁功率

$$
P_{\mathrm{M}}=P_{\mathrm{N}}+P_{\mathrm{CuI}}+P_{\mathrm{Cua}}+P_{\mathrm{c}}=10+0.2461+0.99324=11.239 \mathrm{~kW}
$$

电磁转矩

$$
T=9550 \times \frac{P_{\mathrm{M}}}{n_{\mathrm{N}}}=9550 \times \frac{11.239}{1450}=74 \mathrm{~N} \cdot \mathrm{m}
$$

(2) 额定负载时的效率

$$
\eta_{\mathrm{N}}=\frac{P_{2}}{P_{1}}=\frac{P_{\mathrm{N}}}{P_{\mathrm{N}}+\sum P}=\frac{P_{\mathrm{N}}}{P_{\mathrm{M}}+P_{\mathrm{Fe}}+P_{\text {mec }}}=\frac{10}{11.239+0.442+0.104}=0.8485
$$

【例 4. 12-5】一台并励直流电动机, 额定电压 $U_{\mathrm{N}}=220 \mathrm{~V}$, 额定电枢电流 $I_{\mathrm{aN}}=75 \mathrm{~A}$, 额定 转速 $n_{\mathrm{N}}=1000 \mathrm{r} / \mathrm{min}$, 电枢回路电阻 $R_{\mathrm{a}}=0.26 \Omega$, 励磁回路电阻 $R_{\mathrm{f}}=91 \Omega$, 铁耗 $P_{\mathrm{Fe}}=600 \mathrm{~W}$, 机械损耗 $P_{\text {mec }}=198 \mathrm{~W}$, 求: (1) 额定运行时的输出转矩 $T_{\mathrm{N}} ;(2)$ 额定效率 $\eta_{\mathrm{N}}$ 。

解: (1) 额定运行时的励磁电流

$$
I_{\mathrm{iN}}=\frac{U_{\mathrm{N}}}{R_{\mathrm{f}}}=\frac{220}{91}=2.42 \mathrm{~A}
$$

励磁损耗

$$
P_{\text {Cuf }}=I_{\text {fN }}^{2} R_{\mathrm{f}}=2.42^{2} \times 91=532.93 \mathrm{~W}
$$

电枢铜耗 $P_{\mathrm{Cus}}$ 与电刷接触损耗 $P_{\mathrm{c}}$ 之和为

$$
P_{\text {Cua }}+P_{\mathrm{c}}=I_{\mathrm{aN}}^{2} R_{\mathrm{a}}=75^{2} \times 0.26=1462.5 \mathrm{~W}
$$

电机的总损耗

$$
\sum P=P_{\mathrm{Cur}}+P_{\mathrm{Cua}}+P_{\mathrm{c}}+P_{\mathrm{Fe}}+P_{\mathrm{mec}}=0.53293+1.4625+0.6+0.198=2.79343 \mathrm{~kW}
$$

电机的额定电流

$$
I_{\mathrm{N}}=I_{\mathrm{aN}}+I_{\mathrm{N}}=75+2.42=77.42 \mathrm{~A}
$$

输入功率

$$
P_{1}=U_{\mathrm{N}} I_{\mathrm{N}}=220 \times 77.42=17032.4 \mathrm{~W}
$$

额定输出功率

$$
P_{\mathrm{N}}=P_{1}-\sum P=17.0324-2.79343=14.24 \mathrm{~kW}
$$

额定输出转矩

$$
T_{\mathrm{N}}=9550 \frac{P_{\mathrm{N}}}{n_{\mathrm{N}}}=9550 \times \frac{14.24}{1000}=136 \mathrm{~N} \cdot \mathrm{m}
$$

(2) 额定效率

$$
\eta_{\mathrm{N}}=\frac{P_{\mathrm{N}}}{P_{1}}=\frac{14.24}{17.0324}=0.836
$$

### 4 并励直流发电机建立稳定电压的条件

并励直流发电机的自励条件有 4 条。

(1)电机有剩磁。如果电机没有剩磁, 便没有剩磁电压, 则建立电压初期所需的励磁电流不 可能产生,自励无从开始 $\mathrm{c}$ (2)励磁绕组与电枢绕组的连接和电枢旋转方向必须正确配合, 以使励磁电流产生的磁场 方向与剩磁方向一致。

(3)励磁回路的总电阻应小于与电机额定转速相对应的临界电阻, 以使场阻线与电机的磁 化曲线有交点, 该交点就是电枢电动势的稳定点。

(4)电机磁路饱和。电机磁路饱和才能使场阻线与电机磁化曲线有交点。

这 4 个条件中,第(4)条一般在电机制造中已经满足了,因此在电机的使用中,一般只提供 前面 3 个条件便可以了。

### 5 直流电动机的机械特性

直流电动机的机械特性是指电压 $U$ 为常数, 电枢问路和励磁回路的电阻不变的情况下, 电动机的转速 $n$ 和电磁转矩 $T$ 之间的关系 $n=f(T)$ 称为机械特性。直流电动机的励磁方式不 同，它们的机械特性也不同，分述如下。

## 1. 他励和并励直流电动机的机械特性

由式 (4.12-2) 知直流电动机的电动势平衡方程式为: $U=E_{\mathrm{a}}+I_{\mathrm{a}} R_{\mathrm{a}}$, 将式 (4.12-16) 电枢电 动势 $E_{\mathrm{a}}=C_{e} \phi n$ 表达式和式 (4.12-17) 电磁转矩 $T=C_{r} \phi I_{\mathrm{a}}$ 表达式代人整理得

$$
\begin{aligned}
n & =\frac{U-I_{\mathrm{a}} R}{C_{e} \phi} \\
& =\frac{U}{C_{e} \phi}-\frac{I_{\mathrm{a}} R}{C_{e} \phi} \\
& =\frac{U}{C_{e} \phi}-\frac{R}{C_{e} C_{T} \phi^{2}} T \\
& =n_{0}-\alpha T
\end{aligned}
$$

式中 $R=R_{\mathrm{a}}+R_{\mathrm{j}}$ 一电枢电路中总电阻, 它等于电枢回路内电阻 $R_{\mathrm{a}}$ 与电枢外接电阻 $R_{\mathrm{j}}$ 之和;

$n_{0}=\frac{U}{C_{e} \phi}$ 一理想空载转速, $\mathrm{r} / \mathrm{min}$;

$\alpha=\frac{R_{\mathrm{a}}+R_{\mathrm{j}}}{C_{\mathrm{e}} C_{T} \phi^{2}}$ 一机械特性的斜率。

式(4.12-19) 为他励和并励直流电动机的机械特性方程式, 它表示 $n=f(T)$ 的变化关系, 是一条直线。

由式 (4.12-19) 知, 机械特性随着 $U 、 \phi$ 和 $R$ 的改变而改变, 当 $U=U_{\mathrm{N}} 、 I_{\mathrm{f}}=I_{\mathrm{fN}}$ 和 $R_{\mathrm{j}}=0$ 时的 机械特性称为电动机的固有机械特性。将改变 $U 、 I_{\mathrm{f}} 、 R_{\mathrm{j}}$ 三者之中的任一参数所得的机械特性 称为人为机械特性。

对他励和并励电动机的固有机械特性中, 斜率 $\alpha=\frac{R_{\mathrm{a}}}{C_{e} C_{T} \phi^{2}}$ 项的 $R_{\mathrm{a}} \ll C_{e} C_{r} \phi^{2}$, 即 $\alpha$ 很小, 这表示当电动机负载增加时转速下降很少, 这种机械特性称为硬特性。他励和并励电动机的 固有机械特性都属硬特性。

当在电枢电路中串人不同的外接电阻 $R_{\mathrm{j}}$ 后, 便得一组人为机械特性。随着 $R_{\mathrm{j}}$ 的增大, 斜 率 $\alpha$ 增大, 则转速随负载的增加而下降较多, 即机械特性变软, 如图 4.12-8 所示。

对于他励电动机, 当改变端电压 $U$ 时励磁电流不受影响, 这时可保持 $I_{\mathrm{f}}=I_{\mathrm{fN}}=$ 常数, 而改 变端电压 $U$ 来获得不同的人为机械特性。由式(4.12-19) 可知, $U$ 变, $n_{0}$ 随之变, 但特性的斜

率 $\alpha$ 保持不变。一般他励电动机的电压向低于额定电压的方向改变, 因此人为机械特性是几 根平行线, 它们低于固有特性 1 , 又与周有特性相平行, 如图 4.12-9 所示。由图看出, 他励电动 机改变电压时, 人为机械特性的硬度并不改变。

‥-般直流电动机在额定运行时, 电机磁路已基本饱和,因 此改变磁通时的人为机械特性, 是向低于额定磁通 $\phi_{\mathrm{N}}$ 的方向 改变磁通来获得。实际上是在励磁回路中串人调节电阻,通 过调节电阻来减小励磁电流达到减弱磁通的目的。由式 (4.12-19) 可知, 当减弱磁通 $\phi$ 时, 理想空载转速 $n_{0}$ 将增大。 他励和并励电动机减弱磁通时的人为机械特性如图 4. 12-10 所示。图中直线 1 是 $\phi_{1}=\phi_{\mathrm{N}}$ 时机械特性。直线 2 是 $\phi_{2}<\phi_{\mathrm{N}}$ 时的特性, 直线 3 是 $\phi_{3}<\phi_{2}$ 时的特性。由此看出, 减弱磁通 的人为机械特性变软。

## 2. 串励电动机的机械特性

在串励电动机中, 励磁电流 $I_{\mathrm{f}}$ 就是电枢电流, 即 $I_{\mathrm{r}}=I_{\mathrm{a}}$ 。

$$
\phi=C_{\phi} I_{\mathrm{a}}
$$

式中 $C_{\phi}$ 一比例常数。

电磁转矩 $T$ 的表达式可写成

$$
T=C_{r} \phi I_{\mathrm{a}}=C_{T} C_{\phi} I_{\mathrm{a}}^{2}
$$

则

$$
I_{\mathrm{a}}=\sqrt{\frac{T}{C_{T} C_{\phi}}}
$$

将式(4.12-20) 及式(4.12-21) 式代人式(4.12-19) 整理得

$$
n=C_{1} \frac{U}{\sqrt{T}}-C_{2}\left(R_{\mathrm{a}}+R_{\mathrm{j}}\right)
$$

式中 $C_{1}=\frac{1}{C_{e}} \sqrt{\frac{C_{T}}{C_{\phi}}}$ 一常数;

$$
C_{2}=\frac{1}{C_{e} C_{\phi}} \text { 常数。 }
$$

式(4.12-22)便是串励电动机的机械特性方程式。由该式可 知, 当磁路不饱和时, 串励电动机的机械特性 $n=f(T)$ 是一条 双曲线, 如图 4.12-11 所示。由图看出, 当负载增大时, 电机 的转速迅速下降, 这种机械特性属于软特性, 即串励电动机的 机械特性属软特性。

图中曲线 1 是电动机的固有机械特性, 曲线 2 是电枢电 路串入外接电阻 $R_{\mathrm{j}}$ 时的人为机械特性。当负载减小时, 电机 的转速将迅速升高。当电枢电流 $I_{a} \rightarrow 0$ 时, 理论上转速 $n \rightarrow$ $\infty$, 这种现象称为“飞速” 现象。飞速现象会对电机和人身安全带来极大危害, 这是不允许的。 因此, 串励电动机不能在空载或负载很小的情况下运行。

### 2 .6 直流电动机稳定运行的条件

电动机和被它拖动的生产机械组成电力拖动机组,若使该机组能够稳定运行,必须使电动 机的机械特性 $n=f(T)$ 与生产机械的阻转矩特性 $n=f\left(T_{\mathrm{c}}\right)$ 之间能够配合得当。所谓机组稳定 运行, 是指机组原来运行于某一转速, 由于受到外界短时的扰动 (例如电网电压或负载发生暂 时的波动)而使转速发生变化, 当外界扰动消失后, 机组能恢复到原来的转速运行, 就称机组 能稳定运行,否则就是不稳定运行。

机组稳定运行时, 既要满足电动机的机械特性, 又要满足负载的阻转矩特性,能够同时满 足这两个特性的运行点, 只能是二特性的交点,所以机组稳定运行的必要条件是两种特性有交 点,如图 4. 12-12 所示。

但两种特性有交点仅是稳定运行必要条件,还不够充分。下面讨论稳定运行的充分条件。

$$
\frac{\Delta T}{\Delta n}<\frac{\Delta T_{6}}{\Delta n}
$$

或

$$
\frac{\mathrm{d} T}{\mathrm{~d} n}<\frac{\mathrm{d} T_{0}}{\mathrm{~d} n}
$$

时机组才能稳定运行,这便是机组稳定运行的充分条件。

由上讨论可知, 若要确定机组是否能稳定运行时, 既要知道电动机的机械特性, 也要知道 负载的阻转矩特性才可以。

生产机械不同, 它的阻转矩 $T_{\mathrm{c}}$ 情况也不同，也就有不同的阻转矩特性 $n=f\left(T_{\mathrm{c}}\right)$ 。以常见 的恒转矩负载特性为例, 恒转矩负载特性是指负载转矩 $T_{r}$ 与转速 $n$ 无关的特性, 即当转速变 化时, 负载转矩 $T_{\mathrm{c}}$ 保持常数。恒转矩负载特性又分反抗性的和位能性的两种。

反抗性负载转矩特性的特点是负载转矩 $T_{c}$ 的方向总是与转速 $n$ 的方向相反, 负载转矩特 性 $n=f\left(T_{\mathrm{c}}\right)$ 在第一、第三象限内, 如图 4.12-13 所示。属于这一类的负载有轧钢机、机床的平 移机构等。

位能性负载转矩特性的特点是负载转矩 $T_{\mathrm{r}}$ 具有固定的方向, 不随转速 $n$ 的方向改变而改 变, 其负载转矩特性 $n=f\left(T_{\mathrm{c}}\right)$ 在第一、第四象限, 如图 4.12-14 所示。位能性恒转矩负载是由 拖动系统中某些具有位能的部件造成的, 如起重设备中的重物就属于这类负载, 因为不论重物 的提升或下放,负载转矩 $T_{\mathrm{c}}$ 的方向始终不变。

另一类常见的负载就是通风机负载。通风机负载的转矩 $T_{\mathrm{c}}$ 与转速 $n$ 之间基本上按平方 关系变化,即 $T_{c}=K n^{2}$ 。 $K$ 为比例常数。其负载特性是抛物线, 如图 4.12-15 所示。通风机的 负载转矩是反抗性的, 即 $T_{\mathrm{c}}$ 的方向总与 $n$ 的方向相反,特性曲线在第一、第二象限。属于此类 型负载的除通风机外,还有水原、油洜等。

### 7 直流电动机的启动、调速及制动方法

## 1. 直流电动机的启动

电动机接电源后, 电机从静止状态升速一直到达稳定转速的过程称为电动机的启动过程, 简称为启动。对直流电动机启动的基本要求是：

(1)有足够大的启动转矩;

(2)启动电流限制在允许范围内;

(3)启动时间要短,符合生产技术要求;

(4)启动设备简单、经济、可靠。

常用的启动方法有：

(1)直接启动;

(2)电枢电路串变阻器启动;

(3)降压启动。

在任何一种启动方法中, 最根本的原则是确保足够大的启动转矩和限制启动电流。

(1) 直接启动

所谓直接启动, 是指不用任何启动设备, 把静止的电动机直接投人到额定电压的电网上启 动。

由于直接启动时启动电流大, 电网受到电流冲击, 使电机的换向恶化。因此直接启动只适 用于功率不大于 $4 \mathrm{~kW}$, 启动电流不超过额定电流的 $6 \sim 8$ 倍的电动机。

这种启动方法的优点是不用启动设备,操作简单。

(2) 电枢电路串变阻器启动

这种启动方法是在电枢电路中串人可变电阻 (称为启动电阻), 以限制启动电流。随转速 上升逐步切除电阻。只要使启动电阻的各分段电阻配置得当,便能在启动过程中把电流限制 在允许的范围之内而较迅速地完成启动。

这种启动方法广泛应用于各种中小型直流电动机中。但这种启动方法能量消耗大, 不适 用于经常启动的和大中型电机。

(3) 降压启动

用降低电源电压的方法进行启动, 这种启动方法需要有单独的电源供电。降压启动时启 动电流随电枢电压的降低程度而正比地减小。在启动过程中, 为使电动机的磁场保持最大并 且不受电源电压的影响, 故电动机应采用他励方式。电动机启动后, 随着转速的上升而相应提 高电压, 直到启动结束。

这种启动方法启动过程中能量消耗少,启动平滑,但需专用电源设备,多用于要求经常启 动的、大中型的直流电动机。

## 2. 直流电动机的调速

直流电动机具有良好的调速性能, 可在宽广范围内平滑而经济地调速。直流电动机的调 速方法有二种:

(1)调节励磁电流调速，即调节电动机的磁通调速;

(2)调节电枢端电压调速;

(3)调节电枢电路中的电阻调速。

各种调速方法分述如下。 (1) 调节励磁电流调速

这种调速方法是在保持电动机端电压一定的情况下减小励磁电流而使磁通减少时, 转速 即相应升高。在他励和并励电动机中, 是用调节励磁回路中的调节电阻来进行。在串励电动 机中, 不能在串励回路中串接电阻来改变励磁电流, 而是采用与串励绕组并联的电阻来把电流 分路, 从而改变电动机的励磁电流实现调速。

这种调速方法消耗功率少, 可以平滑调速, 而且操作方便。但只能在额定转速以上调速, 因此调速范围不大。

(2) 调节电枢端电压调速

在保持励磁电流不变的情况下, 改变电枢端电压即可改变电动机的转速。这种调速方法 适用于他励电动机, 并且电枢端电压是从额定电压向下调节。由于该调速方法能在宽广的范 围内平滑调速, 而且低速时机械特性的斜率不变, 稳定性能好, 因此广泛用于要求调速范围大 的场合。其主要缺点是需要专门的调压电源, 设备投资大。

(3) 调节电枢回路中的电阻调速

在电源电压一定的情况下., 当电枢电路中串人电阻后, 电枢电流流过电阻而产生压降, 致 使电枢端电压降低。当改变串人的电阻数值时就可改变电枢端电压的大小, 从而实现电动机 转速的改变。因此, 这种调速方法实际上也属于调节电枢端电压调速的方法。这种调速方法 使电动机的机械特性变软, 调速范围不大, 而且能量损耗较大, 使电动机的效率降低, 因此只用 于一些要求调速指标不高、调速范围不大的场合, 如无轨电车等。其主要优点是设备简单, 操 作方便。

【例 4. 12-6】一台并励直流电动机的额定数据为: $P_{\mathrm{N}}=15 \mathrm{~kW}, U_{\mathrm{N}}=220 \mathrm{~V}, \eta_{\mathrm{N}}=85.3 \%$, 电枢回路电阻 $R_{\mathrm{a}}=0.2 \Omega$, 励磁回路电阻 $R_{\mathrm{f}}=44 \Omega$, 试求: (1) 直接启动时, 启动电流为额定电 流的多少倍? (2) 欲使启动电流限制为额定电流的 1.5 倍, 启动变阻器电阻应为多少?

解: (1) 直接启动时 $n=0, E_{\mathrm{a}}=0$, 启动电流

$$
I_{\mathrm{st}}=\frac{U_{\mathrm{N}}}{R_{\mathrm{a}}}+I_{\mathrm{f}}=\frac{220}{0.2}+\frac{220}{44}=1105 \mathrm{~A}
$$

额定电流

$$
\begin{aligned}
& I_{\mathrm{N}}=\frac{P_{1}}{U_{\mathrm{N}}}=\frac{P_{\mathrm{N}} \times 10^{3}}{\eta_{\mathrm{N}} U_{\mathrm{N}}}=\frac{15 \times 10^{3}}{0.853 \times 220}=80 \mathrm{~A} \\
& \frac{I_{\text {st }}}{I_{\mathrm{N}}}=\frac{1105}{80}=13.8
\end{aligned}
$$

(2) 变阻器电阻为 $R_{\mathrm{j}}$, 则

$$
\begin{aligned}
& 1.5 I_{\mathrm{N}}=\frac{U_{\mathrm{N}}}{R_{\mathrm{a}}+R_{\mathrm{j}}}+I_{\mathrm{f}} \\
& R_{\mathrm{j}}=\frac{U_{\mathrm{N}}}{1.5 I_{\mathrm{N}}-I_{\mathrm{f}}}-R_{\mathrm{a}}=\frac{220}{1.5 \times 80-5}-0.2=1.7 \Omega
\end{aligned}
$$

【例 4. 12-7】一台并励电动机的铭牌数据如下: $P_{\mathrm{N}}=96 \mathrm{~kW}, U_{\mathrm{N}}=440 \mathrm{~V}, I_{\mathrm{N}}=255 \mathrm{~A}, I_{\mathrm{NN}}=$ $5 \mathrm{~A}, n_{\mathrm{N}}=500 \mathrm{r} / \mathrm{min}, R_{\mathrm{a}}=0.08 \Omega$, 求:

(1) 额定运行时的输出转矩 $T_{\mathrm{N}}$ 和电磁转矩 $T$;

(2) 理想空载转速 $n$; (3) 在负载转矩不变的情况下, 当电枢电路中串人 $0.1 \Omega$ 电阻后的稳定转速 $n$ 。

解: (1) $T_{\mathrm{N}}=9550 \frac{P_{\mathrm{N}}}{n_{\mathrm{N}}}=9550 \times \frac{96}{500}=1833.6 \mathrm{~N} \cdot \mathrm{m}$

额定运行时的电磁功率

$$
\begin{aligned}
P_{\mathrm{M}} & =P_{1}-P_{\text {Cuf }}-\left(P_{\text {Cua }}+P_{\mathrm{c}}\right) \\
& =U_{\mathrm{N}} I_{\mathrm{N}}-U_{\mathrm{N}} I_{\mathrm{fN}}-I_{\mathrm{aN}}^{2} R_{\mathrm{a}}=440 \times 255-440 \times 5-(255-5)^{2} \times 0.08=105 \mathrm{~kW} \\
T & =9550 \frac{P_{\mathrm{M}}}{n_{\mathrm{N}}}=9550 \times \frac{105}{500}=2005.5 \mathrm{~N} \cdot \mathrm{m}
\end{aligned}
$$

(2) 额定运行时电动势平衡方程式

$$
\begin{aligned}
& U_{\mathrm{N}}=E_{\mathrm{a}}+I_{\mathrm{aN}} R_{\mathrm{a}} \\
& E_{\mathrm{a}}=C_{\mathrm{e}} \phi n_{\mathrm{N}}
\end{aligned}
$$

代入得

$$
C_{e} \phi=\frac{U_{\mathrm{N}}-I_{\mathrm{aN}} R_{\mathrm{a}}}{n_{\mathrm{N}}}=\frac{440-(255-5) \times 0.08}{500}=0.84
$$

理想空载转速

$$
n_{0}=\frac{U_{\mathrm{N}}}{C_{e} \phi}=\frac{440}{0.84}=523.8 \mathrm{r} / \mathrm{min}
$$

(3) 负载不变, 电枢电流 $I_{\mathrm{aN}}$ 不变

当串人电阻 $R_{\mathrm{j}}=0.1 \Omega$ 后的转速

$$
n=\frac{E_{\mathrm{a}}}{C_{\mathrm{e}} \phi}=\frac{U_{\mathrm{N}}-I_{\mathrm{aN}}\left(R_{\mathrm{a}}+R_{\mathrm{j}}\right)}{C_{e} \phi}=\frac{440-(255-5)(0.08+0.1)}{0.84}=470 \mathrm{r} / \mathrm{min}
$$

## 3. 直流电动机的制动方法

在电力拖动机组中, 为了满足生产技术的要求或者为了安全, 往往需要将电动机迅速停 转、迅速减速或限制其转速过高而要对电动机进行制动。制动的方法很多, 这里所说的制动方 法是利用电动机本身产生的电磁转矩来进行制动,这种制动方法有三种, 即能耗制动、反接制 动和回馈制动, 分述如下。

1) 能耗制动

能耗制动的特点是电压 $U=0$, 电枢电路的总电阻 $R=R_{\mathrm{a}}+R_{\mathrm{I}}$, 代人式 (4.12-19) 得能耗制 动机械特性方程式为

$$
n=-\frac{R_{\mathrm{a}}+R_{\mathrm{L}}}{C_{\mathrm{c}} C_{T} \phi^{2}} T
$$

由式(4.12-23) 可见, $n$ 为正时, $T$ 为负; $n=0$ 时, $T=0$, 所以机械特性位于第二象限, 是一

(a) 电动状态 (b) 能耗制动

条过坐标原点的直线, 直线的斜率 $\alpha=\frac{R_{\mathrm{a}}+R_{\mathrm{I}}}{C_{e} C_{r} \phi^{2}}$, 如图 4.1217 所示。图中 $A$ 点是制动前的运行点, 转速为 $n_{1}$ 。 $B$ 点是 开始制动时的运行点, 该点转速也是 $n_{1}$, 制动转矩为 $-T_{1}$ 。在制动转矩作用下, 电机减速, $工$. 作点沿特性线下 降, 直到 $n=0$, 机组停车。

能耗制动操作简便, 既适用于使机组停转, 也可用于限 制转速过高。

## 2)反接制动

反接制动可用两种方法实现, 一种是转速反向的反接 制动, 另一种是电枢反接的反接制动。

(1) 转速反向的反接制动

（a）电动状态运行 (b) 反接制动状态运行

转速反向的反接制动运行在第四象限的 $F D$ 段上。 $D$ 点是电动机的 $n=f(T)$ 与负载的 $n$ $=f\left(T_{\mathrm{r}}\right)$ 的交点, 是稳定运行点, 即将重物 $G$ 以稳定的转速 $n_{D}$ 下放。

转速反向的反接制动机械特性方程式为

$$
n=n_{0}-\frac{R_{\mathrm{a}}+R_{\mathrm{j}}}{C_{\mathrm{e}} C_{T} \phi^{2}} T
$$

由式 (4.12-24) 看出, 它与电动状态下的人为机械特性 (式 (4.12-19)) 是完全一样的。

(2) 电枢反接的反接制动

当下放重物 $G$ 时, 采用的方法是突然打开开关 $\mathrm{K}$, 并立即闭合开关 $\mathrm{F}$, 将电枢两端通过外 串电阻 $R_{\mathrm{j}}$ 反接到电源上, 这时加在电枢两端的电压为负 $U$, 与原来电动状态运行时的反电动 势 $E_{\mathrm{a}}$ 同方向, 因而使电枢电流 $I_{\mathrm{a}}$ 反向, 电磁转矩 $T$ 也随之反向, 与转速 $n$ 的方向相反, 电机便 处于制动运行状态。这种制动运行状态是因电枢反接所致, 故称为电枢反接的反接制动。其 机械特性方程式为

$$
n=\frac{-U}{C_{e} \phi}-\frac{R_{\mathrm{a}}+R_{\mathrm{j}}}{C_{\mathrm{e}} C_{T} \phi^{2}} T=-n_{0}-\frac{R_{\mathrm{a}}+R_{\mathrm{j}}}{C_{\mathrm{e}} C_{\tau} \phi^{2}} T
$$

反接制动的制动效果较好, 但能量消耗较大, 并且用此法使机组停转时, 当 $n=0$ 时应及时 断开电源。此法常用于要求迅速停转或反转的场合。

## 3) 回馈制动

直流电动机原来在电动状态下运行, 此时在保持电枢端电压和励磁电流不变的情况下, 在 电动机轴上加一个外加转矩, 拖动电机沿着原来的转向加速, 则随着转速 $n$ 的升高, 电动机的 反电动势 $E_{\mathrm{a}}$ 升高, 使电枢电流 $I_{\mathrm{a}}$ 下降, 电磁转矩 $T$ 也下降。当转速 $n$ 等于理想空载转速 $n_{0}$; 即 $n=n_{0}$ 时, 则 $E_{\mathrm{a}}=U, I_{\mathrm{a}}=0, T=0$, 电源不再向电机输入电功率。当继续加速至 $n>n_{0}$, 则电 枢电动势 $E_{\mathrm{a}}$ 便大于端电压 $U$, 即 $E_{\mathrm{a}}>U$, 此时电机便在电动势的作用下向电源输送电流, 即电 枢电流的方向反了, 使电磁转矩的方向也就与转速 $n$ 的方向反了, 电机便运行在制动状态。这 种制动运行状态是电机作为发电机运行而向电源回馈电能所致,故称为回馈制动。回馈制动 时, 一定满足 $|n|>\left|n_{0}\right|$ 的条件。

电机在回馈制动运行时的电路与电动状态运行时的电路是一样的, 只是当 $|n|>\left|n_{0}\right|$ 时便 进人回馈制动运行状态。

对于位能性负载拖动电动机反转时, 当反向转速 $(-n)$ 大于反向的理想空载转速 $\left(-n_{0}\right)$ 时, 即 $|-n|>\left|-n_{0}\right|$, 电机便进入回馈制动运行, 如图 4. 12-21 直线 $B F K D$ 在第四象限的 $K D$ 段上, $T$ 为正, $n$ 为负,而且 $|-n|>\left|-n_{0}\right|$, 故 $K D$ 段为回馈制动运行的区段,其机械特性方程 式也就是式(4.12-25)。

$D$ 点是电动机的 $n=f(T)$ 与位能性负载 $n=f\left(T_{\mathrm{c}}\right)$ 的交点, 是稳定运行点, 重物将以稳定转 速 $n_{D}$ 下放。

问馈制动只能用于限制机组转速过分升高而不能使机组停转。

【例 4. 12-8】一台用于起重设备的他励直流电动机, 额定数据为: $P_{\mathrm{N}}=29 \mathrm{~kW}, U_{\mathrm{N}}=440$ $\mathrm{V}, I_{\mathrm{N}}=76 \mathrm{~A}, n_{\mathrm{N}}=1000 \mathrm{r} / \mathrm{min}$, 电枢回路电阻 $R_{\mathrm{a}}=0.377 \Omega$, 不计空载损耗 $P_{0}\left(=P_{\mathrm{Fe}}+P_{\mathrm{mec}}\right)$, 求:

(1) 电动机以 $n=500 \mathrm{r} / \mathrm{min}$ 吊起 $T_{\mathrm{c}}=0.8 T_{\mathrm{N}}$ 的负载时电枢回路中外串电阻 $R_{\mathrm{j} 1}$ 。

(2) 用能耗制动将 $500 \mathrm{r} / \mathrm{min}$ 电机停转, 并使起始制动转矩不超过 $2 T_{\mathrm{N}}$ 时电枢回路中外串 电阻 $R_{\mathrm{j} 2}$ 。

(3) 用能耗制动方法使 $0.8 T_{\mathrm{N}}$ 的负载以 $500 \mathrm{r} / \mathrm{min}$ 的转速下放时电枢回路中外串电阻 $R_{\mathrm{j} 3}$ 。

(4) 用转速反向的反接制动使 $0.8 T_{\mathrm{N}}$ 的负载以 $500 \mathrm{r} / \mathrm{min}$ 转速下放时电枢回路中外串电 阻 $R_{\mathrm{j} 4}$ 。

(5) 用电枢反接的反接制动, 并在电枢回路中外串电阻 $R_{\mathrm{j} 5}=3.5 \Omega$, 将 $0.8 T_{\mathrm{N}}$ 的负载下放 时的稳定下放转速。

解: 不计空载损耗, 则 $T=T_{\mathrm{N}}=C_{T} \phi I_{\mathrm{N}}$, 当 $T_{c}=0.8 T_{\mathrm{N}}$ 时, $I_{\mathrm{a}}=0.8 I_{\mathrm{N}}=0.8 \times 76=60.8 \mathrm{~A}$

(1) 求 $R_{\mathrm{j} 1}$

$$
\begin{aligned}
& C_{e} \phi=\frac{U_{\mathrm{N}}-I_{\mathrm{N}} R_{\mathrm{a}}}{n_{\mathrm{N}}}=\frac{440-76 \times 0.377}{1000}=0.411 \\
& R_{\mathrm{j} 1}=\frac{U_{\mathrm{N}}-C_{e} \phi n}{I_{\mathrm{a}}}-R_{\mathrm{a}}=\frac{440-0.411 \times 500}{60.8}-0.377=3.48 \Omega
\end{aligned}
$$

(2) 求 $R_{\mathrm{j} 2}$

起始制动转矩

$$
\begin{aligned}
& T_{\mathrm{B}}=2 T_{\mathrm{N}} \\
& I_{\mathrm{a}}=-2 I_{\mathrm{N}}=-2 \times 76=-152 \mathrm{~A} \\
& R_{\mathrm{j} 2}=\frac{-C_{\mathrm{e}} \phi n}{I_{\mathrm{a}}}-R_{\mathrm{a}}=\frac{-0.411 \times 500}{-2 \times 76}-0.377=1 \Omega
\end{aligned}
$$

(3) 求 $R_{\mathrm{j}, 3}$

用能耗制动方法下放重物, 则 $n=-500 \mathrm{r} / \mathrm{min}, I_{\mathrm{a}}=0.8 I_{\mathrm{N}}=60.8 \mathrm{~A}$

$$
R_{\mathrm{j} 3}=\frac{-C_{\mathrm{e}} \phi n}{I_{\mathrm{a}}}-R_{\mathrm{a}}=\frac{-0.411(-500)}{60.8}-0.377=3 \Omega
$$

(4) 求 $R_{\mathrm{j} 4}$

用转速反问的反接制动方法下放重物, 则 $n=-500 \mathrm{r} / \mathrm{min}, I_{\mathrm{a}}=0.8 I_{\mathrm{N}}=60.8 \mathrm{~A}$

$$
R_{\mathrm{j} 4}=\frac{U_{\mathrm{N}}-C_{\mathrm{e}} \phi n}{I_{\mathrm{a}}}-R_{\mathrm{a}}=\frac{440-0.411(-500)}{60.8}-0.377=10.24 \Omega
$$

(5) 该题下放重物所用方法是先用电枢反接的反接制动将电机停转, 然后用回馈制动方 式下放重物, 则 $U=-U_{\mathrm{N}}=-440 \mathrm{~V}, I_{\mathrm{a}}=60.8 \mathrm{~A}$, 外串电阻 $R_{\mathrm{j} s}=3.5 \Omega$, 稳定下放转速

$$
n=\frac{U-I_{\mathrm{d}}\left(R_{\mathrm{a}}+R_{\mathrm{jS}}\right)}{C_{e} \phi}=\frac{-440-60.8(0.377+3.5)}{0.411}=-1644 \mathrm{r} / \mathrm{min}
$$

## 13 电乞主接线

4.13.1电气主接线的主要形式及对电气主接线的基本要求

## 1. 对电气主接线的基本要求

对电气主接线的基本要求概括说应包括可靠性、灵活性、经济性和可扩展性四个方面。

## (1) 可靠性

保证供电可靠是电气主接线的最基本要求。主接线的可靠性不是绝对的。由于不同系统 对于运行可靠性的要求有较大差别, 因而在分析电气主接线的可靠性时,要考虑发电厂和变电 所在系统中的地位和作用、用户的负荷性质和类别、设备制造水平及运行经验等诸多因素。

## (2) 灭活性

电气主接线应能适应各种运行状态, 并能灵活进行运行方式的转换,具体包括以下几点:

(1)操作的方便性;

(2)调度的方便性;

(3)扩建的方便性。

(3) 经济性

设计应在满足可靠性和淡活性的前提下做到经济合理：

(1)节省一次投资；

(2)少地涌积少;

(3)电能损耗少。

(4) 可扩性

包括电气上和上地上,都要留有扩展的余地。

## 2. 电气主接线的主要形式

电气主接线的主要形式按有无 $\Gamma$. 作母线划分为两类。

(1)有汇流母线接线形式。包括单母线形式、双母线形式、3/2 接线形式、4/3 接线形式、变 压器母线组接线, 以及相关的分段、旁路派生形式等。一般特点: 接线清晰, 运行方便, 易于安 装扩建; 但配电装置占地面积大, 使用断路器等设备较多。一般适用于有较多出线的场合。

(2)无汇流母线接线形式。包括单元接线、桥形接线、角形接线等。一般特点: 使用开关设 备少,占地面积少;但运行不灵活,不易扩建。适用于出线少、不再发展的场合。

1)有汇流母线形式

(1) 单母线形式

具有一条工作母线,所有进出线通过断路器、隔离开 关组合连接至该母线上并列运行。各进 (出) 线电源 (负 荷) 应尽可能均衡分布在母线上(如图 4.13-1 所示)。

其具有带汇流母线接线形式的一般特点,但有如下 主要缺点:

(1)可靠性差, 因只有一条工作母线, 在进行母线检修 或母线隔离开关检修时整条母线 (即全厂) 停电;

(2)调度不灵活, 各进出线只能并列运行, 一般会有线

单母线接线一般仅用于出线回路少、无重要负荷的小型发电厂、终端站中。

针对单母线运行方式中的上述两个主要缺点, 派 生出单母线分段接线(如图 4.13-2 所示)。通过分段 断路器进行分段, 可以有效提高供电可靠性和灵活 性。当一段母线故障时, 分段断路器自动隔离故障 段,保证正常母线T.作; 对重要用户分别从不同分段 处取用电源, 不同分段同时故障 (或检修) 几率极低可 以不予考虑。

母线一般分 $2 \sim 3$ 段。

单母线分段广泛应用于中小容量的发电厂、变电 所低压侧系统。

## (2) 双母线形式

具有互. 为备用的两组母线, 每问进出线通过一台 断路器和列列的两组隔离开关分别与两组母线连接 (如图 4. 13-3 所示)。其特点如下。

(1)供电可靠。通过两组母线隔离开关的倒换操作可以轮流检修一组母线而不致使供电中 断; 检修任 -母线隔离开关时只需断开此隔离开关所属的一条回路和与该开关相连的一组母 线, 不影响其他问路供电。

(2)调度灵活。母线可以有一主一备、分列、并列等运行方式。

双母接线及派生的双母分段接线 (如图 4.13-4 所示)广泛应用于发电厂的机压配电装置, 以及 $220 \sim 500 \mathrm{kV}$ 变电站中。

## (3)旁路母线

为了检修出线断路器时不致中断该出线问路供电, 可增设旁路母线, 如图 4.13-5 与图 4. 13-6 所示。注意在投人旁路母线前应先通过旁路断路器对旁路母线充电, 待与. I. 作母线等电 位后才可以投入旁路隔离开关将出线转移到旁路母线上(为防止投人旁路隔离开关时由于线

路突发故障而使旁路隔离开关投入故障线路, 常在旁路母线充电完毕后, 短时断开旁路断路器 再投人旁路隔离开关)。

## (4) $3 / 2$ 接线形式

每两回进出线通过 3 台断路器构成一串连接至两组母线上(如图 4. 13-7 所示)。运行时两组母线和同一串的 3 台断路器都投人工作, 形成多环路运行, 具有很高的可靠性。特点为:

(1)任一设备故障或检修时都不会中断供电,甚至两组母线同时故 障的极端情况下仍不影响供电;

(2)方式的转换通过操作断路器完成, 隔离开关仅在检修时作为隔 离带电设备使用,因而可以有效减少误操作几率。

此接线方式通常注意两原则:

(1)电源线宜与负荷线配对成串, 以减少穿越功率并防止在极端情 况下两条电源回路或两条负荷回路同时被切除;

(2)电源或负荷等同名回路宜分别接人不同母线形成交叉供电形式,可具有更高的可靠性。 $3 / 2$ 接线通常在高压、超高压系统 $(330 \sim 500 \mathrm{kV})$ 中,进出线回数较多,需要较高的供电可靠性 时应用。

## (5) $4 / 3$ 接线形式

类似于 $3 / 2$ 接线, 每 3 回进出线通过 4 台断路器构成一串连接至两组母线上。与 $3 / 2$ 接 线相比,可以节省投资但可靠性有所降低,布置比较复杂。 (6) 变压器母线组接线

进出线通过 2 台断路器或 $3 / 2$ 方式分别接到 2 组母线上, 变压器通 过隔离开关直接接到母线上 (如图 4.13-8 所示)。由于变压器属高可靠 设备, 因而直接接入母线对母线运行不产生明显影响。这种接线调度灵 活, 接线简便,运行可靠, 在国外大容量配电系统中常见。

(1) 单元接线

发电机、变压器直接构成一个独立单元对外供电 (如图 4. 13-9 所 示), 是无母线接线中最简单的形式,也是大型机组广为采用的接线形式, 结构简单清哳, 并可有效降低短路电流。

(2) 桥形接线

母线形式

当有 2 台变压器和 2 条线路时, 常采用桥形接线。根据桥联断路器安装位置的不同可以 分为内桥与外桥形式 (如图 4.13-10 所示)。内桥接线适用于外部系统频繁切换的场合, 而外 桥接线则适用于内部变压器经常切换的场合。当外部系统有穿越功率流过时, 也常采用外桥 式接线。

## (3) 角形接线

角形接线断路器接成环形回路, 电源支路与出线支路都接在 2 台断 路器之间 (如图 4.13-11 所示), 角形接线的断路器数等于角数也等于进 出线回路数总和。特点: 可靠性高, 任一设备故障不影响供电; 但是由于 设备可能会运行在开环与合环两种方式下, 其中流过电流会有较大差别。 一般为 $3 \sim 5$ 角。

### 2 各种主接线中主要电气设备的作用和配置原则

在高压系统中, 载流回路的开合会产生较强电弧, 影响系统正常运 行。作为断路设备,断路器与隔离开关在工作中存在较大不同: 断路器具 接线 有灭弧能力而隔离开关不具灭弧能力。因而在进行载流回路开合时需严 格按照断路器先开后合、隔离开关先合后开的次序进行, 其原则为仅允许 通过断路器的操作改变回路的运行状态 (由空载到载流或由载流到空载)。而隔离开关仅作 为隔离设备, 以提供明显断口隔离外部带电系统。在配置时, 一般按照隔离开关一断路器一隔 离开关的组合方式进行布置。

### 3 各电压等级电气主接线限制短路电流的方法

系统中常采用以下方式限制短路电流。

(1) 采用适当的主接线形式

采用计算阻抗较大的接线方式,如采用无汇流母线的接线方式等。

(2) 采用适当的运行方式

双母或母线分段接线时,采用分列运行方式; 双回线路并联供电时, 在负荷允许条件下采 用单回线路运行、另一线路备用的方式; 环网接线系统在负荷允许条件下在穿越功率最小处解 环等。

(3) 采用限流电抗器

一般电缆出线回路需加装出线电抗器, 可有效降低线路短路时的短路电流, 并能抬高母线 短路后残压, 防止故障扩大 (架空线一般自身阻抗较大, 常不需安装出线电抗器); 母线分段处 加装母线电抗器, 可提高系统计算阻抗, 对母线短路及出线短路均有限流作用。

(4) 采用低压分裂绕组变压器

发电机容量较大时,采用低压分裂绕组变压器组成扩大单元式接线, 以限制短路电流。低 压分裂绕组变压器有两个特点:一是两个低压分裂绕组之间有较大短路阻抗; 二是每一分裂绕 组与高压绕组之间的短路阻抗较小且相等。由此可以有效限制其中一个分裂绕组低压侧短路 时对另一侧的影响。

### 4 电气设备选择

### 1 电气设备选择和校验的基本原则和方法

电气设备选择的一般条件:

(1)按正常工作方式选择电气设备;

(2)按短路方式进行设备的校验。

1. 按正常工作方式选择电气设备

(1) 选择额定电压

电气设备最高耐压不得低于父装位置的最大可能须作电压。一般电气设备的最高耐压为 其额定电压的 $1.1 \sim 1.15$ 倍, 而系统的电压波动一般在额定的 $\pm 10 \%$ 以内, 由此只需使电气设 备的额定电压 $U_{\mathrm{N}}$ 不低于安装位置的系统额定电压 $U_{\mathrm{Ns}}$ 。

(2) 选择额定电流

电气设备的额定电流应不小于在各种合理运行方式下流过设备的最大持续工作电流。其 中需要考虑满足在各种可能的运行方式下流过设备的电流: 发电机、变压器回路的最大可能工 作电流为其额定电流的 1.05 倍; 变压器有过载可能时, 回路最大工作电流按变压器最大过载 能力 (1.3 2 倍额定负荷能力) 选取; 母联回路一般取为母线上最大一台发电机或变压器的最 大工作电流; 母线分段回路按照所联母线上最大一台发电机故障时为保障母线负荷所需的最 大穿越功率选取; 出线回路除了考虑正常负荷方式外, 还要考虑故障时从其余回路转移过来的 负荷。

(3) 考虑环境条件的影响

当电气设备安装地点的环境条件,如海拔、温度、污秽等超过一般使用条件时,应采取措施 进行设备调整。如高海拔地区采用高原型设备或更高耐压设备, 环境温度高的场合会降低设 备的最高允许载流,污秽地区需采用防污型设备等。

## 2. 按短路方式进行设备的校验

(1) 短路热稳定校验

短路电流通过电气设备时,各部件温度或发热效应不得超过允许值。条件为

$$
I_{\mathrm{t}}^{2} t \geqslant Q_{\mathrm{k}}
$$

式中 $Q_{\mathrm{k}}$ 一短路电流热效应;

$I_{1}, t$ 一一设备允许通过的热稳定电流和时间。

(2) 短路动稳定校验

设备有承受短路电流机械效应的能力。条件为

$$
i_{\mathrm{es}} \geqslant i_{\mathrm{sh}} \text { 或 } I_{\mathrm{es}} \geqslant I_{\mathrm{sh}}
$$

式中 $i_{\text {es }} 、 I_{\text {es }}$ - 设备允许通过的动稳定电流幅值与有效值;

$i_{\mathrm{sh}} 、 I_{\mathrm{sh}}$ 一一短路冲击电流幅值与有效值。

(3) 短路计算条件

(1)容量和接线。按最大系统设计容量和可能出现最大短路电流的正常接线方式。

(2)短路种类。一般按三相短路考虑。

(3)计算短路点。系统中不同短路点位置对同一设备的影响不同,因而需选择使设备处于 最严重情况的短路点进行校验。对于线性网络,一般短路点与设备电气距离越小, 对设备影响 越大。

(4) 短路计算时间

按可能造成最严重后果的短路时间来考虑, 如: 对于设备热稳定校验, 按主保护拒动、后备 保护切除短路的时间考虑 (燃弧时间长, 发热量大) ; 对于设备开断能力校验, 按主保护切除短 路的动作时间考虑 (短路电流衰减量小)。

### 2 硬母线的选择和校验

从导体选型、截面、电晕电压、热稳定、动稳定、共振等几个方面进行选择校验。

## 1. 导体选型

(1) 材质

一般选用铝或铝合金材料，铜导体只用在持续工作电流大或环境条件恶劣的场合。

(2) 截面形状

矩形导体一般用于 $35 \mathrm{kV}$ 及以下、电流在 $4000 \mathrm{~A}$ 及以下的装置中; 槽形导体一般用于 $4000 \sim 8000 \mathrm{~A}$ 装置中; 管形导体一般用于 $8000 \mathrm{~A}$ 以上的大电流母线。

2. 导体截面选择

从长期发热允许电流或经济电流密度两个方面综合选择。

(1) 导体长期发热允许电流选择

$$
I_{\max } \leqslant K I_{\mathrm{al}}
$$

式中 $I_{\text {max }}$ 一导体回路最大持续工作电流;

$I_{\mathrm{al}}$ 一一额定环境温度 $\left(\theta_{0}=25^{\circ} \mathrm{C}\right)$ 时导体允许电流;

$K$ 一与实际环境温度和海拔有关的综合修正系数。 一般取 $K=\sqrt{\frac{\theta_{\mathrm{al}}-\theta}{\theta_{\mathrm{al}}-\theta_{0}}}$, 其中 $\theta_{\mathrm{al}} 、 \theta$ 分别为导体长期发热允许最高温度和导体安装地点实际 环境温度。

## (2) 经济电流密度选择

对应不同种类的导体和不同的最大负荷, 利用小时数有个年计算费用最低的电流密度, 称 为经济电流密度 $J$ 。由此导线的经济截面 $S_{J}=\frac{I_{\max }}{J}$ 。

对年负荷利用小时数大 ( $5000 \mathrm{~h}$ 以上), 传输容量大, 长度在 $20 \mathrm{~m}$ 以上的导体, 其截面一 般按经济电流密度选择, 并按长期发热允许电流校验; 配电装置汇流母线通常在正常运行方式 下传输容量不大, 可按长期发热允许电流选择。

## 3. 电晕电压校验

对 $110 \mathrm{kV}$ 及以上裸导体, 按晴天不发生全面电晕条件校验, 即

$$
U_{\mathrm{cr}} \geqslant U_{\max }
$$

式中 $U_{\mathrm{rr}}-$ - 导体电晕临界电压;

$$
U_{\text {max }} \text { 一一导体安装位置最高工作电压。 }
$$

## 4. 热稳定校验

计及集肤效应系数 $K_{\mathrm{f}}$ 的影响, 进行热稳定校验时导体截面

$$
S \geqslant \sqrt{\frac{Q_{\mathrm{k}} \overline{K_{\mathrm{f}}}}{A_{\mathrm{h}}-A_{\mathrm{w}}}}
$$

式中 $Q_{k}$ - 短路电流热效应;

$$
\sqrt{A_{\mathrm{h}}-A_{\mathrm{w}}} \text { - 热稳定系数。 }
$$

## 5. 动稳定校验

(1) 单条矩形导体应力计算

导体最大相间计算应力

$$
\sigma_{\mathrm{ph}}=\frac{M}{W}=\frac{f_{\mathrm{ph}} L^{2}}{10 W}
$$

式中 $f_{\mathrm{ph}}$ 单位长度导体上所受相间电动力;

$L-$ 导体支柱绝缘子之间的跨距;

$M$ 一 导体所受最大弯距, 对多跨距匀载荷梁取 $M=f_{\mathrm{ph}} L^{2} / 10$, 跨距数为 2 时取 $M=$ $f_{\mathrm{ph}} L^{2} / 8$;

$W$ — 导体对垂直干作用力方向轴的截面系数, 在三相系统平行布置时, 对于长边为 $h$ 、短边为 $b$ 的矩形导体, 当长边呈水平布置、每相为单条时, $W$ 取值为 $b h^{2} / 6$, 当 长边呈垂直布置、每相为单条时, $W$ 取值为 $b^{2} h / 6$ 。

导体最大相间应力 $\sigma_{\mathrm{ph}}$ 应小于导体材料允许应力 $\sigma_{\mathrm{al}}$, 即 $\sigma_{\mathrm{ph}} \leqslant \sigma_{\mathrm{al}}$, 由此满足动稳定要求的 绝缘于间的最大允许跨距 $L_{\text {max }}=\sqrt{\frac{10 \sigma_{\mathrm{al}} w}{f_{\mathrm{ph}}}}$ 。 $L_{\text {max }}$ 是根据材料最大允许应力确定的,通常矩形导 体平放时为避免因自重而过分弯曲,所选跨距一般不超过 $1.5 \sim 2 \mathrm{~m}_{\text {。 }}$

(2) 多条矩形导体应力计算

同相母线由多条矩形导体组成时, 母线中最大机械应力由相间应力 $\sigma_{\mathrm{ph}}$ 和同相条间应力 $\sigma_{\mathrm{b}}$ 叠加而成, 母线满足动稳定的条件为 $\sigma_{\mathrm{ph}}+\sigma_{\mathrm{b}} \leqslant \sigma_{\mathrm{al}}$ 。其中, 相间应力 $\sigma_{\mathrm{ph}}$ 计算与单条导体的 计算方式相同,仅 $W$ 换为多条组合导体的截面系数。条间应力

$$
\sigma_{\mathrm{b}}=\frac{M_{\mathrm{b}}}{W}=\frac{f_{\mathrm{b}} L_{\mathrm{b}}^{2}}{12 W}=\frac{f_{\mathrm{b}} L_{\mathrm{b}}^{2}}{2 b^{2} h}
$$

式中 $M_{\mathrm{b}}$ - 边条导体所受弯距,按两端固定的匀载荷梁计算, $M_{\mathrm{b}}=f_{\mathrm{b}} L_{\mathrm{b}}^{2} / 12$;

$W-$ 导体对垂直于条间作用力的截面系数, $W=b^{2} h / 6$;

$L_{\mathrm{b}}$ - 条间衬垫跨距;

$f_{\mathrm{b}}$ — 单位长度导体上所受条间作用力。

条间作用力 $f_{\mathrm{b}}$ 可分别按以下情况进行计算:

同相由双条导体组成时,可认为相电流在两条中平均分配,条间作用力

$$
f_{\mathrm{b}}=2 K_{12}\left(0.5 i_{\mathrm{sh}}\right)^{2} \frac{1}{2 b} \times 10^{-7}=2.5 K_{12} i_{\mathrm{sh}}^{2} \frac{1}{b} \times 10^{-8}
$$

其中 $K_{12}$ 为条 $1 、 2$ 间的截面形状系数。

同相由三条导体组成时，可认为中间条通过 $20 \%$ 相电流，两侧条各通过 $40 \%$ ，当条间中心 距为 $2 b$ 时, 受力最大的边条作用力

$$
f_{\mathrm{b}}=f_{\mathrm{bl}-2}+f_{\mathrm{b} 1-3}=8\left(K_{12}+K_{13}\right) i_{\mathrm{sh}}^{2} \frac{1}{b} \times 10^{-9}
$$

其中 $K_{13}$ 为条 1,3 间的截面形状系数。

(3) 槽形导体应力计算

双槽形导体应力的计算方法与矩形导体相同。当三相导体呈垂直布置时, 导体截面系数 $W=2 W_{X}$; 当三相导体呈水平布置时, 导体截面系数 $W=2 W_{Y}\left(W_{X} 、 W_{Y}\right.$ 分别为单槽导体对 $X$ 轴 和 $Y$ 轴的截面系数)。

双槽形导体间作用力可写为

$$
f_{\mathrm{b}}=2\left(0.5 i_{\mathrm{sh}}\right)^{2} \times 10^{-7} \frac{1}{h}=5 \times 10^{-8} i_{\mathrm{sh}}^{2} \frac{1}{h}
$$

条间应力

$$
\sigma_{\mathrm{b}}=\frac{f_{\mathrm{b}} L_{\mathrm{b}}^{2}}{12 W_{Y}}=4.16 \frac{i_{\mathrm{sh}}^{2} L_{\mathrm{b}}^{2}}{h W_{Y}} \times 10^{-9}
$$

## 6. 共振校验

重要回路 (如发电机、变压器回路及汇流母线等) 的导体应进行共振校验。当已知导体材 料、形状、布置方式和应避开的自振频率 (一般为 $30 \sim 160 \mathrm{~Hz}$ ) 时, 导体不发生共振的最大绝缘 子跨距

$$
L_{\max }=\sqrt{\frac{N_{\mathrm{f}}}{f_{1}} \sqrt{\frac{E I}{m}}}
$$

式中 $E-$ 导体材料弹性模量;

$I$ —导体截面惯性距;

$\boldsymbol{m}$ 一导体单位长度质量;

$N_{f}-$ 频率系数;

$f_{1}$ 一导体一阶固有频率。

