

**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

电气设备布置及配电装置设计

一、单选题
问题:1.  电压等级为    及以上屋外配电装置的构架荷载条件及安全距离，有条件时宜考虑带电检修的要求。A.10kV；B.35kV；C.110kV；D.220kV。答案:C
问题:2.  选择屋外高压电器及导体的气候环境参数，应取在短时间内出现的温度和湿度的    。A.极端最高值；B.多年最高值；C.年最高值的多年平均值；D.多年平均值。答案:C
问题:3.  500kV配电装置设计及选择导体和电器时的最大风速，宜采用离地    高，    一遇10min平均最大风速。A.10m，30年；B.15m，30年；C.10m，50年；D.15m，50年。答案:C
问题:4.  配电装置紧邻居民区时，其围墙外侧的连续噪声级白天不应超过    、夜间不应超过55dB。A.55dB；B.60dB；C.65dB；D.70dB答案:C
问题:5.  地震动峰加速度超过    的地区，配电装置设计应按有关的抗震规定采取抗震措施。A.0.15g；B.0.2g；C.0.25g；D.0.3g。答案:B
问题:6.  屋内配电装置电气设备外绝缘体最低部位距地小于    时，应装设固定遮栏。A.2.0m；B.2.3m；C.2.5m；D.3m。答案:B
问题:7.   屋外配电装置Bi值的确定    。`    `A．B1=A1+25cm； B．B1=A1+75cm； C．B1=A1+230cm；D．B1=A1+250cm。   答案:B
问题:8.  高型布置的220kV屋外配电装置，应设高层通道和必要的围栏，通道宽度可采用    。A.800mm；B.1.8m；C.2m；D.3～3.6m。答案:D
问题:9.  普通中型布置的屋外配电装置内的环形道路及500kV配电装置内的相间道路宽度可采用    。A.1.5m；B.2m；C.3m；D.4.5m。答案:C
问题:10.   屋外配电装置的导体，应根据当地气象条件和不同受力状态进行力学计算。其荷载长期作用时的安全系数不应小于    。`    `A．2.5；B．1.67；    C．4.0；    D．2.0。   答案:C
问题:11.  330～500kV配电装置宜采用屋外    布置，海拔高度大于1000m地区及发电厂场地狭小时，也可采用气体绝缘金属封闭开关设备(GIS)。A.高型；B.半高型；C.中型；D.组合式配电装置(PASS)。答案:C
问题:12.  一个半断路器接线的500kV配电装置布置型式一般有三列式布置、平环式布置和单列式布置三种，其中占地面积最小的是    。A.三列式布置；B.平环式布置；C.单列式布置；D.三个方案相同。答案:A
问题:13.  屋内配电装置中，开关柜采用手车式双列布置时，操作通道的最小宽度为    。A.双车长+900mm；B.双车长+1000mm；C.单车长+1200mm；D.单车长+1500mm。答案:A
问题:14.  发电厂和变电站的屋外配电装置，其周围宜围以高度不低于    的围栏，以防止外人任意进入。A.1.2m；B.1.5m；C.1.7m；D.1.9m。答案:B
问题:15.  总油量超过    的屋内油浸电力变压器，宜装设在单独的防爆间内，并应设置消防设施。A.100kg；B.200kg；C.300kg；D.500kg。答案:A
问题:16.  发电厂内容量为    及以上的油浸变压器，应设置火灾探测报警及水喷雾灭火系统或其他灭火设施。A.31500kVA；B.63000kVA；C.90000kVA；D.125000kVA。答案:C
问题:17.  在500kV及以下电压等级的发电厂和变电站中，容量为    以上的主变压器，在有条件时宜设置水喷雾灭火装置。A.31500kVA；B.63000kVA；C.90000kVA；D：125000kVA。答案:C
问题:18.  当屋外油浸变压器之间需设置防火墙时，防火墙高度不宜低于变压器油枕的顶端高程，其长度应大于变压器储油池两侧各    。A.0.5m；B.1m；C.1.5m；D.3m。答案:B
问题:19.  配电装置室的长度大于7m时，应有两个出口，并宜布置在配电装置室的两端；长度超过    时，宜增添一个出口。A.50m；B.60m；C.70m；D.80m。答案:B
问题:20.  对于导线跨中有引下线的    及以上电压的构架，应考虑导线上人，并分别验算单相作业和三相作业的受力状态。A.110kV；B.220kV；C.330kV；D.500kV。答案:A
问题:21.  基本烈度为9度的地区不宜建    变电站。A.35～66kV；B.66～110kV；C.110～220kV；D.220～500kV。答案:D
问题:22.  关于高烈度地震地区配电装置的设计，下列论述中错误的是    。A.电压为330kV及以上的电气设施设防烈度7度及以上时，应进行抗震设计；B.当设防烈度为9度时，电压为110kV及以上管型母线配电装置的管型母线宜采用支持式结构；C.当设防烈度为8度或9度时，限流电抗器不宜采用三相垂直布置；D.当设防烈度为7度及以上时，电气设备的引线和设备间连线宜采用软导线，其长度应留有余量。答案:B
问题:23.  污秽地区配电装置悬垂绝缘子串的片数与耐张绝缘子串片数的关系是    。A.两者片数相同；B.两者片数不等；C.悬垂串片数比耐张串多1片；D.悬垂串片数比耐张串少1片。答案:A
问题:24.  对于安装在海拔高度超过1000m地区的电气设备外绝缘一般应预加强。当海拔高度在    以下时，其工频和冲击试验电压应乘以系数，H为安装地点的海拔高度。A.2500m；B.3000m；C.3500m；D.4000m。答案:D
问题:25.  户外电容器组中电容器底部距地面的最小距离是    。A.100mm；B.200mm；C.300mm；D.400mm。答案:C

二、多选题
问题:1.  屋外配电装置的安全净距中，A2值的适应范围为    。A.带电部分至接地部分之间；B.不同相的带电部分之间；C.网状遮栏向上延伸线距地2.5m处与遮栏上方带电部分之间；D.断路器和隔离开关断口两侧引线带电部分之间。答案:BD
问题:2.  屋外配电装置的安全净距中，C值的适应范围为    。A.平行的不同时停电检修的无遮栏带电部分之间；B.带电部分与建筑物、构筑物的边缘部分之间；C.无遮栏裸导体与地面之间；D.无遮栏裸导体与建筑物、构筑物顶部之间。答案:CD
问题:3.  屋外配电装置架构的荷载条件，应符合的主要要求为    。A.架构宜根据实际受力条件，分别按终端或中间架构设计；B.架构设计不考虑断线；C.安装紧线时，应考虑导线上人荷载2000N；D.检修时，应分别验算单相作业荷载1000N和三相作业荷载1500N的受力状态。答案:AB
问题:4.  选用出线构架宽度时，应使出线对构架横梁垂直线的偏角θ不大于下列数值    。A.35kV为10°；B.110kV为20°；C.220kV和330kV为10°；
D.500kV为20°。 答案:BC
问题:5.  屋外油浸变压器之间无防火墙时，其防火净距不得小于下列数值    。A.35kV为5m；B.66kV为6m；C.110kV为10m；D.220kV及以上为8m。  答案:AB
问题:6.  管型母线配电装置的设计应满足的要求有    。A.管型母线应选用单管结构；B.固定方式采用支持式或悬挂式，当地震动峰加速度为0.2g及以上时，应采用悬挂式；C.对支持式管型母线在无冰无风时的挠度不宜大于(0.5～1.0)D(D为导体直径)，对悬挂式母线的挠度，在上述基础上可适当放宽；D.采用管型母线时，还应分别采取措施，消除端部效应及微风振动。 答案:CD
问题:7.  330～500kV超高压配电装置设计的特点及具体要求是    。A.按绝缘配合的要求，合理选择配电装置的绝缘水平和过电压保护设备；B.合理选择配电装置型式，节约占地；C.为达到大的载流量，同时又要满足电晕及无线电干扰的要求，配电装置中导线及母线普遍选用扩径空芯导线、多分裂导线和管型导体；D.设计用最大风速，可采用离地10m高，30年一遇10min平均最大风速。 答案:ABC
问题:8.  污秽地区配电装置设计的要求及防污闪措施是    。A.尽量远离污染源；B.合理选择配电装置型式，如屋内式配电装置或在重污秽地区采用气体绝缘金属封闭开关设备(GIS)；C.增大电瓷外绝缘的有效爬电距离或选用防污型产品；D.加强运行维护，雷雨季节应定期停电清扫防止污闪。答案:ABC
问题:9.  高海拔地区配电装置的设计要求是    。A.选择适用于该海拔高度的电器、电瓷产品；B.对于安装在海拔高度超过1000m地区的电气设备外绝缘，其雷电和操作试验电压应按规程要求进行修正；C.当海拔高度超过1000m时，配电装置的A、B、C、D值均应按相关标准要求进行修正；D.应按规程规定计算修正值，增加绝缘子片数。 答案:ACD
问题:10.  下列论述中正确的是    。A.110kV出线构架的高度一般为10m，宽度为8m；B.220kV隔离开关的操动机构(三相联动时)宜布置在中相；C.用于母线下的单柱隔离开关安装支架的高度不需要与母线高度配合；D.取消旁路母线就是为了节约用地。 答案:AB
问题:11.  屋外配电装置B、C、D值校验时，下列公式中正确的是    。A.B1=(A1+75)cm；B.B2=(A1+7+3)cm；C.C=(A1+230+50)cm；D.D=(A1+180+20)cm。答案:ABD

三案例题
`  `500kV配电装置采用软母线，导线直径为50mm，其局部断面图如图8-1所示(母线挂线点高度为20m，导线弧垂尺寸：跨线为3500mm，母线弧垂为2000mm)，请根据以下各题要求分析(或计算)回答问题。 1\.  试计算出线构架梁高度H1的最小值为    。A.2690.8cm；B.2707.5cm；C.2660.6cm；D.2750.3cm。答案:B`    `H1≥2000-200+B1(380+75)+350+100+5/2=2707.5(cm)。  
2\.  假定500kV配电装置间隔宽度为30m，图8-1中H1=28m，试通过计算确定图中H2的最小值为    。A.36m；B.38m；C.37m；D.39m。答案:C[解析] 根据DL/T 620-1997第5.2.2条计算公式，采用试算法计算保护高度：`    `1)首先计算36m时保护范围边缘最低点高度 `    `不满足要求。 `    `2)再计算37m时保护范围边缘最低点高度 `    `满足要求。  
3\.  请确定图8-1的X1、X2、X3、X4、X5值(单位为mm)为    ，并说明其校验条件值。A.X1=3800、X2=4300、X3=4550、X4=4550、X5=7500；B.X1=3800、X2=4550、X3=4550、X4=4550、X5=7500；C.X1=3800、X2=4550、X3=4300、X4=4550、X5=7500；D.X1=3800、X2=4550、X3=5800、X4=4300、X5=7500。答案:A[解析] 根据《高压配电装置设计技术规程》(DL/T 5352-2006)表8.1.1可知：`    `X1=A1值-3800；X2=A2值=4300 `    `X3=X4=B1值-4550； `    `X5=C值(按静电感应的场强水平确定)。  `  `220kV配电装置的局部断面图如图8-2所示，请根据下面各题的假设条件，分析(或计算)回答相关问题。 

4\.  图8-2中?处的带电距离尺寸为    。A.1500mm；B.1800mm；C.2000mm；D.1600mm。答案:B[解析] 图8-2中?处的带电距离尺寸为A1值，根据《高压配电装置设计技术规程》(DL/T5352-2006)表8.1.1，220kV的A1值为1800mm。
5\.   假定经海拔修正后的A1值为1900mm，试确定图中的X值为    。`    `A．3700mm；    B．3800mm；    C．3900mm；D．4000mm。   答案:C[解析] 图8-2中的X值为配电装置的D值，由《电力工程电气设计手册》(1)P699可查到配电装置的D值为：D=A1+180+20(cm)。`    `即X=A1+1800+200=1900+1800+200=3900(mm)。  
6\.  请根据220kV配电装置相关规定，当A1值为1900mm时，确定图8-2中的y值为    。A.3400mm；B.4400mm；C.4300mm；D.4600mm。答案:B[解析] 图8-2中的y值即为配电装置C值，由《电力工程电气设计手册》(1)P699可查到配电装置的C值为：C=A1+230+20(cm)。`    `即y=A1+2300+200=1900+2300+200=4400(mm)。  
7\.  设计220kV配电装置时采用的最大设计风速，以下考虑正确的是    。A.离地10m高，30年一遇的10min平均最大风速，超过35m/s时在布置上不必采取措施；B.离地10m高，30年一遇的10min平均最大风速，超过35m/s时在布置上应采取措施；C.离地10m高，30年一遇的15min平均最大风速，超过35m/s时在布置上应采取措施；D.离地10m高，30年一遇的15min平均最大风速，超过38m/s时在布置上应采取措施。
答案:A[解析] 根据《高压配电装置设计技术规程》(DL/T 5352-2006)第6.0.5条规定。
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**

` `15** / 15**

[ref1]: [注册电气工程师考试密押题库与答案解析]电气设备布置及配电装置设计.001.png
[ref2]: [注册电气工程师考试密押题库与答案解析]电气设备布置及配电装置设计.004.png
