![](%E4%BE%9B%E9%85%8D%E7%94%B5%E7%B3%BB%E7%BB%9F-%E7%AD%94%E6%A1%88.001.png)

**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

1. <a name="bookmark0"></a><a name="bookmark1"></a><a name="bookmark2"></a><a name="bookmark3"></a>衡量电能质量的两个重要指标是什么?

   <a name="bookmark4"></a><a name="bookmark5"></a><a name="bookmark6"></a>答：电压和频率是衡量电能质量的两个重要指标。

1. <a name="bookmark10"></a><a name="bookmark7"></a><a name="bookmark8"></a><a name="bookmark9"></a>供配电电压的选择主要取决于什么？为什么提倡提高低压供配电的电压等级？

   答：供配电电压的选择主要取决于用电负荷的大小和供电距离的长短。因为，在输送功 率一定的情况下，若提高供电电压，就能减少电能损耗，提高用户端电压质量；另一方面， 电压等级越高，对设备的绝缘性能要求随之增高，投资费用相应增加。

提倡提高低压供配电的电压等级，目的是为了减少线路的电压损耗，保证远端负荷的电 压水平，减小导线截面积和线路投资，增大供配电半径，减少变配电点，简化供配电系统。 同时也是节电的一项有效措施，在世界上已经成为一种发展趋势。

1. <a name="bookmark11"></a><a name="bookmark12"></a><a name="bookmark13"></a><a name="bookmark14"></a>对供配电系统的基本要求有哪些？

   答：用户对供配电系统的基本要求是经济性、安全性和可靠性。

1. <a name="bookmark15"></a><a name="bookmark16"></a><a name="bookmark17"></a><a name="bookmark18"></a>供配电系统的负荷如何划分的？

   答：供配电系统的负荷，按其对供电可靠性的要求，通常分为三级。其中一级负荷：若 对此负荷停电，将会造成人的生命危险及设备损坏，打乱复杂的生产过程，造成重大设备损 坏且难以修复，或给国民经济带来极大损失。二级负荷：若对此种负荷停电，将会造成工厂 生产机器部分停止运转，或生产流程紊乱且难以恢复，致使产品大量减产，工厂内部交通停 顿，造成一定的经济损失，或使城市居民的正常生活受到影响。三级负荷：所有不属于一、 二级负荷的其他负荷均属于三级负荷。

1. <a name="bookmark19"></a><a name="bookmark20"></a><a name="bookmark21"></a><a name="bookmark22"></a>什么叫电气间距？

   答：为保证供配电系统运行中电气设备及人员的安全和检修维护工作及搬运的方便，供 配电装置中的带电导体的相间、导体相对地面之间都应有一定的距离，以保证设备运行或过 电压时空气绝缘不会被击穿，这个距离称为电气间距。

1. <a name="bookmark23"></a><a name="bookmark24"></a><a name="bookmark25"></a><a name="bookmark26"></a>变压器在供配电技术中起什么用途？

   在电力系统中，变压器占有极其重要的地位。在供配电技术中的主要用途表现在以下两 点：电能供出电能时，利用变压器升高发电机的出口电压，以减少线路中的能量损耗和提高 电能利用率；向用户分配电能时，又可利用变压器把电压降低，以满足用户的需要和提高用 电的安全性。

1. <a name="bookmark27"></a><a name="bookmark28"></a><a name="bookmark29"></a><a name="bookmark30"></a>高压熔断器在电网线路中起何保护作用？

   答：高压熔断器是用来防止高压电气设备发生短路和长期过载的保护元件，是一种结构 简单，应用最广泛的保护电器。

1. <a name="bookmark31"></a><a name="bookmark32"></a><a name="bookmark33"></a><a name="bookmark34"></a>高压隔离开关在电力线路中起何作用？高压负荷开关与高压隔离开关有何不 同？

   答：高压隔离开关主要用于隔断高压电源，以保证其他设备和线路的安全检修。高压负 荷开关则主要用于**10kV**配电系统接通和分断正常的负荷电流。

1. <a name="bookmark35"></a><a name="bookmark36"></a><a name="bookmark37"></a><a name="bookmark38"></a>电压互感器和电流互感器在高压电网线路中的作用各是什么？在使用时它们 各应注意哪些事项？

   答：电压互感器和电流互感器作为供配电技术中一次系统和二次系统之间的联络元件， 其中电压互感器用来把一次系统中的高电压转换成二次系统中的标准量程**100V**的低电压 值；电流互感器把一次系统中的大电流转换成二次系统中标准量程**5A**的小电流，使二次电 路正确反映一次系统的正常运行和故障情况。在使用中电压互感器的二次侧需可靠接地，并 且不允许短路；电流互感器的二次侧需可靠接地，且不允许开路。

1. <a name="bookmark39"></a><a name="bookmark40"></a><a name="bookmark41"></a><a name="bookmark42"></a>试述高压开关柜在电气和机械联锁上采取的“五防”内容。

   答：高压开关柜在电气和机械联锁上采取的“五防”内容有：①防止误合闸、误分断断 路器；②防止带负荷分、合隔离开关；③防止向已经接地的部位送电；④防止带电挂接地线； ⑤防止误入带电间隔。

1. <a name="bookmark43"></a><a name="bookmark44"></a><a name="bookmark45"></a><a name="bookmark46"></a>供配电系统中的电气主接线中，通常配置哪些电气设备？

   <a name="bookmark47"></a><a name="bookmark48"></a><a name="bookmark49"></a>答：供配电系统中的电气主接线中，通常配置的电气设备有高压隔离开关、接地 开关和接地器、避雷器、阻波器、耦合电容器、电流、电压互感器等。

1. <a name="bookmark50"></a><a name="bookmark51"></a><a name="bookmark52"></a><a name="bookmark53"></a>何谓母线?母线在供配电系统中起什么作用？

   答：供配电系统中各级电压配电装置的连接，以及变压器等电气设备和相应配电装置的 连接，大都采用矩形或圆形截面的裸导线或绞线，统称为母线。母线的作用是汇集、分配和 传送电能。母线按结构分为硬母线和软母线。硬母线又分为矩形母线和管形母线。其中矩形 硬母线一般使用于主变压器至配电室内，其优点是施工安装方便，运行中变化小，载流量大， 但造价较高。软母线通常用于室外，因空间大，导线有所摆动也不致于造成线间距离不够。 软母线施工简便，造价低廉。

1. <a name="bookmark54"></a><a name="bookmark55"></a><a name="bookmark56"></a><a name="bookmark57"></a>常见的典型电气主接线方式包括哪些?单母线分段接线有何特点？

   答：常见的典型电气主接线方式包括单母线接线、单母线分段接线、双母线接线、双母 线带旁母接线、桥式接线等。其中单母线分段接线的特点是：分段后母线和母线隔离开关可 分段轮流检修。对重要用户，可从不同母线段引双回路供电。当一段母线发生故障、任一连 接元件故障和断路器拒动时，由继电保护动作断开分段断路器，将故障限制在故障母线范围 内，非故障母线继续运行，整个配电装置不会全停。

1. <a name="bookmark58"></a>比较放射式与树十式供配电接线的优缺点，并说明其适用范围。

   答：放射式接线的特点是每个负荷由一单独线路供电，因此发生故障时影响 范围小，可靠性高，控制灵活，易于实现集中控制，缺点是线路多，所用开关设 备多，投资大，因此这种接线多用于供电可靠性要求较高的设备。树十式接线的 特点是多个负荷由一条十线供电，采用的开关设备较少，但十线发生故障时，影 响范围较大，所以供电可靠性较低，且在实现自动化方面适应性较差。这种接线 方式比较适用于供电容量较小，而分布较均匀的用电设备组。

1. <a name="bookmark59"></a>通常架空导线选用什么类型的导线?这种类型的导线按其结构不同可分为哪 两种形式?工厂中最常用的是哪一种?在机械强度要求较高的35kV及以上架空线 路多采用哪种绞线？

   答：架空导线通常选用裸导线，按其结构不同可分为单股线和多股绞线。绞线又有铜绞 线、铝绞线和钢芯铝绞线之分。在工厂中最常用的是铝绞线；在机械强度要求较高的**35kV** 及以上架空线路多采用钢芯铝绞线。

1. <a name="bookmark60"></a>何谓负荷曲线?负荷曲线分有哪几种类型?与负荷曲线有关的物理量有哪些？

   答：操作电源主要是向二次回路提供所需的电源。操作电源分有直流和交流两大类，其 中直流操作电源按电源性质可分为由蓄电池组供电的独立直流电源和交流整流电源，主要用 于大、中型变配电所；交流操作电源包括由变配电所用主变压器供电的交流电源和由仪用互 感器供电的交流电源，通常用于小型变配电所。

1. <a name="bookmark61"></a>什么叫计算负荷?为什么计算负荷通常采用半小时最大负荷?正确确定计算 负荷有何意义？

   答：计算负荷是指导体中通过一个等效负荷时<b>，</b>导体的最高温升正好和通过实际的变动 负荷时产生的最高温升相等<b>，</b>该等效负荷就称为计算负荷。年中负荷最大工作班内消耗电能 最大的半小时，其平均功率称之为半小时最大负荷<b>P<sub>30</sub></b>通常把半小时最大负荷<b>P<sub>30</sub></b>称^ “计 算负荷”。计算负荷是供配电系统设计计算的基本依据。计算负荷的确定是否合理，将直接 影响到电器设备和导线电缆的选择是否经济合理。计算负荷不能定得太大<b>，</b>否则选择的电气 设备和导线电缆将会过大而造成投资和有色金属的浪费<b>;</b>计算负荷也不能定得太小<b>，</b>否则选择 的电气设备和导线电缆将会长期处于过负荷运行<b>，</b>增加电能损耗<b>，</b>产生过热<b>，</b>导致绝缘体过早 老化甚至烧毁<b>.</b>

1. <a name="bookmark62"></a>高层民用建筑物是如何划分一类和二类建筑的？

   答：高层建筑物按其名称可分为居住建筑和公共建筑，其中居住建筑中19 层和19层以上的高级住宅分为一类建筑;10〜18层的普通住宅称为二类建筑。公 共建筑包括医院、百货楼、展览楼、财贸金融楼、电信楼、广播楼、省级邮政楼、 高级旅馆、重要办公楼、科研楼、图书馆、档案楼等。这些公共建筑中若建筑高 度超过50m，可视为一类建筑;如果建筑高度不超过50m，就属于二类建筑。

1. <a name="bookmark63"></a>高层民用建筑的电力负荷共划分为几级?如何区分?

   答：高层民用建筑的用电负荷分为三级：一类建筑的消防用电设备为一级负 荷;二类建筑的消防用电设备为二类负荷;一、二类建筑中，非消防电梯为二类负 荷，其余为三类负荷。

20 .根据实现的方式将保护接地分为几种类型?其作用是什么？

答：电气接地按其接地的作用，可分为两大类：电气功能性接地、电气保护性接地。电 气功能性接地，主要包括电气工作接地、直接接地、屏蔽接地、信号接地等。电气保护接地 主要包括防电击接地、防雷接地、防静电接地、防电化学腐蚀接地等。

21. <a name="bookmark64"></a>配电变压器的防雷保护是怎样？

    答：在供配电系统中，常常在变压器的高压侧装设阀型避雷器作为变压器的 防雷保护。对于Y/Yn0接线的变压器，一般把外壳、中性点与避雷器共同接地。

21. <a name="bookmark65"></a>供配电系统的过电压及其分类。

    答：大气过电压又称雷电过电压，是由于电力系统的设备或建（构）筑物遭受 来自大气中的雷击或雷电感应而引起的过电压，因其能量来自系统外部，故又称 为外部过电压。

雷电过电压有两种基本形式：直击雷过电压和感应雷过电压。

内部电压：操作过电压和谐振过电压。

21. <a name="bookmark66"></a>照度，光源的显色性，照明的方式和种类，照明线路

    答：照度（illuminance）是表征被照面上光的强弱的物理量，用受照物体 单位面积上的光通量表示。照度的符号为E，单位是勒克斯（lx）。

光源对被照物体颜色显现的性质称为光源的显色性能。物体的颜色以日光或与日 光相当的参考光源照射下的颜色为准。

光源的显色性能用被测光源照明时与由参考光源照明时物体颜色相符程度，显色 指数（）来衡量。日光的显色指数为100，白炽灯的显色指数为97〜99，荧光 灯的为75〜90。

照明方式：一般照明 在整个场所或场所的某部分照度基本均匀的照明。

局部照明为照亮某个局部而设置的照明称为局部照明。

混合照明对于工作位置需要较高照度而对光照方向有特殊要求的

场所宜采用混合照明。

照明种类：工作照明正常工作时用来保证被照明场所正常工作时具有适合视力 条件的照度。

事故照明 用于在工作照明因故障失去后，维持暂时继续工作或安全疏散人员。

值班照明 在非生产时间供值班人员使用的照明称为值班照明。

警卫照明 用于警卫地区周界的照明。

障碍照明 装设在建筑物上作为障碍标志用的照明。

照明线路：一般由馈电线、总照明配电箱、十线、照明分配电箱、支线和用电 设备(灯具、插座)组成

21. <a name="bookmark67"></a>照明供电系统如何选择供电电压和供电方式？

    答：一般采用交流220V，少数情况下采用交流380V。

对于以下特殊场所，应根据情况选用适当的供电电压。

1) <a name="bookmark68"></a>地沟、隧道或安装高度低于地面2.4m且有触电危险的房间，采用 36V 或 12V。
1) <a name="bookmark69"></a>检修照明亦采用36V或12V。
1) <a name="bookmark70"></a>由蓄电池供电时，可根据不同情况分别选用220V、36V、24V或 12V。
1) <a name="bookmark71"></a>由仪用电压互感器供电时，可采用100V。
21. <a name="bookmark72"></a>电气设备选择的一般原则

    答：按正常工作条件下选择额定电流、额定电压及型号等，按短路情况下校 验开关的开断能力、短路热稳定和动稳定。

21. <a name="bookmark73"></a>低压断路器的种类和类型

    答：低压断路器又称自动开关，这种开关电器既能接通、承载以及分断正常电路条件下 的电流，也能在规定的非正常(故障)电路条件下接通、承载(一定时间)和分断电流。低压断 路器这一名称是我国在1985年公布低压断路器标准后才得到统一使用的。低压断路器的型 式按结构可分为万能式断路器和塑壳式断路器两种；按动作速度可分为一般型和快速型两 种。交流快速型断路器，通常称为限流断路器，其分断时间短到足以使短路电流在达到预期 峰值前即被分断。如果按用途分类，低压断路器可分为配电断路器、电动机保护用断路器、 灭磁断路器和漏电断路器等几种。

21. <a name="bookmark74"></a><a name="bookmark75"></a><a name="bookmark76"></a><a name="bookmark77"></a>母线材料和类型、颜色及布置？

    答：**材料：**铜、铝。

**类型：**在电力系统中，母线将配电装置中的各个载流分支回路连接在一起，起着汇集、分配 和传送电能的作用。母线按外型和结构，大致分为以下三类：（1）硬母线。包括矩形母线、 槽形母线、管形母线等。（2）软母线。包括铝绞线、铜绞线、钢芯铝绞线、扩径空心导线等。 （3）封闭母线。包括共箱母线、分相母线等。

**颜色：**按常见电压等级划分：**220kV**为紫色，**110kV**为朱红色，**35kV**为鲜黄色，**10kV**为 绛红色，**6kV**为深蓝色，**0.4kV**为黄褐色

**布置：**据**GB/J 149-90**之规定母线搭接面的处理应符合下列规定：

<a name="bookmark78"></a>**a**、铜与铜：室外、高温且潮湿或对母线有腐蚀性气体的室内，必须搪锡，在干燥 的室内可直接连接。

<a name="bookmark79"></a>**b**、铝与铝：直接连接。

<a name="bookmark80"></a>**c**、	铜与铝：在干燥的室内，铜导体应搪锡，室外或空气相对湿度接近**100%**的室内， 应采用铜铝过渡板，铜端应搪锡。

<a name="bookmark81"></a>**d**、	封闭母线螺栓固定搭接面应镀银。

21. <a name="bookmark82"></a><a name="bookmark83"></a><a name="bookmark84"></a><a name="bookmark85"></a>电流互感器与电压互感器的配置原则？

    答：电流、互感器的原理都是一样的，都是磁感应，电流互感器是一次电流变换成二次所需 的工作电流电流，电压互感器是把一次电压变换成二次所需的电压。

一般的电流互感器都是把一次大电流变换成二次小电流，二次电流有**1A**和**5A**两种规格 **5A**目前用的最多电压互感器在电力行业的二次电压一般在**100V, 100/**根号**3V**

选型比**，**最好是你所用的用电设备的电流值在表中间最准比如电流大约为**7**到**8A,**选**15/5**的 就比较准确

21. <a name="bookmark86"></a><a name="bookmark87"></a><a name="bookmark88"></a><a name="bookmark89"></a>导线和电缆截面的如何选择？

    <a name="bookmark90"></a><a name="bookmark91"></a><a name="bookmark92"></a>答：按允许载流量选择导线和电缆的截面

<a name="bookmark93"></a><a name="bookmark94"></a><a name="bookmark95"></a>按允许电压损失选择导线和电缆截面

<a name="bookmark96"></a><a name="bookmark97"></a><a name="bookmark98"></a>按经济电流密度选择导线和电缆截面

<a name="bookmark100"></a><a name="bookmark101"></a><a name="bookmark99"></a>按机械强度选择导线和电缆截面

21. <a name="bookmark102"></a>变电所中变压器台数与容量的如何确定？

    答：车间变电所变压器台数与容量的选择

对于一般生产车间,尽量装设一台变压器，其额定容量应大于用电设备的总计算负荷，

且应有适当富裕容量.

对于有一，二级负荷的车间,要求两个电源供电时，应选用两台变压器，每台变压器 容量应能承担全部一，二级负荷的供电.如果与相邻车间有联络线时，当车间变电所出现 故

障时，其一，二级负荷可通过联络线保证继续供电，亦可只选用一台变压器.

对于随季节变动较大的负荷，为了使运行经济，减少变压器空载损耗,也宜采用两台 变压器，以便在低谷负荷时，切除一台.

凡选用两台变压器的变电所，任一台变压器单独投入运行时，必须能满足变电所总计算 负荷70%的需要和一，二级负荷的需要.

企业总降变电所主变压器的选择

对第三级负荷供电的总降变电所,或者有少量一，二级负荷，但可由邻近企业取得备

用电源时，可只装设一台主变压器;其额定容量应大于企业全部车间变电所计算负荷的 总和，

并考虑15〜25%的富裕.

当企业中一，二级负荷占全部负荷比重较大时，应装设两台主变压器,两台主变压器 之间互为备用.当一台出现事故或检修时，另一台能承担全部一，二级负荷.

21. <a name="bookmark103"></a>供配电网络常用的典型网络结构有哪些？各适用的对象？

    答：放射式、树干式、环式。

各种网络结构的适用对象

1\.中压系统

1) <a name="bookmark104"></a>对于城市非重要用户及郊区，可靠性要求不高，可采用树干式结构。
1) <a name="bookmark105"></a>对负荷密度大，且供电要求高的用户可采用双电源双回路树干式或环式结构。
1) <a name="bookmark106"></a>对于提供双电源有困难，用户的供电可靠性要求又较高的情况，可采用放射式结构。

   低压系统

在低压供电系统中，环式结构较少使用，常见的网络结构形式是放射式结构和树干 式结构。

1) <a name="bookmark107"></a>对于单台设备容量较大或较重要场合，一般采用放射式结构。
1) <a name="bookmark108"></a>对于非重要用电设备，用电性质相近，又便于线路敷设时，一般采用树干式结构。
1) <a name="bookmark109"></a>对于重要用电设备，可采用双电源双回路树干式结构或双电源双回路放射式结构。
21. <a name="bookmark110"></a><a name="bookmark111"></a><a name="bookmark112"></a><a name="bookmark113"></a>电力系统中性点接地方式有哪几种?采用中性点不接地系统有何优缺点?

    答：我国**110kV**及以上电网一般采用大电流接地方式，即中性点有效接地方式（在实际运行 中，为降低单相接地电流，可使部分变压器采用不接地方式），这样中性点电位固定为地电 位，发生单相接地故障时，非故障相电压升高不会超过**1.4**倍运行相电压；暂态过电压水平 也较低；故障电流很大，继电保护能迅速动作于跳闸，切除故障，系统设备承受过电压时间 较短。因此，大电流接地系统可使整个系统设备绝缘水平降低，从而大幅降低造价。

**6**〜**35kV**配电网一般采用小电流接地方式，即中性点非有效接地方式。近几年来两网改造， 使中、小城市**6**〜**35kV**配电网电容电流有很大的增加，如不采取有效措施，将危及配电网 的安全运行。

中性点非有效接地方式主要可分为以下三种：不接地、经消弧线圈接地及经电阻接地。

21. <a name="bookmark114"></a><a name="bookmark115"></a><a name="bookmark116"></a><a name="bookmark117"></a>提高功率因数进行无功功率补偿有什么意义?无功补偿有哪些方法？

    答：无功补偿可以收到下列的效益：①提高用户的功率因数**,**从而提高电工设备的利用率**;**® 减少电力网络的有功损耗；③主理地控制电力系统的无功功率流动，从而提高电力系统的电 压水平，改善电能质量，提高了电力系统的抗干扰能力；④**E**动态的无功补偿装置上，配置 适当的调节器，可以改善电力系统的动态性能，提高输电线的输送能力和稳定性；（装设静 止无功补偿器**（SVS）**还能改善电网的电压波形**,**减小谐波分量和解决负序电流问题。对电容 器、电缆、电机、变压器等，还能避免高次谐波引起的附加电能损失和局部过热。

无功补偿装置除发电机和输电线外的无功电源主要有：①并联电容器组是一种静态的无 功补偿装置。用它进行的补偿称为并联电容补偿。②同步调相机；③静止无功补偿器。后两 者属于动态的无功补偿装置。
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**
