
![ref1]![ref2]

**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

目	录

[前	言	1](#_toc_250041)

1. [范围	2](#_toc_250040)
1. [规范性引用文件	2](#_toc_250039)
1. [术语	2](#_toc_250038)
1. [系统接线	4](#_toc_250037)
   1. [直流电源	4](#_toc_250036)
   1. [系统电压	4](#_toc_250035)
   1. [蓄电池组	4](#_toc_250034)
   1. [充电装置	5](#_toc_250033)
   1. [接线方式	6](#_toc_250032)
   1. [网络设计	6](#_toc_250031)
1. [直流负荷	7](#_toc_250030)
   1. [直流负荷分类	7](#_toc_250029)
   1. [直流负荷统计	8](#_toc_250028)
1. [保护和监控	10](#_toc_250027)
   1. [保护	10](#_toc_250026)
   1. [测量	10](#_toc_250025)
   1. [信号	11](#_toc_250024)
   1. [自动化要求	11](#_toc_250023)
1. [设备选择	12](#_toc_250022)
   1. [蓄电池组	12](#_toc_250021)
   1. [充电装置	13](#_toc_250020)
   1. [电缆	15](#_toc_250019)
   1. [蓄电池试验放电装置	15](#_toc_250018)
   1. [直流断路器	16](#_toc_250017)
   1. [熔断器	16](#_toc_250016)
   1. [刀开关	17](#_toc_250015)
   1. [降压装置	17](#_toc_250014)
   1. [直流柜	17](#_toc_250013)
   1. [直流电源成套装置	18](#_toc_250012)
1. [设备布置	18](#_toc_250011)
   1. [直流柜的布置	18](#_toc_250010)
   1. [阀控式密封铅酸蓄电池组的布置	19](#_toc_250009)
   1. [防酸式铅酸蓄电池组和镉镍碱性蓄电池组的布置	19](#_toc_250008)
1. [专用蓄电池室对相关专业的要求	19](#_toc_250007)
   1. [专用蓄电池室对相关专业总的技术要求	19](#_toc_250006)
   1. [阀控式密封铅酸蓄电池组对相关专业的要求	20](#_toc_250005)
   1. [防酸式铅酸蓄电池组和镉镍碱性蓄电池组对相关专业的要求	20](#_toc_250004)

[附	录	A（资料性附录）直流系统 I/O 表	21](#_toc_250003)

[附	录	B（资料性附录）蓄 电 池 选 择	22](#_toc_250002)

1. [蓄电池参数选择	22](#_toc_250001)
1. [蓄电池容量选择	25](#_toc_250000)



**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**
![ref1]

1. 蓄电池容量选择系数表和冲击放电曲线	29

附	录	C（资料性附录）充电装置及整流模块选择	43

1. 充电装置选择	43
1. 高频开关电源整流装置选择	44

附	录	D（资料性附录）电 缆 截 面 选 择	45

1. 计算公式	45
1. 计算参数	46

附	录	E（资料性附录）直 流 断 路 器 选	择	47

1. 断路器的额定电压	48
1. 断路器的额定短路分断电流	48
1. 断路器的额定电流	48
1. 直流断路器的保护整定	50

附	录	F（资料性附录）蓄电池回路设备及直流柜主母线选择	52

1. 防酸式和阀控式密封铅酸蓄电池回路设备选择	52
1. 镉镍碱性蓄电池回路设备选择	53

附	录	G（资料性附录）蓄电池短路电流计算及其参考数值表	54

1. 蓄电池短路电流计算	54
1. 蓄电池内阻及出口短路电流参考数值表	55

附	录	H（规范性附录）本规程用词说明	57

**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**

![ref1]![ref2]
# <a name="_toc_250041"></a>前	言

本标准是根据原国家经济贸易委员会电力司《关于下达 2002 年度电力行业标准制定和修订计划的通知》（国经贸电力［2002］973 号文）的任务而编制的。

本次修订工作以原中华人民共和国电力工业部电技［ 1995］ 506 号文发布实施的 DL/T5044—1995《火力发电厂、变电所直流系统设计技术规定》为原本，同时参照中华人民共和国国家经济贸易委员会国经贸电力［2000］1048 号文批准实施的 DL/T 5120—2000

《小型电力工程直流系统设计规程》，并根据国内外新标准、新技术、新元件和新装置的应用，增加了以下内容：

——扩大了适用范围；

——阀控式密封铅酸蓄电池；

——高频开关电源装置；

——直流断路器。

本标准实施后代替 DL/T 5044—1995。

本标准含括了 DL/T 5120—2000《小型电力工程直流系统设计规程》的主要内容，在二者并存的过渡期间，当出现不一致时，以本标准为准。

本标准的附录 A～附录 G 都是资料性附录。本标准的附录 H 是规范性附录。

本标准由中国电力企业联合会提出。

本标准由电力行业电力规划设计标准化技术委员会归口并解释。

本标准起草单位：国电华北电力设计院工程有限公司、河南省电力勘测设计院。

本标准主要起草人：刘百震、盛和乐、陈巩、於崇干、白忠敏、卓乐友、吴聚业、高惠民、戴敏。

**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**



![](%E7%94%B5%E5%8A%9B%E5%B7%A5%E7%A8%8B%E7%9B%B4%E6%B5%81%E7%B3%BB%E7%BB%9F%E8%AE%BE%E8%AE%A1%E6%8A%80%E6%9C%AF%E8%A7%84%E7%A8%8B.003.png)
![ref1]

电力工程直流系统设计技术规程


1. ## <a name="_toc_250040"></a>范围
本规程规定了直流系统接线、设备选择及布置、直流系统的对外接口及对相关专业的要求。

本规程适用于单机容量为 1000MW 及以下火力发电厂、500kV 及以下变电所和直流输电换流站新建工程直流系统的设计，扩建和改建工程可参照执行。火力发电厂中包括燃煤发电厂、燃油发电厂、燃气发电厂和垃圾发电厂。核能发电厂、750kV 变电所及其他电力工程可参照执行。

1. ## <a name="_toc_250039"></a>规范性引用文件
下列文件中的条款通过本标准的引用而成为本标准的条款。凡是注日期的引用文件，其随后所有的修改单（不包括勘误的内容）或修订版均不适用于本标准，然而，鼓励根据本标准达成协议的各方研究是否可使用这些文件的最新版本。凡是不注日期的引用文件，其最新版本适用于本标准。

GB 14285  继电保护和安全自动装置技术规程

GB/T 17626.12—1998 电磁兼容试验和测量技术振荡波抗扰度试验（ IDT IEC 61000–4–12：1995）

GB/T 17626.2—1998 电磁兼容试验和测量技术静电放电抗扰度试验（ IDT IEC 61000–4–2：1995）

GB 50217  电力工程电缆设计规范

GB 50260	电力设施抗震设计规范

DL 5000	火力发电厂设计技术规程

DL/T 5035	火力发电厂采暖通风与空气调节设计技术规定



1. ## <a name="_toc_250038"></a>术语

1. 蓄电池组 storage battery

用导体连接两个或多个单体蓄电池用作能源的设备。

1. 防酸式铅酸蓄电池 acidspray-proof lead-acid battery

**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**
![ref1]

蓄电池槽与蓄电池盖之间密封，使蓄电池内产生的气体只能从防酸栓排出，电极主要由铅制成，电解液是硫酸溶液的一种蓄电池。可分为防酸隔爆式铅酸蓄电池和防酸消氢式铅酸蓄电池，简称防酸式铅酸蓄电池。

1. 阀控式密封铅酸蓄电池 valve regulated sealed lead-acid battery

蓄电池正常使用时保持气密和液密状态，当内部气压超过预定值时，安全阀自动开启，释放气体，当内部气压降低后安全阀自动闭合，同时防止外部空气进入蓄电池内部，使其密封。蓄电池在使用寿命期限内，正常使用情况下无需补加电解液。

1. 镉镍蓄电池 nickel-cadmum battery

正极活性物质主要由镍制成，负极活性物质主要由镉制成的一种碱性蓄电池。

1. 系统 system

本规程的“系统”是指连接在一个共同的标称电压下工作的设备和导线（线路）的组合。

1. 标称电压 nominal voltage

系统被指定的电压。

1. 电气设备额定电压 rated voltage for equipment

根据规定的电气设备工作条件，通常由制造厂确定的电压。

1. 浮充电 floating charge

在正常运行时，充电装置承担经常负荷，同时向蓄电池组补充充电，以补充蓄电池的自放电，使蓄电池以满容量的状态处于备用。

1. 均衡充电 equalizing charge

为补偿蓄电池在使用过程中产生的电压不均匀现象，使其恢复到规定的范围内而进行的充电，以及大容量放电后的补充充电，通称为均衡充电。

1. 端电池 terminal battery

蓄电池组中基本电池之外的蓄电池。

1. 核对性放电 checking discharge

在正常运行中的蓄电池组，为了检验其实际容量，以规定的放电电流进行恒流放电，只要电池达到了规定的放电终止电压，即停止放电，然后根据放电电流和放电时间，计算出蓄电池组的实际容量，称为核对性放电。

1. 终止电压 finish voltage

蓄电池容量选择计算中，终止电压是指直流系统的用电负荷，在指定放电时间内要求蓄电池必须保持的最低放电电压。对蓄电池本身而言，终止电压是指蓄电池在不同放电时间内及不同放电率放电条件下允许的最低放电电压。一般情况下，前者的要求比后者要高。

1. 电磁兼容（EMC） electromagnetic compatibility

设备或系统在其电磁环境中能正常工作，且不对环境中的任何事物产生不允许的电磁骚扰的能力。

**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**
![ref1]
1. ## <a name="_toc_250037"></a>系统接线

1. ### <a name="_toc_250036"></a>直流电源

1. 发电厂和变电所内，为了向控制负荷和动力负荷等供电，应设置直流电源。
1. 220V 和 110V 直流系统应采用蓄电池组。

48V 及以下的直流系统，可采用蓄电池组，也可采用由 220V 或 110V 蓄电池组供电的电力用直流电源变换器（DC/DC 变换器）。

1. 供电距离较远的辅助车间，当需要直流电源时，宜独立设置直流系统。
1. 运煤系统电磁分离器等允许短时间停电的直流负荷，宜采用单独的硅整流设备直接供电。
1. 蓄电池组正常应以浮充电方式运行。
1. 铅酸蓄电池组不宜设置端电池；镉镍碱性蓄电池组宜减少端电池的个数。

1. ### <a name="_toc_250035"></a>系统电压

1. 直流系统标称电压
1. 专供控制负荷的直流系统宜采用 110V。
1. 专供动力负荷的直流系统宜采用 220V。
1. 控制负荷和动力负荷合并供电的直流系统采用 220V 或 110V。
1. 当采用弱电控制或弱电信号接线时，采用 48V 及以下。
   1. 在正常运行情况下，直流母线电压应为直流系统标称电压的 105％。
   1. 在均衡充电运行情况下，直流母线电压应满足如下要求：
1. 专供控制负荷的直流系统，应不高于直流系统标称电压的 110％；
1. 专供动力负荷的直流系统，应不高于直流系统标称电压的 112.5％；
1. 对控制负荷和动力负荷合并供电的直流系统，应不高于直流系统标称电压的 110％。
   1. 在事故放电情况下，蓄电池组出口端电压应满足如下要求：
1. 专供控制负荷的直流系统，应不低于直流系统标称电压的 85％；
1. 专供动力负荷的直流系统，应不低于直流系统标称电压的 87.5％；
1. 对控制负荷和动力负荷合并供电的直流系统，宜不低于直流系统标称电压的 87.5％。

1. ### <a name="_toc_250034"></a>蓄电池组

1. 蓄电池型式

**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**
![ref1]

1. 大型和中型发电厂、220kV 及以上变电所和直流输电换流站宜采用防酸式铅酸蓄电池或阀控式密封铅酸蓄电池。
1. 小型发电厂及 110kV 变电所宜采用阀控式密封铅酸蓄电池、防酸式铅酸蓄电池，也可采用中倍率镉镍碱性蓄电池。
1. 35kV 及以下变电所和发电厂辅助车间宜采用阀控式密封铅酸蓄电池，也可采用高倍率镉镍碱性蓄电池。
   1. 蓄电池组数
1. 设有主控制室的发电厂，当机组总容量为 100MW 及以上，宜装设 2 组蓄电池。其

他情况下可装设 1 组蓄电池。

1. 容量为 200MW 以下机组的发电厂，当采用单元控制室的控制方式时，每台机组可装设 1 组蓄电池。
1. 容量为 200MW 级机组的发电厂，且升高电压为 220kV 及以下时，每台机组可装设

1 组蓄电池（控制负荷和动力负荷合并供电）或 2 组蓄电池（控制负荷、动力负荷分别供电）。

1. 容量为 300MW 级机组的发电厂，每台机组宜装设 3 组蓄电池，其中 2 组对控制负荷供电，另 1 组对动力负荷供电，或装设 2 组蓄电池（控制负荷和动力负荷合并供电）。
1. 容量为 600MW 级及以上机组的发电厂，每台机组应装设 3 组蓄电池，其中 2 组对控制负荷供电，另 1 组对动力负荷供电。
1. 小型供热发电厂和垃圾发电厂根据工艺要求可装设 1 组或 2 组蓄电池。
1. 发电厂网络控制系统中包括有 220kV 及以上电气设备时，应独立设置不少于 2 组蓄电池对控制负荷和动力负荷供电。当配电装置内设有继电保护装置小室时，可将蓄电池组分散装设。

其他情况的网络控制系统可装设 1 组蓄电池。

1. 220kV～500kV 变电所应装设不少于 2 组蓄电池。当配电装置内设有继电保护装置小室时，可将蓄电池组分散装设。
1. 110kV 及以下变电所宜装设 1 组蓄电池，对于重要的 110kV 变电所也可装设 2 组蓄电池。
1. 直流输电换流站，站用蓄电池应装设 2 组；极用蓄电池每极可装设 2 组。
1. 直流系统电压为 48V 及以下当采用蓄电池时，可装设 2 组蓄电池。

**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**

[ref1]: 电力工程直流系统设计技术规程.001.png
[ref2]: 电力工程直流系统设计技术规程.002.png
